{
  "addendum": "a",
  "sections_affected": [
    "3.1.10",
    "4.13",
    "5.1.21",
    "5.16.4.4",
    "5.16.5.4",
    "5.16.6.3",
    "5.18.7"
  ],
  "comparison": {
    "2021": {
      "3.1.10": {
        "status": "not found",
        "pdf_pages": [],
        "text": null
      },
      "4.13": {
        "status": "not found",
        "pdf_pages": [],
        "text": null
      },
      "5.1.21": {
        "status": "not found",
        "pdf_pages": [],
        "text": null
      },
      "5.16.4.4": {
        "status": "found",
        "pdf_pages": [
          120,
          121,
          122
        ],
        "text": "5.16.4.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \na. \nFor units with return fans \nMinimum outdoor air control is enabled when return damper position exceeds MRA-P because it cannot be assumed \nthat the combination of the minimum and the economizer outdoor air dampers are providing sufficient outdoor air \nunder these conditions. \nThe 20% threshold can be increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17are exceeded. \nii. When the minimum outdoor air damper is open and the return air damper position is \ngreater than MRA-P. \n3. When minimum outdoor air control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint \nMinDPsp. \n4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 121 ===\n \nASHRAE Guideline 36-2021 \n119 \n5. When minimum outdoor air control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop \nper Section 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor air control is enabled when economizer damper position is less than MOA-P because it cannot be \nassumed that the combination of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor air under these conditions. \nMinimum outdoor air control is disabled when return damper position is less than MRA-P, because the economizer \ndamper has been closed to enable an accurate airflow measurement through the minimum outdoor air damper. \nThe 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MOA-P.  The value of MOA-P shall scale from \n5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan \nis at minimum speed.  When MOA-P is not being calculated for any reason, it shall be set to \n0%. \n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is less than MOA-P. \n4. When minimum outdoor air control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 122 ===\n \n120 \nASHRAE Guideline 36-2021 \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint \nMinDPsp. \n5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n6. When minimum outdoor air control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT control loop \nper Section 5.16.2. \nThe engineer must select among options for minimum outdoor air control logic based on two criteria: \nDo the minimum outdoor air and economizer functions use separate dedicated dampers or a single common \ndamper? \nIs outdoor air volume measured by DP P or an airflow measurement station (AFMS)? \nControl logic selections should be made as follows: \nFor AHUs with separate dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement by P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with a single common damper and OA measurement by AFMS, use Section 5.16.6 and delete \nSections 5.16.4 and 5.16.5. \nAHUs with a single common damper and OA measurement by P are not supported because OA \nmeasurements are not accurate in this configuration. \nDCV is supported in all three options but only for California Title 24 ventilation."
      },
      "5.16.5.4": {
        "status": "found",
        "pdf_pages": [
          123,
          124,
          125
        ],
        "text": "5.16.5.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \na. \nFor units with return fans \nMinimum outdoor air control is enabled when return damper position exceeds MRA-P because it cannot be assumed \nthat the combination of the minimum and the economizer outdoor air dampers are providing sufficient outdoor air \nunder these conditions. \nThe 20% threshold can be increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the return air damper position is \ngreater than MRA-P. \n3. When minimum outdoor air control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 124 ===\n \n122 \nASHRAE Guideline 36-2021 \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n5. When minimum outdoor air control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop \nper Section 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor air control is enabled when economizer damper position is less than MOA-P because it cannot be \nassumed that the combination of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor air under these conditions. \nMinimum outdoor air control is disabled when return damper position is less than MRA-P, because the economizer \ndamper has been closed to enable an accurate airflow measurement through the minimum outdoor air damper. \nThe 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall calculate MOA-P.  The value of MOA-P shall scale from \n5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan \nis at minimum speed.  When MOA-P is not being calculated for any reason, it shall be set to \n0%. \n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is less than MOA-P. \n4. When minimum outdoor air control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 125 ===\n \nASHRAE Guideline 36-2021 \n123 \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n6. When minimum outdoor air control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT control loop \nper Section 5.16.2. \nThe engineer must select among options for minimum outdoor air control logic based on two criteria: \nDo the minimum outdoor air and economizer functions use separate dedicated dampers or a single common \ndamper? \nIs outdoor air volume measured by DP P or an airflow measurement station (AFMS)? \nControl logic selections should be made as follows: \nFor AHUs with a single common damper and OA measurement by AFMS, use Section 5.16.6 and delete \nSections 5.16.4 and 5.16.5. \nFor AHUs with separate dedicated dampers and OA measurement by P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nAHUs with a single common damper and OA measurement by P are not supported because OA \nmeasurements are not accurate in this configuration. \n DCV is supported in all three options but only for California Title 24 ventilation."
      },
      "5.16.6.3": {
        "status": "found",
        "pdf_pages": [
          126
        ],
        "text": "5.16.6.3. \nMinimum Outdoor Air Control Loop \na. \nMinimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is \nin Occupied Mode, and disabled and output set to zero otherwise. \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (b) and delete subsection (c). \nIf there are relief damper or relief fans, keep subsection (c) and delete subsection (b). \nDelete this flag note after selections have been made. \nb. For units with return fans: \nThe following logic limits the return damper position to ensure that minimum outdoor air is maintained at all times, \nwhile the actual return damper position is modulated by the SAT control loop. \n1. The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor \nairflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the \nreturn air damper maximum position endpoint MaxRA-P. \nThe following logic directly controls the return damper position to ensure that exactly the minimum outdoor air – \nand no more – is provided when economizer lockout conditions are exceeded.  When economizer lockout no longer \napplies, return damper control reverts to the SAT control loop. \n2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section"
      },
      "5.18.7": {
        "status": "found",
        "pdf_pages": [
          158
        ],
        "text": "5.18.7. \nEconomizer Lockout \nThis section describes economizer lockout logic for a unit with a common minimum OA and economizer damper \n(i.e., no separate minimum OA damper). Other configurations are possible, and would require modifications to the \npoints list (above) and the control logic below. \n5.18.7.1. \nThe normal sequencing of the economizer dampers shall be disabled in accordance with Section"
      }
    },
    "2024": {
      "3.1.10": {
        "status": "found",
        "pdf_pages": [
          23,
          24
        ],
        "text": "3.1.10. Outdoor Air Pollution Mode Setpoints \nAir quality sensors may be provided to disable economizers when outdoor air quality is poor to reduce the indoor \nconcentration of outdoor air pollutants and to reduce filter loading.  The maximum setpoints below are the \nthreshold above which Outdoor Air Pollution Mode will be enabled. Limits are defined for three common air \npollutants, but the designer can add other sensors and control thresholds if desired.     \n3.1.10.1. \nOutdoor Air PM2.5 Concentration Limit (OA-PM2.5-Max) \nOutdoor air PM.2.5 concentration limit can be set based on filter rating of AHUs with outdoor air economizers per \nInformative Table 3.1.10.1.  If there are different filter MERV ratings for different AHUs, separate limits should be \nprovided for each.   \nInformative Table 3.1.10.1 PM2.5 Outdoor Air \nConcentration Limits \nMERV-A \nFilter Rating \nPM2.5 \nRemoval \nEfficiency \nOutdoor Air PM2.5 \nConcentration \nLimit \n6 \n7.2% \n38 µg/m3 \n8 \n27.1% \n48 µg/m3 \n10 \n31.5% \n51 µg/m3 \n11 \n49.0% \n69 µg/m3 \n12 \n66.4% \n104 µg/m3 \n13 \n68.9% \n113 µg/m3 \n14 \n71.4% \n122 µg/m3 \n15 \n83.9% \n217 µg/m3 \n16 \n96.3% \n946 µg/m3 \nThe EPA has established primary and secondary standards for annual mean PM2.5 at 12.0 µg/m3 and 15.0 µg/m3 \nrespectively; 24-hour standards with 98th percentile forms and levels of 35.0 µg/m3.  The outdoor air concentration \nlimits in Table 3.1.10.1 are determined based on PM2.5 mass removal one-pass efficiency of various filter ratings \nand a target indoor concentration limit of 35.4 µg/m3.  PM2.5 mass removal efficiency should not be confused with \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 24 ===\n22 \nASHRAE Guideline 36-2024 \nparticle removal efficiency.  The removal efficiencies listed in ASHRAE Standard 52.2 cannot be used because they \nare based on particle count and not mass. \n3.1.10.2. \nOutdoor Air Ozone (O3) Concentration Limit (OA-O3-Max) \nTypical value: 0.10 ppm. \nParticle air filters will not directly remove gaseous pollutants such as ozone.  However, ozone is highly reactive so \nits concentration will decrease as it flows through an HVAC system and oxidizes other compounds.  But when it \nreacts, it can create noxious volatile organic compounds that are also indoor air pollutants.  Hence, a conservative \nconcentration limit is suggested.  The following health-based standards for O3 concentration have been established \nby various government agencies: \nEPA National Ambient Air Quality Standards (NAAQS) 1-hour average:  0.12 ppm \nEPA National Ambient Air Quality Standards (NAAQS) 8-hour average:  0.07 ppm \nCARB California Ambient Air Quality Standards (AAQS) 1-hour average:  0.09 ppm \nCARB California Ambient Air Quality Standards (AAQS) 8-hour average:  0.07 ppm \nNIOSH Immediately Dangerous to Life or Health (IDLH):  5.00 ppm \nNIOSH Permissible Exposure Limit (PEL) 15-minute average:  0.10 ppm \nOSHA Permissible Exposure Limit (PEL) 8-hour average:  0.10 ppm \nOSHA Short-term Exposure Limit (STEL) 15-minute average:  0.30 ppm \nCARB Stage 1 Smog Alert:  0.20 ppm \nCARB Stage 2 Smog Alert:  0.35 ppm \nCARB Stage 3 Smog Alert:  0.50 ppm \n3.1.10.3. \nOutdoor Air Quality Index (AQI) Limit (OA-AQI-Max) \nTypical value: 100  \nAQI calculated per the US EPA is based on concentrations of six major air pollutants: Particulate Matter (PM10 \nand PM2.5), carbon monoxide (CO), ozone (O3), nitrogen dioxide (NO2), and sulfur dioxide (SO2).  Per US EPA, \nthe ranges and probable health impacts are: \n0-50: The range shows that the air quality is good and it poses no health threat. \n51-100: This range is moderate and the quality is acceptable. Some people may experience discomfort. \n101-150: The air quality in this range is unhealthy for sensitive groups. They experience breathing discomfort. \n151-200: The range shows unhealthy air quality and people start to experience effects such as breathing difficulty. \n201-300: Air quality is very unhealthy in this range and health warnings may be issued for emergency conditions. \nAll people are likely to be affected. \n301-500: This is the hazardous category of air quality and serious health impacts such as breathing discomfort, \nsuffocation, airway irritation, etc. may be experienced by all. \nThe indoor AQI will generally be lower than the outdoor air AQI because HVAC system particle filters will remove \na high percentage of PM10 and a substantial percentage of PM2.5 depending on MERV rating.  However, particle \nfilters will not impact the concentration of gaseous pollutants such as CO, NO, and SO2."
      },
      "4.13": {
        "status": "found",
        "pdf_pages": [
          48
        ],
        "text": "4.13 \nAir Quality Sensors \nAlthough air particulate matter and ozone sensors are generally inexpensive, they tend to require regular \nmaintenance, calibration, and/or replacement. To reduce these costs, outdoor air PM2.5 and Ozone concentrations \ncan be obtained via an internet connection to a weather station, where sensors are professionally maintained.  Air \nQuality Index sensors that measure all six of the contaminants included in the US EPA AQI are generally not \ncurrently commercially available, or prohibitively expensive, so an internet connection to a weather station or EPA \nsite is likely the only option.  Note that some internet weather and air quality data may not be available without an \nongoing subscription fee. \nField installed air quality sensors may be located at individual outdoor air intakes at AHUs, but more likely these \nare global points that apply to all AHUs.  That would be the case where internet connections to weather stations \nare used. Optional control points are defined for three common air pollutants but the designer can add other \nsensors and control thresholds. \n \nRequired? \nDescription \nType \nDevice \nO \nOutdoor Air Fine Particulate \nMatter (PM2.5) Concentration \nAI \nAir fine particulate matter sensor or via internet \nconnection to a weather station \nO \nOutdoor Air Ozone (O3) \nConcentration \nAI \nOzone sensor or via internet connection to a weather \nstation \nO \nAir Quality Index (AQI) \nAI \nAQI sensor or via internet connection to a weather \nstation \n5.  SEQUENCES OF OPERATIONS"
      },
      "5.1.21": {
        "status": "found",
        "pdf_pages": [
          65,
          66
        ],
        "text": "5.1.21. Outdoor Air Pollution Mode \n5.1.21.1. \nProvide a 3-position software switch for Outdoor Air Pollution Mode: \nIt is recommended to add the user-adjustable 3-position switch to the graphics in a centralized location for easy \noperator access to initiate Outdoor Air Pollution Mode. \na. Off. Locks Outdoor Air Pollution Mode off. \nb. On. Outdoor Air Pollution Mode is enabled for a preset period of time, after which Outdoor Air \nPollution Mode shall be disabled.  The preset time shall be operator adjustable for up to 1 week. \nc. Auto. Outdoor Air Pollution Mode is enabled when any of the following are true. \nInclude only those sensors provided.   \n1. PM2.5 is greater than OA-PM2.5-Max for 30 minutes until it drops below that limit for 30 \nminutes. \n2. Ozone (O3) is greater than OA-O3-Max for 30 minutes until it drops below that limit for 30 \nminutes. \n3. Air Quality Index (AQI) is greater than OA-AQI-Max limit for 30 minutes until it drops below \nthat limit for 30 minutes.   \n5.1.21.2. \nWhen Outdoor Air Pollution Mode is enabled:  \na. Generate a Level 1 alarm. \nb. Disable all air economizers.  \nc. Generate a daily Level 3 alarm at a scheduled time indicating that Outdoor Air Pollution Mode is \nstill active. \nIt is recommended that the Outdoor Air Pollution Mode switch status is shown on the graphics for all equipment \nwith air economizers that can be disabled by Outdoor Air Pollution Mode switch. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 66 ===\n64 \nASHRAE Guideline 36-2024"
      },
      "5.16.4.4": {
        "status": "found",
        "pdf_pages": [
          137,
          138,
          139
        ],
        "text": "5.16.4.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \na. For units with return fans \nMinimum outdoor air control is enabled when return damper position exceeds MRA-P because it cannot be \nassumed that the combination of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor airflow under these conditions. \nThe 20% threshold can be increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n2. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the return air damper position is greater \nthan MRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n3. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum outdoor air damper. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 138 ===\n136 \nASHRAE Guideline 36-2024 \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \nair control.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp. \n4. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n5. When minimum outdoor airflow control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop per \nSection 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor airflow control is enabled when the economizer damper position is less than MOA-P because it \ncannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing \nsufficient outdoor airflow under these conditions. \nMinimum outdoor airflow control is disabled when return damper position is less than MRA-P, because the \neconomizer damper has been closed to enable an accurate airflow measurement through the minimum outdoor air \ndamper. \nThe 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MOA-P.  The value of MOA-P shall scale from 5% \nwhen supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at \nminimum speed.  When MOA-P is not being calculated for any reason, it shall be set to 0%. \n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n3. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is less than MOA-P for 10 minutes. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 139 ===\nASHRAE Guideline 36-2024 \n137 \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n4. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by the SAT control loop \nin Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint, MinDPsp. \n5. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n6. When minimum outdoor airflow control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT control loop per \nSection 5.16.2. \nThe engineer must select among options for minimum outdoor airflow control logic based on two criteria: \nDo the minimum outdoor airflow and economizer functions use separate dedicated minimum outdoor air \ndampers and economizer dampers, or a single (or staged) common damper(s) that provide both minimum \noutdoor air and economizer functions? \nIs outdoor airflow measured by ∆P or an airflow measurement station (AFMS)? \nControl logic selections should be made as follows: \nFor AHUs with separate dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement by ∆P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with a single (or staged) common damper(s) and OA measurement by AFMS, use Section 5.16.6 \nand delete Sections 5.16.4 and 5.16.5."
      },
      "5.16.5.4": {
        "status": "found",
        "pdf_pages": [
          140,
          141,
          142,
          143
        ],
        "text": "5.16.5.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \na. For units with return fans \nMinimum outdoor airflow control is enabled when return damper position exceeds MRA-P because it cannot be \nassumed that the combination of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor airflow under these conditions. \nThe 20% threshold can be increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n2. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 141 ===\nASHRAE Guideline 36-2024 \n139 \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the return air damper position is greater \nthan MRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n3. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \nair control.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain outdoor airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n4. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n5. When minimum outdoor airflow control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop per \nSection 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor airflow control is enabled when the economizer damper position is less than MOA-P because it \ncannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing \nsufficient outdoor airflow under these conditions. \nMinimum outdoor airflow control is disabled when return damper position is less than MRA-P, because the \neconomizer damper has been closed to enable an accurate airflow measurement through the minimum outdoor air \ndamper. \nThe 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall calculate MOA-P.  The value of MOA-P shall scale from 5% \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 142 ===\n140 \nASHRAE Guideline 36-2024 \nwhen supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at \nminimum speed.  When MOA-P is not being calculated for any reason, it shall be set to 0%. \n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n3. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is less than MOA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n4. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \nairflow control.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain outdoor airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n5. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n6. When minimum outdoor airflow control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT control loop per \nSection 5.16.2. \nThe engineer must select among options for minimum outdoor airflow control logic based on two criteria: \nDo the minimum outdoor airflow and economizer functions use separate dedicated minimum outdoor air \ndampers and economizer dampers, or a single (or staged) common damper(s) that provide both minimum \noutdoor air and economizer functions? \nIs outdoor airflow measured by ∆P or an airflow measurement station (AFMS)? \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 143 ===\nASHRAE Guideline 36-2024 \n141 \nControl logic selections should be made as follows: \nFor AHUs with a single (or staged) common damper(s) and OA measurement by AFMS, use Section 5.16.6 \nand delete Sections 5.16.4 and 5.16.5. \nFor AHUs with separate dedicated dampers and OA measurement by ∆P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6."
      },
      "5.16.6.3": {
        "status": "found",
        "pdf_pages": [
          143,
          144,
          145,
          146,
          147
        ],
        "text": "5.16.6.3. \nMinimum Outdoor Airflow Control Loop \nInclude the following section if the air handling unit is very large and thus requires staged outdoor air \ndamper/AFMS assemblies so that airflow measurement can be accurate when the AHU is serving small \nZone Groups and/or due to many zones with CO2 DCV or occupancy sensors which can result in very low \nminimum outdoor air rate setpoints. \na. Staged Outdoor Air Dampers/AFMS Assemblies \n1. Stage each outdoor air economizer damper/AFMS assembly as follows: \nDesign drawings must clearly indicate which outdoor air damper/AFMS assembly corresponds to each stage.  \nFundamentally, the first stage must be the smallest outdoor air damper/AFMS assembly, and it should be located \nas close as possible to the first stage return air damper with parallel blade dampers directing the two airstreams at \neach other for best mixing.  The second stage outdoor air damper/AFMS assembly is usually the next closest to the \nreturn air dampers, etc.  AFMS need only be provided for each stage up to the AHU’s design minimum outdoor air \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 144 ===\n142 \nASHRAE Guideline 36-2024 \nrate where accurate outdoor air rate measurement is needed to meet ventilation codes; for higher stages, AFMS \nmay be deleted and the outdoor air rate through these stages assumed to have the same face velocity as the lower \nstages.  Here is a typical design with 3 stages of outdoor air (with the first two having AFMS) and 2 stages of \nreturn air: \n \ni. All enabled outdoor air dampers receive the same AO signal.   \nii. Each damper/AFMS stage shall be enabled no less than 10 minutes before disabling.  When \nchanging stages, a ramp limit shall be placed on the damper AO signal to avoid instabilities.  \nStaging timer does not start until ramp limit is finished. \niii. Staging shall enable outdoor air dampers for damper/AFMS stage x as follows based on the \ncurrent minimum outdoor air setpoint, MinOAsp and actual outdoor air reading of all \nenabled AFMSs.   \nPick one of the tables below based on the number of stages of outdoor air damper/AFMS assemblies: \n2 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \n− \n− \nOA reading falls below \nOAstageup2 \n− \n3 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 145 ===\nASHRAE Guideline 36-2024 \n143 \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120% of OAstageup3 \n− \nOA reading and MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \n− \n− \nOA reading falls below \nOAstageup3 \n− \n4 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120% of OAstageup3 \n− \nOA reading and MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \nOA reading exceeds \n120% of OAstageup4 \n− \nOA reading and MinOAsp \nfall below OAstageup3 \nMinOAsp falls below \nOAstageup3 \n4 \n− \n− \nOA reading falls below \nOAstageup4 \n− \nInclude the following section if the air handling unit has two staged return air dampers.  This is typical of \nAHUs with two or more stages of outdoor air/AFMS in the previous section. \n2. Stage return air dampers as follows: \ni. When only Stage 1 outdoor air economizer damper is enabled, enable Stage 1 return air \ndamper and disable Stage 2 return air damper. \nii. When more than one outdoor air economizer damper stage is enabled, enable both return air \ndamper stages. \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \nb. For units with return fans: \n1. The minimum outdoor airflow control loop is enabled when the supply fan is proven ON and \nthe AHU is in Occupied Mode, and disabled otherwise. When the loop is disabled, output shall \nbe set to 100%. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 146 ===\n144 \nASHRAE Guideline 36-2024 \nThe following logic limits the return damper position to ensure that minimum outdoor airflow is maintained during \nOccupied Mode, while the actual return damper position is modulated by the SAT control loop. \n2. The outdoor airflow shall be maintained at the minimum outdoor airflow setpoint MinOAsp by \na direct-acting control loop whose output is mapped to the return air damper maximum position \nendpoint MaxRA-P. \nThe following logic directly controls the return damper position to ensure that exactly the minimum outdoor \nairflow – and no more – is provided when economizer lockout conditions are exceeded.  When economizer lockout \nno longer applies, return damper control reverts to the SAT control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow shall be controlled to the minimum outdoor airflow.  When this occurs, the \nnormal sequencing of the return air damper by the SAT control loop is suspended, and the \nreturn air damper position shall be modulated directly to maintain measured outdoor airflow at \nMinOAsp (i.e. return damper position shall equal MaxRA-P).  The economizer damper shall \nremain open. \n4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes and \nOutdoor Air Pollution Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, release return damper to control by the SAT control loop (i.e. return damper position is \nlimited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P). \nc. For units with relief dampers or relief fans: \n1. The minimum outdoor airflow control loop is enabled when the supply fan is proven ON and \nthe AHU is in Occupied Mode and disabled otherwise. When the loop is disabled, output shall \nbe set to zero. \nThe following logic limits the return and economizer damper positions to ensure that minimum outdoor airflow is \nmaintained during Occupied Mode, while the actual damper positions are modulated by the SAT control loop. \n2. The outdoor airflow rate shall be maintained at the minimum outdoor airflow setpoint, \nMinOAsp, by a reverse-acting control loop whose output is mapped to economizer damper \nminimum position, MinOA-P, and return air damper maximum position, MaxRA-P, as \nindicated in Figure 5.16.6.3. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 147 ===\nASHRAE Guideline 36-2024 \n145 \n \nFigure 5.16.6.3 Minimum outdoor airflow control mapping with single damper. \nThe following logic directly controls the return and economizer damper positions to ensure that exactly the \nminimum outdoor airflow – and no more – is provided when economizer lockout conditions are exceeded.  When \neconomizer lockout no longer applies, return damper control reverts to the SAT control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp.  When \nthis occurs, the normal sequencing of the return air damper by the SAT control loop is \nsuspended as follows: \ni. Fully open the return air damper \nii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P \niii. Wait 3 minutes, then modulate the return air damper to maintain the measured outdoor \nairflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P). \n4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes and \nOutdoor Air Pollution Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, set MaxOA-P = 100% and release the return air damper to control by the SAT control \nloop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly \ncontrolled to equal MaxRA-P). \nThis concludes the section where the minimum outdoor airflow control logic is selected. \nWhen the sequences are complete, only one of Section 5.16.4, 5.16.5, and 5.16.6 should remain. The other \ntwo sections should be deleted along with these flag notes."
      },
      "5.18.7": {
        "status": "found",
        "pdf_pages": [
          177
        ],
        "text": "5.18.7. Economizer Lockout \nThis section describes economizer lockout logic for a unit with a common minimum OA and economizer damper \n(i.e., no separate minimum OA damper). Other configurations are possible, and would require modifications to the \npoints list (above) and the control logic below. \n5.18.7.1. \nThe normal sequencing of the economizer dampers shall be disabled if the economizer high limit \nconditions in Section 5.1.17 are exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled \nper Section 5.1.16. \n5.18.7.2. \nOnce the economizer is disabled, it shall not be reenabled within 10 minutes and vice versa. \n5.18.7.3. \nWhen economizer is enabled, MaxOA-P = 100%. When economizer is disabled, set MaxOA-P \nequal to MinOA-P. See Section 5.16.5, “Supply Air Temperature Control,” and Section 5.18.6, \n“Minimum Outdoor Air Control,” for outdoor air damper minimum setpoint. \nThe engineer must select among control logic options for return/relief/exhaust. This decision is based on the \nAHU configuration. \nControl logic selections should be made as follows: \nFor AHUs using actuated relief dampers without a fan, use Section 5.18.8 and delete Sections 5.18.9 and"
      }
    }
  }
}