{
  "addendum": "b",
  "sections_affected": [
    "5.1.14.2"
  ],
  "comparison": {
    "2021": {
      "5.1.14.2": {
        "status": "found",
        "pdf_pages": [
          46,
          47
        ],
        "text": "5.1.14.2. \nA “request” is a call to reset a static pressure or temperature setpoint generated by downstream \nzones or air-handling systems. These requests are sent upstream to the plant or system that serves \nthe zone or air handler that generated the request. \na. \nFor each downstream zone or system, and for each type of set-point reset request listed for the \nzone/system, provide the following software points: \n1. Importance-Multiplier (default = 1) \nImportance-Multiplier is used to scale the number of requests the zone/system is generating. A value of zero causes \nthe requests from that zone or system to be ignored. A value greater than one can be used to effectively increase the \nnumber of requests from the zone/system based on the critical nature of the spaces served. \n2. Request-Hours Accumulator. Provided SystemOK (see Section 5.1.19) is TRUE for the \nzone/system, every x minutes (default 5 minutes), add x divided by 60 times the current \nnumber of requests to this request-hours accumulator point. \n3. System Run-Hours Total. This is the number of hours the zone/system has been operating \nin any mode other than Unoccupied Mode. \nRequest-Hours accumulates the integral of requests (prior to adjustment of Importance-Multiplier) to help identify \nzones/systems that are driving the reset logic. Rogue zone identification is particularly critical in this context, \nbecause a single rogue zone can keep the T&R loop at maximum and prevent it from saving any energy. \n4. Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the \nzone/system run-hours (the hours in any mode other than Unoccupied Mode) since the last \nreset, expressed as a percentage.  \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 47 ===\n \nASHRAE Guideline 36-2021 \n45 \n5. The Request-Hours Accumulator and System Run-Hours Total are reset to zero as follows: \ni. Reset automatically for an individual zone/system when the System Run-Hours Total \nexceeds 400 hours. \nii. Reset manually by a global operator command. This command will simultaneously reset \nthe Request-Hours point for all zones served by the system. \n6. A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the \nzone/system Cumulative% Request Hours exceeds 70%, and the total number of \nzone/system run hours exceeds 40.  \nb. See zone and air-handling system control sequences for logic to generate requests. \nc. \nMultiply the number of requests determined from zone/system logic times the Importance-\nMultiplier and send to the system/plant that serves the zone/system. See system/plant logic to \nsee how requests are used in T&R logic."
      }
    },
    "2024": {
      "5.1.14.2": {
        "status": "found",
        "pdf_pages": [
          52,
          53
        ],
        "text": "5.1.14.2. \nFor each upstream system or plant setpoint being controlled by a T&R loop, define the following \nvariables. Initial values are defined in system/plant sequences below. Values for trim, respond, \ntime step, etc. shall be tuned to provide stable control. See Table 5.1.14.2. \nTable 5.1.14.2 Trim & Respond Variables \nVariable \nDefinition \nDevice \nAssociated device (e.g., \nfan, pump) \nSP0 \nInitial setpoint \nSPmin \nMinimum setpoint \nSPmax \nMaximum setpoint \nTd \nDelay timer \nT \nTime step  \nI \nNumber of ignored \nrequests  \nR \nNumber of requests \nfrom zones/systems \nSPtrim \nTrim amount \nSPres \nRespond amount (must \nbe opposite in sign to \nSPtrim) \nSPres-max \nMaximum response per \ntime interval (must be \nsame sign as SPres) \nInformative Note: The number of ignored requests (I) can \nbe adjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 53 ===\nASHRAE Guideline 36-2024 \n51 \nto the nearest integer. The number of ignored requests \nshould be set to zero for critical zones or air handlers."
      }
    }
  }
}