{
  "addendum": "c",
  "sections_affected": [
    "5.2.1.3",
    "5.16.3.1"
  ],
  "comparison": {
    "2021": {
      "5.2.1.3": {
        "status": "found",
        "pdf_pages": [
          59
        ],
        "text": "5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016, outdoor air \nand zone minimum setpoints shall be calculated as follows: \na. \nSee Section 3.1.1.2 for zone ventilation setpoints. \nb. Determine zone air distribution effectiveness Ez. \n1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled). \n2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default to 0.8 if no value is scheduled). \nc. \nVbz-P* is the population component of the required breathing zone outdoor airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \nd. Vmin  \n1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air \ndamper fully open; return air damper fully closed) for 10 minutes; \n2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section"
      },
      "5.16.3.1": {
        "status": "found",
        "pdf_pages": [
          117,
          118
        ],
        "text": "5.16.3.1. \nOutdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation \n The CO2 DCV strategy for Standard 62.1 currently increases both the zone primary airflow and the population \ncomponent of the breathing zone outdoor airflow in response to increasing CO2 concentrations. Through the \ndynamic implementation of the Standard 62.1 Multiple Spaces Equation (see Vou and Ev calculations in this \nsection), the minimum outdoor airflow setpoint is adjusted accordingly in tandem with the zone DCV response. \nThough this combined response increases ventilation with rising CO2 concentrations, it is not strictly adherent with \nStandard 62.1. ASHRAE research projects RP-1547 and RP-1747 developed and tested a technically rigorous DCV \napproach that may be considered for future versions of the guideline pending further confirmation of its stability in \nreal-world applications. \na. \nSee Section 5.2.1.3 for zone outdoor air requirement Voz. \nb. See Section 3.1.4.2.a for setpoints DesVou and DesVot. \nThe following logic solves the Standard 62.1 multiple-spaces equation dynamically. This is required prescriptively \nby ASHRAE/IES Standard 90.1 for single-duct VAV systems. The logic does not strictly apply to VAV systems with \nmultiple recirculation paths, such as dual-fan dual-duct systems and systems with fan-powered terminals, nor is it \nrequired by Standard 90.1 for these systems. Logic for dynamic reset for these systems has yet to be developed. \nc. \nThe uncorrected outdoor air rate setpoint Vou is recalculated continuously based on the \nadjusted ventilation rates Vbz-A* and Vbz-P* of the zones being served determined in \naccordance with Section 5.2.1.3. \nSome diversity factor is included in Vou, calculated below, because the ventilation requirements have been zeroed \nout for unoccupied zones and those with open window switches. But there is additional diversity in areas with \noccupancy sensors because only one person in the room will trigger the sensor. There is also diversity in other \nareas without occupancy sensors. Therefore operating Vou is limited to design Vou, and the diversity value of D in \nthe calculation of DesVou is not required. \n1. Calculate the uncorrected outdoor air rate Vou for all zones in all Zone Groups that are in \nOccupied Mode, but note that Vou shall be no larger than the design uncorrected outdoor \nair rate DesVou. \n𝑉𝑜𝑢= MIN( DesVou |(∑𝑉𝑏𝑧−𝐴∗+ ∑𝑉𝑏𝑧−𝑃∗)) \nd. Vps is the sum of the zone primary airflow rates Vpz as measured by VAV boxes for all zones \nin all Zone Groups that are in Occupied Mode. \ne. \nFor each zone in Occupied Mode, calculate the zone primary outdoor air fraction Zpz: \nZpz = Voz/Vpz \nSee ASHRAE Guideline 13 for best practices in locating programming logic for the zone primary outdoor air \nfraction calculation based on network architecture. \nf. \nCalculate the maximum zone outdoor air fraction Zp: \nZp = max(Zpz) \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 118 ===\n \n116 \nASHRAE Guideline 36-2021 \ng. Calculate the current system ventilation efficiency Ev: \nEv = 1 + (Vou/Vps) – Zp \nh. Calculate the effective minimum outdoor air setpoint MinOAsp as the uncorrected outdoor air \nintake divided by the system ventilation efficiency, but no larger than the design total outdoor \nair rate DesVot: \nMinOAsp = MIN ( Vou\nEv |  DesVot) \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.3.2 and delete \nSection 5.16.3.1. \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.3.1 and \ndelete Section 5.16.3.2."
      }
    },
    "2024": {
      "5.2.1.3": {
        "status": "found",
        "pdf_pages": [
          66,
          67,
          68,
          69,
          70,
          71
        ],
        "text": "5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1, outdoor air and \nzone minimum setpoints shall be calculated as follows: \na. See Section 3.1.1.2 for zone ventilation setpoints. \nb. VAV Terminal Units \n1. Determine zone air distribution effectiveness Ez. \ni. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled). \nii. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default to 0.8 if no value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \n3. Vmin  \ni. Shall be equal to Voz as calculated in Section 5.2.1.3.b.5 below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air \ndamper fully open; return air damper fully closed) for 10 minutes; \nii. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.b.5 below if Vmin in \nSection 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; \niii. Else shall be equal to Vmin as entered in Section 3.1.2. \n4. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section \n5.2.1.3.b.5. \n5. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal values of Vbz-A* and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower priority: \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 67 ===\nASHRAE Guideline 36-2024 \n65 \ni. If the zone is in any mode other than Occupied Mode, and for zones that have window \nswitches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. \nii. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is \npermitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not \npermitted: Vbz-P* = 0 and Vmin* = Vmin. \nOccupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2 sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb. \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to zero when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes), respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure, compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard 90.1. \n(e) For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume \nseries fan-powered terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors, dual-duct VAV terminal units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units with cold-duct minimum \ncontrol: \n(1) The CO2 control loop output shall reset both the occupied minimum airflow setpoint \n(Vmin*) and the population component of the required breathing zone outdoor \nairflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow \nsetpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-\nmax at 100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm) at 0% loop output \nup to the Vbz-P at 100% loop output. See Figure 5.2.1.3-1. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 68 ===\n66 \nASHRAE Guideline 36-2024 \n \nFigure 5.2.1.3-1 Vmin* and Vbz-P* reset with CO2 loop. \nThe CO2 control loop graph in Figure 5.2.1.3-1 is provided as a visual representation of the reset logic and is not \nrepresentative of magnitude of Vbz-P* in relation to Vbz-A or Vmin*. \n(f) For parallel fan-powered terminal units: \n(1) Determine VCO2-max as follows: \n(2) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow \nsetpoint Vcool-max.  \n(3) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max \nminus the parallel fan airflow \nThis logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. \n(4) The CO2 control loop output shall reset both the occupied minimum airflow setpoint \nVmin* and the population component of the required breathing zone outdoor airflow \nVbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint \nVmin at 0% loop output up to maximum cooling airflow setpoint VCO2-max at \n100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm) at 0% loop output up to \nthe Vbz-P at 100% loop output. See Figure 5.2.1.3-2. \n0%                                                    50%                                                     100% \nVmin \nVcool-max \nVmin* \nCO2 Control Loop \nVmin* \nVbz-P \n0 \nVbz-P* \nVbz-P* \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 69 ===\nASHRAE Guideline 36-2024 \n67 \n \nFigure 5.2.1.3-2 Vmin* and Vbz-P* reset with CO2 loop (parallel fan-powered). \nThe CO2 control loop graph in Figure 5.2.1.3-2 is provided as a visual representation of the reset logic and is not \nrepresentative of magnitude of Vbz-P* in relation to Vbz-A or Vmin*. \n6. For each zone in Occupied Mode, calculate the zone primary outdoor airflow fraction, Zpz, \nwhere Vpz is the zone primary airflow rate as measured by the VAV box: \n𝑍𝑍𝑝𝑝𝑝𝑝= 𝑀𝑀𝑀𝑀𝑀𝑀ቆ1 ቤ𝑉𝑉𝑜𝑜𝑜𝑜\n𝑉𝑉𝑝𝑝𝑝𝑝\nቇ \ni. Zpz shall be limited to a value no greater than 0.5 for 5 minutes following the onset of \nOccupied Mode and shall otherwise be calculated based on a 5-minute rolling average. \nc. Single-Zone VAV Air-Handling Units \n1. Determine zone air distribution effectiveness Ez. \ni. If the SAT at the air handling unit is less than or equal to zone space temperature, Ez shall \nbe equal to EzC (default to 1.0 if no value is scheduled). \nii. If the SAT at the air handling unit is greater than zone space temperature, Ez shall be equal \nto EzH (default to 0.8 if no value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \n3. The minimum outdoor airflow setpoint MinOAsp shall be equal to Voz. \n4. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal values of Vbz-A* and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower priority: \ni. If the zone is in any mode other than Occupied Mode, and for zones that have window \nswitches and the window is open: Vbz-P* = 0 and Vbz-A* = 0. \n0%                                                    50%                                                     100% \nVmin \nVCO2-max \nVmin* \nCO2 Control Loop \nVmin* \nVbz-P \n0 \nVbz-P* \nVbz-P* \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 70 ===\n68 \nASHRAE Guideline 36-2024 \nii. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is \npermitted per Section 3.1.1.2.a.5: Vbz-P* = 0 and Vbz-A* = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not \npermitted per Section 3.1.1.2.a.5: Vbz-P* = 0. \nOccupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2 sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb. \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to zero when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes), respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure, compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard 90.1. \n(e) The minimum outdoor airflow setpoint MinOAsp is equal to Voz. The CO2 control loop \noutput shall reset the population component of the required breathing zone outdoor \nairflow Vbz-P* from 0 l/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output. \nSee Figure 5.2.1.3-3. \n \n0%                                                    50%                                                     100% \n0 \nVbz-P \nCO2 Control Loop \nVbz-P* \nVbz-P* \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 71 ===\nASHRAE Guideline 36-2024 \n69 \nFigure 5.2.1.3-3 Vbz-P* reset with CO2 loop (SZVAV). \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and \ndelete Section 5.2.1.4. \nIf the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete \nSection 5.2.1.3."
      },
      "5.16.3.1": {
        "status": "found",
        "pdf_pages": [
          134,
          135
        ],
        "text": "5.16.3.1. \nOutdoor Airflow Setpoint for ASHRAE Standard 62.1 Ventilation \n The CO2 DCV strategy for Standard 62.1 currently increases both the zone primary airflow and the population \ncomponent of the breathing zone outdoor airflow in response to increasing CO2 concentrations. Through the \ndynamic implementation of the Standard 62.1 Multiple Spaces Equation (see Vou and Ev calculations in this \nsection), the minimum outdoor airflow setpoint is adjusted accordingly in tandem with the zone DCV response. \nThough this combined response increases ventilation with rising CO2 concentrations, it is not strictly adherent \nwith Standard 62.1. ASHRAE research projects RP-1547 and RP-1747 developed and tested a technically rigorous \nDCV approach that may be considered for future versions of the guideline pending further confirmation of its \nstability in real-world applications. \na. See Section 5.2.1.3 for zone outdoor airflow requirement, Voz. \nb. See Section 3.1.4.2.a for setpoints DesVou and DesVot. \nThe following logic solves the Standard 62.1 multiple-spaces equation dynamically. This is required prescriptively \nby ASHRAE/IES Standard 90.1 for single-duct VAV systems. The logic does not strictly apply to VAV systems with \nmultiple recirculation paths, such as dual-fan dual-duct systems and systems with fan-powered terminals, nor is it \nrequired by Standard 90.1 for these systems. Logic for dynamic reset for these systems has yet to be developed. \nc. The uncorrected outdoor airflow setpoint, Vou, is recalculated continuously based on the adjusted \nventilation rates Vbz-A* and Vbz-P* of the zones being served determined in accordance with \nSection 5.2.1.3. \nReturn Air \nDamper Position \nHeating Coil \nMaxRA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \n100%  \n0%  \nDamper/valve Position, % open \nSupply Air Temperature Control Loop Signal \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 135 ===\nASHRAE Guideline 36-2024 \n133 \nSome diversity factor is included in Vou, calculated below, because the ventilation requirements have been zeroed \nout for unoccupied zones and those with open window switches. But there is additional diversity in areas with \noccupancy sensors because only one person in the room will trigger the sensor. There is also diversity in other \nareas without occupancy sensors. Therefore operating Vou is limited to design Vou, and the diversity value of D in \nthe calculation of DesVou is not required. \n1. Calculate the uncorrected outdoor airflow rate Vou for all zones in all Zone Groups that are in \nOccupied Mode, but note that Vou shall be no larger than the design uncorrected outdoor \nairflow rate, DesVou. \n𝑉𝑉𝑜𝑜𝑜𝑜= MIN( DesVou |(∑𝑉𝑉𝑏𝑏𝑏𝑏−𝐴𝐴∗+ ∑𝑉𝑉𝑏𝑏𝑏𝑏−𝑃𝑃∗)) \nd. Vps is the sum of the zone primary airflow rates Vpz as measured by VAV boxes for all zones in \nall Zone Groups that are in Occupied Mode. \ne. Calculate the maximum zone outdoor airflow fraction, Zp, where Zpz is evaluated for all zones in \nall Zone Groups that are in Occupied Mode per Section 5.2.1.3.b.6: \nZp = max(Zpz) \nf. Calculate the current system ventilation efficiency Ev: \nEv = 1 + (Vou/Vps) – Zp \ng. Calculate the effective minimum outdoor airflow setpoint, MinOAsp, as the uncorrected outdoor \nairflow ratedivided by the system ventilation efficiency, but no larger than the design total outdoor \nairflow rate DesVot: \nMinOAsp = MIN ቀ Vou\nEv ቚ  DesVotቁ \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.3.2 and delete \nSection 5.16.3.1. \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.3.1 and \ndelete Section 5.16.3.2."
      }
    }
  }
}