{
  "addendum": "e",
  "sections_affected": [
    "5.3.2.3",
    "5.3.7",
    "5.4.6"
  ],
  "comparison": {
    "2021": {
      "5.3.2.3": {
        "status": "found",
        "pdf_pages": [
          67
        ],
        "text": "5.3.2.3. \nThe active setpoints shall be determined by the operating mode of the Zone Group (see Section \n5.4.6). \na. \nThe set points shall be the occupied set points during occupied mode, warm-up mode, and \ncooldown mode. \nb. The set points shall be the unoccupied set points during unoccupied mode, setback mode, and \nsetup mode."
      },
      "5.3.7": {
        "status": "not found",
        "pdf_pages": [],
        "text": null
      },
      "5.4.6": {
        "status": "found",
        "pdf_pages": [
          71,
          72
        ],
        "text": "5.4.6. \nZone-Group Operating Modes. Each Zone Group shall have the modes shown in the following \nsubsections. \nThe modes presented in this section are to enable different setpoints and ventilation requirements to be applied to \nZone Groups based on their operating schedule, occupancy status, and deviation from current setpoint.  \nSee ASHRAE Guideline 13 for best practices in locating zone-group operating mode programming logic based on \nnetwork architecture. \n5.4.6.1. \nOccupied Mode. A Zone Group is in the Occupied Mode when any of the following is true: \na. \nThe time of day is between the Zone Group’s scheduled occupied start and stop times. \nb. The schedules have been overridden by the occupant override system. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 72 ===\n \n70 \nASHRAE Guideline 36-2021 \nOccupant override system is a Web-based system to allow individuals to modify the schedule of their zone. This is a \nbest-in-class feature that will not be available on all projects. \nc. \nAny zone local override timer (initiated by local override button) is nonzero.  \n5.4.6.2. \nWarm-Up Mode. For each zone, the BAS shall calculate the required warm-up time based on the \nzone’s occupied heating set point, the current zone temperature, the outdoor air temperature, and a \nmass/capacity factor for each zone. Zones where the window switch indicates that a window is \nopen shall be ignored. The mass factor shall be manually adjusted or self-tuned by the BAS. If \nautomatic, the tuning process shall be turned on or off by a software switch to allow tuning to be \nstopped after the system has been trained. Warm-up mode shall start based on the zone with the \nlongest calculated warm-up time requirement, but no earlier than 3 hours before the start of the \nscheduled occupied period, and shall end at the scheduled occupied start hour. \n5.4.6.3. \nCooldown Mode. For each zone, the BAS shall calculate the required cooldown time based on the \nzone’s occupied cooling set point, the current zone temperature, the outdoor air temperature, and a \nmass/capacity factor for each zone. Zones where the window switch indicates that a window is \nopen shall be ignored. The mass factor shall be manually adjusted or self-tuned by the BAS. If \nautomatic, the tuning process shall be turned on or off by a software switch to allow tuning to be \nstopped after the system has been trained. Cooldown mode shall start based on the zone with the \nlongest calculated cooldown time requirement, but no earlier than 3 hours before the start of the \nscheduled occupied period, and shall end at the scheduled occupied start hour. \nWarm-up and cooldown modes are used to bring the zone groups up to temperature based on their scheduled \noccupancy period. The algorithms used in these modes (often referred to as “optimal start”) predict the shortest \ntime to achieve occupied set point to reduce the central system energy use based on past performance. \nIt is recommended to use a global outdoor air temperature not associated with any AHU to determine warm-up start \ntime. This is because unit-mounted OA sensors, which are usually placed in the outdoor air intake stream, are often \ninaccurate (reading high) when the unit is OFF due to air leakage from the space through the OA damper. \n5.4.6.4. \nSetback Mode. During unoccupied mode, if any 5 zones (or all zones if fewer than 5) in the zone \ngroup fall below their unoccupied heating set points, or if the average zone temperature of the zone \ngroup falls below the average unoccupied heating set point, the zone group shall enter setback \nmode until all spaces in the zone group are 1°C (2°F) above their unoccupied set points. \n5.4.6.5. \nFreeze Protection Setback Mode. During unoccupied mode, if any single zone falls below 4°C \n(40°F), the zone group shall enter setback mode until all zones are above 7°C (45°F), and a Level 3 \nalarm shall be set. \nSetup Mode. During unoccupied mode, if any 5 zones (or all zones if fewer than 5) in the zone group rise above their \nunoccupied cooling set points, or if the average zone temperature of the zone group rises above the average \nunoccupied cooling set point, the zone group shall enter setup mode until all spaces in the zone group are 1°C (2°F) \nbelow their unoccupied set points. Zones where the window switch indicates that a window is open shall be ignored. \nSetback and setup modes are used to keep zone temperatures (and mass) from straying excessively far from \noccupied set points so that the cooldown and warm-up modes can achieve set point when initiated. The minimum \nnumber of zones (set at 5 here) are to ensure that the central systems (fans, pumps, heating sources, or cooling \nsources) can operate stably. Obviously, the size of the zones and the characteristics of the central systems are a \nfactor in choosing the correct number of zones in each group. \n VAV Terminal Unit—Cooling Only"
      }
    },
    "2024": {
      "5.3.2.3": {
        "status": "found",
        "pdf_pages": [
          75,
          76
        ],
        "text": "5.3.2.3. \nThe active setpoints shall be determined by the operating mode of the Zone Group (see Section \n5.4.6). \na. During Occupied Mode: \n1. The cooling set point shall be the occupied cooling set point. \n2. The heating set point shall be the occupied heating set point. \nb. During Warm-up Mode: \n1. The cooling set point shall be the unoccupied cooling set point. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 76 ===\n74 \nASHRAE Guideline 36-2024 \n2. The heating set point shall be the unoccupied heating set point until the time remaining until the \nzone group’s occupied start time is less than the zone's required warm-up time, tz-warmup, at \nwhich point the heating set point shall be the occupied heating set point. \nc. During Cool-down Mode: \n1. The cooling set point shall be the unoccupied cooling set point until the time remaining until \nthe zone group’s occupied start time is less than the zone's required cool-down time, tz-\ncooldown, at which point the cooling set point shall be the occupied cooling set point. \n2. The heating set point shall be the unoccupied heating set point. \nd. During Setback Mode: \n1. The cooling set point shall be the unoccupied cooling set point. \n2. The heating set point shall be 2°C (3°F) above the unoccupied heating set point. \ne. During Setup Mode: \n1. The cooling set point shall be 2°C (3°F) below the unoccupied cooling set point. \n2. The heating set point shall be the unoccupied heating set point. \nf. During Unoccupied Mode: \n1. The cooling set point shall be the unoccupied cooling set point. \n2. The heating set point shall be the unoccupied heating set point."
      },
      "5.3.7": {
        "status": "found",
        "pdf_pages": [
          80,
          81
        ],
        "text": "5.3.7. \nZone Group Mode Requests \n5.3.7.1. \nZone Group Mode Requests shall be generated by the conditions in each zone and sent to the Zone \nGroup of which the zone is a member.   \n5.3.7.2. \nWarm-up Mode Requests \na. An algorithm provided with the BAS shall calculate the required zone warm-up time, tz-warmup, \nwhich shall be less than 3 hours, based on the zone’s occupied heating set point, the current zone \ntemperature, the outdoor air temperature, and a heating mass/capacity factor for each zone. \nb. The heating mass/capacity factor may be either manually adjusted or automatically self-tuned by \nthe BAS. If automatic, the tuning process shall be turned ON or OFF by a software switch to allow \ntuning to be stopped after the system has been trained. \nc. If the zone group is in any mode other than occupied mode, zone window switch(es) indicate that \nall windows are closed, and the time remaining until the zone group’s occupied start time is less \nthan the zone's required warm-up time, tz-warmup, send 1 Warm-up Mode Request; else, send 0 \nWarm-up Mode Requests. \n5.3.7.3. \nCooldown Mode Requests  \na. An algorithm provided with the BAS shall calculate the required zone cool-down time, tz-\ncooldown, which shall be less than 3 hours, based on the zone’s occupied heating set point, the \ncurrent zone temperature, the outdoor air temperature, and a cooling mass/capacity factor for each \nzone. \nb. The cooling mass/capacity factor may be either manually adjusted or automatically self-tuned by \nthe BAS. If automatic, the tuning process shall be turned ON or OFF by a software switch to allow \ntuning to be stopped after the system has been trained. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 81 ===\nASHRAE Guideline 36-2024 \n79 \nc. If the zone group is in any mode other than occupied mode, zone window switch(es) indicate that \nall windows are closed, and the time remaining until the zone group’s occupied start time is less \nthan the zone's required cool-down time, t-cooldown, send 1 Cooldown Mode Request; else, send 0 \nCooldown Mode Requests. \nWarm-up and cooldown modes are used to bring the zone groups up to temperature based on their scheduled \noccupancy period. The algorithms used in these modes (often referred to as “optimal start”) predict the shortest \ntime to achieve occupied set point to reduce the central system energy use based on past performance. \nIt is recommended to use a global outdoor air temperature not associated with any AHU to determine warm-up \nstart time. This is because unit-mounted OA sensors, which are usually placed in the outdoor air intake stream, are \noften inaccurate (reading high) when the unit is OFF due to air leakage from the space through the OA damper. \n5.3.7.4. \nSetback Mode Requests  \na. If the zone group is in unoccupied or setback mode, zone window switch(es) indicate that all zone \nwindows are closed, and zone temperature is less than the unoccupied heating setpoint for 5 \nminutes, send 1 Setback Mode Request; else, send 0 Setback Mode Requests. \n5.3.7.5. \nSetup Mode Requests \na. If the zone group is in unoccupied or setup mode, zone window switch(es) indicate that all zone \nwindows are closed, and zone temperature is greater than the unoccupied cooling setpoint for 5 \nminutes, send 1 Setup Mode Requests; else, send 0 Setup Mode Requests."
      },
      "5.4.6": {
        "status": "found",
        "pdf_pages": [
          82
        ],
        "text": "5.4.6. \nZone-Group Operating Modes. Each Zone Group shall have the modes shown in the following \nsubsections. \nThe modes presented in this section are to enable different setpoints and ventilation requirements to be applied to \nZone Groups based on their operating schedule, occupancy status, and deviation from current setpoint.  \nSee ASHRAE Guideline 13 for best practices in locating zone-group operating mode programming logic based on \nnetwork architecture. \n5.4.6.1. \nOccupied Mode. A Zone Group is in the Occupied Mode when any of the following is true: \na. The time of day is between the Zone Group’s scheduled occupied start and stop times. \nb. The schedules have been overridden by the occupant override system. \nOccupant override system is a Web-based system to allow individuals to modify the schedule of their zone. This is a \nbest-in-class feature that will not be available on all projects. \nc. Any zone local override timer (initiated by local override button) is nonzero.  \n5.4.6.2. \nWarm-Up Mode. Warm-up mode shall start when the number of Warm-Up Mode Requests > I (I = \nignores, default = 5), and shall end at the zone group’s scheduled occupied start time or Warm-Up \nMode Requests <MT (MT=minimum threshold, default = 1) after a minimum of 10 minutes in this \nmode. \n5.4.6.3. \nCool-down Mode. Cool-down mode shall start when the number of Cool-down Mode Requests > I \n(I = ignores, default to 5), and shall end at the zone group’s scheduled occupied start time or Cool-\ndown Mode Requests <MT (MT=minimum threshold, default = 1) after a minimum of 10 minutes \nin this mode. \n5.4.6.4. \nSetback Mode. Setback mode shall start when the number of Setback Mode Requests > I (I = \nignores, default to 4), and shall end when Setback Mode Requests <MT (MT=minimum threshold, \ndefault = 1) after a minimum of 10 minutes in this mode. \n5.4.6.5. \nSetup Mode. Setup mode shall start when the number of Setup Mode Requests > I (I = ignores, \ndefault to 4), and shall end when Setup Mode Requests <MT (MT=minimum threshold, default = \n1) after a minimum of 10 minutes in this mode.  \nSetback and setup modes are used to keep zone temperatures (and mass) from straying excessively far from \noccupied set points so that the cooldown and warmup modes can achieve set point when initiated. The number of \nignored zones (set at 4 here) are to ensure that the central systems (fans, pumps, heating sources, or cooling \nsources) can operate stably. Obviously, the size of the zones and the characteristics of the central systems are a \nfactor in choosing the correct number of zones in each group. \n5.4.6.6. \nUnoccupied Mode. When the Zone Group is not in any other mode. \n5.4.6.7. \nWhen zones in one Zone Group are generating requests for different modes, the hierarchy in \nSection 5.15.1 shall be used to determine Zone Group Operating Mode."
      }
    }
  }
}