{
  "addendum": "g",
  "sections_affected": [
    "5.16.6.3"
  ],
  "comparison": {
    "2021": {
      "5.16.6.3": {
        "status": "found",
        "pdf_pages": [
          126
        ],
        "text": "5.16.6.3. \nMinimum Outdoor Air Control Loop \na. \nMinimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is \nin Occupied Mode, and disabled and output set to zero otherwise. \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (b) and delete subsection (c). \nIf there are relief damper or relief fans, keep subsection (c) and delete subsection (b). \nDelete this flag note after selections have been made. \nb. For units with return fans: \nThe following logic limits the return damper position to ensure that minimum outdoor air is maintained at all times, \nwhile the actual return damper position is modulated by the SAT control loop. \n1. The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor \nairflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the \nreturn air damper maximum position endpoint MaxRA-P. \nThe following logic directly controls the return damper position to ensure that exactly the minimum outdoor air – \nand no more – is provided when economizer lockout conditions are exceeded.  When economizer lockout no longer \napplies, return damper control reverts to the SAT control loop. \n2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section"
      }
    },
    "2024": {
      "5.16.6.3": {
        "status": "found",
        "pdf_pages": [
          143,
          144,
          145,
          146,
          147
        ],
        "text": "5.16.6.3. \nMinimum Outdoor Airflow Control Loop \nInclude the following section if the air handling unit is very large and thus requires staged outdoor air \ndamper/AFMS assemblies so that airflow measurement can be accurate when the AHU is serving small \nZone Groups and/or due to many zones with CO2 DCV or occupancy sensors which can result in very low \nminimum outdoor air rate setpoints. \na. Staged Outdoor Air Dampers/AFMS Assemblies \n1. Stage each outdoor air economizer damper/AFMS assembly as follows: \nDesign drawings must clearly indicate which outdoor air damper/AFMS assembly corresponds to each stage.  \nFundamentally, the first stage must be the smallest outdoor air damper/AFMS assembly, and it should be located \nas close as possible to the first stage return air damper with parallel blade dampers directing the two airstreams at \neach other for best mixing.  The second stage outdoor air damper/AFMS assembly is usually the next closest to the \nreturn air dampers, etc.  AFMS need only be provided for each stage up to the AHU’s design minimum outdoor air \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 144 ===\n142 \nASHRAE Guideline 36-2024 \nrate where accurate outdoor air rate measurement is needed to meet ventilation codes; for higher stages, AFMS \nmay be deleted and the outdoor air rate through these stages assumed to have the same face velocity as the lower \nstages.  Here is a typical design with 3 stages of outdoor air (with the first two having AFMS) and 2 stages of \nreturn air: \n \ni. All enabled outdoor air dampers receive the same AO signal.   \nii. Each damper/AFMS stage shall be enabled no less than 10 minutes before disabling.  When \nchanging stages, a ramp limit shall be placed on the damper AO signal to avoid instabilities.  \nStaging timer does not start until ramp limit is finished. \niii. Staging shall enable outdoor air dampers for damper/AFMS stage x as follows based on the \ncurrent minimum outdoor air setpoint, MinOAsp and actual outdoor air reading of all \nenabled AFMSs.   \nPick one of the tables below based on the number of stages of outdoor air damper/AFMS assemblies: \n2 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \n− \n− \nOA reading falls below \nOAstageup2 \n− \n3 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 145 ===\nASHRAE Guideline 36-2024 \n143 \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120% of OAstageup3 \n− \nOA reading and MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \n− \n− \nOA reading falls below \nOAstageup3 \n− \n4 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120% of OAstageup3 \n− \nOA reading and MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \nOA reading exceeds \n120% of OAstageup4 \n− \nOA reading and MinOAsp \nfall below OAstageup3 \nMinOAsp falls below \nOAstageup3 \n4 \n− \n− \nOA reading falls below \nOAstageup4 \n− \nInclude the following section if the air handling unit has two staged return air dampers.  This is typical of \nAHUs with two or more stages of outdoor air/AFMS in the previous section. \n2. Stage return air dampers as follows: \ni. When only Stage 1 outdoor air economizer damper is enabled, enable Stage 1 return air \ndamper and disable Stage 2 return air damper. \nii. When more than one outdoor air economizer damper stage is enabled, enable both return air \ndamper stages. \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \nb. For units with return fans: \n1. The minimum outdoor airflow control loop is enabled when the supply fan is proven ON and \nthe AHU is in Occupied Mode, and disabled otherwise. When the loop is disabled, output shall \nbe set to 100%. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 146 ===\n144 \nASHRAE Guideline 36-2024 \nThe following logic limits the return damper position to ensure that minimum outdoor airflow is maintained during \nOccupied Mode, while the actual return damper position is modulated by the SAT control loop. \n2. The outdoor airflow shall be maintained at the minimum outdoor airflow setpoint MinOAsp by \na direct-acting control loop whose output is mapped to the return air damper maximum position \nendpoint MaxRA-P. \nThe following logic directly controls the return damper position to ensure that exactly the minimum outdoor \nairflow – and no more – is provided when economizer lockout conditions are exceeded.  When economizer lockout \nno longer applies, return damper control reverts to the SAT control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow shall be controlled to the minimum outdoor airflow.  When this occurs, the \nnormal sequencing of the return air damper by the SAT control loop is suspended, and the \nreturn air damper position shall be modulated directly to maintain measured outdoor airflow at \nMinOAsp (i.e. return damper position shall equal MaxRA-P).  The economizer damper shall \nremain open. \n4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes and \nOutdoor Air Pollution Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, release return damper to control by the SAT control loop (i.e. return damper position is \nlimited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P). \nc. For units with relief dampers or relief fans: \n1. The minimum outdoor airflow control loop is enabled when the supply fan is proven ON and \nthe AHU is in Occupied Mode and disabled otherwise. When the loop is disabled, output shall \nbe set to zero. \nThe following logic limits the return and economizer damper positions to ensure that minimum outdoor airflow is \nmaintained during Occupied Mode, while the actual damper positions are modulated by the SAT control loop. \n2. The outdoor airflow rate shall be maintained at the minimum outdoor airflow setpoint, \nMinOAsp, by a reverse-acting control loop whose output is mapped to economizer damper \nminimum position, MinOA-P, and return air damper maximum position, MaxRA-P, as \nindicated in Figure 5.16.6.3. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 147 ===\nASHRAE Guideline 36-2024 \n145 \n \nFigure 5.16.6.3 Minimum outdoor airflow control mapping with single damper. \nThe following logic directly controls the return and economizer damper positions to ensure that exactly the \nminimum outdoor airflow – and no more – is provided when economizer lockout conditions are exceeded.  When \neconomizer lockout no longer applies, return damper control reverts to the SAT control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp.  When \nthis occurs, the normal sequencing of the return air damper by the SAT control loop is \nsuspended as follows: \ni. Fully open the return air damper \nii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P \niii. Wait 3 minutes, then modulate the return air damper to maintain the measured outdoor \nairflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P). \n4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes and \nOutdoor Air Pollution Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, set MaxOA-P = 100% and release the return air damper to control by the SAT control \nloop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly \ncontrolled to equal MaxRA-P). \nThis concludes the section where the minimum outdoor airflow control logic is selected. \nWhen the sequences are complete, only one of Section 5.16.4, 5.16.5, and 5.16.6 should remain. The other \ntwo sections should be deleted along with these flag notes."
      }
    }
  }
}