{
  "addendum": "h",
  "sections_affected": [
    "5.5.8.1",
    "5.6.8",
    "5.7.8",
    "5.8.8",
    "5.9.8",
    "5.10.8",
    "5.11.8",
    "5.12.8",
    "5.13.8",
    "5.14.8",
    "5.16.16",
    "5.17.6",
    "5.18.15",
    "5.22.8"
  ],
  "comparison": {
    "2021": {
      "5.5.8.1": {
        "status": "found",
        "pdf_pages": [
          75
        ],
        "text": "5.5.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests."
      },
      "5.6.8": {
        "status": "found",
        "pdf_pages": [
          78,
          79
        ],
        "text": "5.6.8. \nSystem Requests \n5.6.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests.  \nc. \nElse if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.6.8.2. \nStatic Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 79 ===\n \nASHRAE Guideline 36-2021 \n77 \n5.6.8.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nIf the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. \nb. Else if the DAT is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.6.8.4. \nIf There Is a Hot-Water Coil and Heating Hot-Water Plant, Heating Hot-Water Plant Requests. \nSend the heating hot-water plant that serves the zone a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \n Parallel Fan-Powered Terminal Unit − Constant-Volume Fan"
      },
      "5.7.8": {
        "status": "found",
        "pdf_pages": [
          83
        ],
        "text": "5.7.8. \nSystem Requests \n5.7.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.7.8.2. \nStatic Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.7.8.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nIf the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. \nb. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.7.8.4. \nIf There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating Hot-Water Plant Requests. \nSend the heating hot-water plant that serves the zone a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \n Parallel Fan-Powered Terminal Unit −Variable-Volume Fan"
      },
      "5.8.8": {
        "status": "found",
        "pdf_pages": [
          87,
          88
        ],
        "text": "5.8.8. \nSystem Requests \n5.8.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.8.8.2. \nStatic Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.8.8.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nIf the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. \nb. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.8.8.4. \nIf There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant Requests. \nSend the heating hot-water plant that serves the zone a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 88 ===\n \n86 \nASHRAE Guideline 36-2021 \n Series Fan-Powered Terminal Unit − Constant-Volume Fan"
      },
      "5.9.8": {
        "status": "found",
        "pdf_pages": [
          90,
          91
        ],
        "text": "5.9.8. \nSystem Requests \n5.9.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 91 ===\n \nASHRAE Guideline 36-2021 \n89 \n5.9.8.2. \nStatic Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.9.8.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nIf the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. \nb. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.9.8.4. \nIf There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating Hot-Water Plant Requests. \nSend the heating hot-water plant that serves the zone a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \n Series Fan-Powered Terminal Unit − Variable-Volume Fan"
      },
      "5.10.8": {
        "status": "found",
        "pdf_pages": [
          94,
          95
        ],
        "text": "5.10.8. \nSystem Requests \n5.10.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.10.8.2. \nStatic Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 95 ===\n \nASHRAE Guideline 36-2021 \n93 \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.10.8.3. \nIf There Is a Hot-Water Coil, Hot Water Reset Requests \na. \nIf the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. \nb. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.10.8.4. \nIf There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating Hot-Water Plant Requests. \nSend the heating hot-water plant that serves the zone a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \n Dual-Duct VAV Terminal Unit − Snap-Acting Control \nSnap-acting control logic is the first choice among the various DD control schemes, as it is the most efficient and \ndoes not require DD boxes with mixing sections that have a high pressure drop. It allows use of dual standard \nairflow sensors, one at each inlet, with standard pressure independent logic blocks; alternatively, a single discharge \nairflow sensor may be used. \nHowever, snap-acting logic is not ideal for CO2 control because it can cause the zone to oscillate between cooling \nand heating. This occurs when the CO2 control pushes the Vmin* up to Vcool-max; at that point, temperature \ncontrol is lost, and if the space is overcooled it will be pushed into heating, where it will be overheated, then back \nagain. If CO2 demand-controlled ventilation is required, the mixing logic described in the next section should be \nused. \nThis logic assumes no ability to mix hot and cold air to prevent overly low supply air temperatures that may occur \non systems with high outdoor airflows and no preheat coil. So a preheat coil is likely to be required on such systems \nif mixed air temperature can fall below 7°C (45°F) or so in winter. \nNote that snap-acting logic can also be problematic for zones with high minimums, because the room itself is acting \nas the mixing box. \nBecause no cold-duct air is supplied during heating mode, the heating system must include ventilation air either \nwith direct outdoor air intake or indirectly via transfer air from overventilated spaces on the same system. Refer to \nStandard 62.1-2016 and Standard 62.1 User’s Manual."
      },
      "5.11.8": {
        "status": "found",
        "pdf_pages": [
          99,
          100
        ],
        "text": "5.11.8. \nSystem Requests \n5.11.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.11.8.2. \nCold-Duct Static Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 100 ===\n \n98 \nASHRAE Guideline 36-2021 \n5.11.8.3. \nHeating SAT Reset Requests \na. \nIf the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests \n5.11.8.4. \nHot-Duct Static Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.11.8.5. \nHeating-Fan Requests. Send the heating fan that serves the zone a heating-fan request as follows: \na. \nIf the Heating Loop is greater than 15%, send 1 request until the Heating Loop is less than 1%. \nb. Else if the Heating Loop is less than 15%, send 0 requests. \n Dual-Duct VAV Terminal Unit − Mixing Control with Inlet Airflow Sensors \nMixing control logic is the preferred option for use with DCV. If the box serves more than one room, it requires a \nDD box with mixing capability; a pair of single-duct boxes strapped together with a common plenum will not work \nbecause the discharge air will stratify rather than mix. However, if only a single room is served, as is typical for a \nzone using DCV, then the room becomes the mixing box and this issue can be disregarded. \nThis sequence uses two airflow sensors, one at each inlet. This eliminates the need for a restriction at the discharge \nto facilitate flow measurement (and its associated pressure drop). A discharge restriction may still be required for \nmixing; see previous section.  \nWhen the majority of the airflow is through one duct, the airflow velocity in the other duct may be too low to read \nand result in hunting at that damper. This is not a problem, because the absolute airflow in that duct will be too low \nfor minor fluctuations to be detectable, while the airflow in the dominant duct is sufficient to provide a clear velocity \nsignal. \nBecause no cold-duct air is supplied during most of the heating mode, the heating system must include ventilation \nair either with direct outdoor air intake or indirectly via transfer air from overventilated spaces on the same system. \nRefer to Standard 62.1-2016 and Standard 62.1 User’s Manual."
      },
      "5.12.8": {
        "status": "found",
        "pdf_pages": [
          103,
          104
        ],
        "text": "5.12.8. \nSystem Requests \n5.12.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.12.8.2. \nCold-Duct Static Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.12.8.3. \nHeating SAT Reset Requests \na. \nIf the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests.  \nc. \nElse if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.12.8.4. \nHot-Duct Static Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.12.8.5. \nHeating-Fan Requests. Send the heating fan that serves the zone a heating-fan request as follows: \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 104 ===\n \n102 \nASHRAE Guideline 36-2021 \na. \nIf the Heating Loop is greater than 15%, send 1 request until the Heating Loop is less than 1%. \nb. Else if the Heating Loop is less than 15%, send 0 requests. \n Dual-Duct VAV Terminal Unit − Mixing Control with Discharge Airflow Sensor \nMixing control logic is the preferred option for use with DCV. If the box serves more than one room, it requires a \nDD box with mixing capability; a pair of single-duct boxes strapped together with a common plenum will not work \nbecause the discharge air will stratify rather than mix. However, if only a single room is served, as is typical for a \nzone using DCV, then the room becomes the mixing box and this issue can be disregarded. \nThis sequence uses a single airflow sensor at the discharge outlet. This requires a restriction at the outlet to ensure \nthat airflow velocity is high enough to measure, which adds extra pressure drop. It is somewhat of a legacy \napproach from when adding a second airflow sensor was much more expensive. As dual-airflow-sensor controllers \nare now more common, the previous sequence (mixing control with inlet airflow sensors) is generally preferred. \n Because no cold-duct air is supplied during heating mode, the heating system must include ventilation air either \nwith direct outdoor air intake or indirectly via transfer air from overventilated spaces on the same system. Refer to \nStandard 62.1-2016 and Standard 62.1 User’s Manual."
      },
      "5.13.8": {
        "status": "found",
        "pdf_pages": [
          107,
          108
        ],
        "text": "5.13.8. \nSystem Requests \n5.13.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.13.8.2. \nCold-Duct Static Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.13.8.3. \nHeating SAT Reset Requests \na. \nIf the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.13.8.4. \nHot-Duct Static Pressure Reset Requests \na. \nIf the damper position is greater than 95%, send 1 request until the damper position is less than \n85%. \nb. Else if the damper position is less than 95%, send 0 requests. \n5.13.8.5. \nHeating-Fan Requests. Send the heating fan that serves the zone a heating-fan request as follows: \na. \nIf the Heating Loop is greater than 15%, send 1 request until the Heating Loop is less than 1% \nb. Else if the Heating Loop is less than 15%, send 0 requests. \n Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control \nCold-duct minimum control logic is the most conventional, but least efficient, dual-duct control strategy. It ensures \nventilation rates without Standard 62.1-2016 generalized multiple spaces considerations, because only the cold duct \nhas ventilation air with DFDD systems. \nThis strategy uses dual airflow sensors, one at each inlet. It may be used with or without DCV. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 108 ===\n \n106 \nASHRAE Guideline 36-2021 \nThe designer must ensure that the minimum and heating maximum sum to less than the cooling maximum to avoid \noversupplying the diffusers."
      },
      "5.14.8": {
        "status": "found",
        "pdf_pages": [
          110,
          111
        ],
        "text": "5.14.8. \nSystem Requests \n5.14.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.14.8.2. \nCold-Duct Static Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.14.8.3. \nHeating SAT Reset Requests \na. \nIf the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.14.8.4. \nHot-Duct Static Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero for 1 \nminute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero for \n1 minute, send 2 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 111 ===\n \nASHRAE Guideline 36-2021 \n109 \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.14.8.5. \nHeating-Fan Requests. Send the heating fan that serves the zone a heating-fan request as follows: \na. \nIf the Heating Loop is greater than 15%, send 1 request until the Heating Loop is less than 1%. \nb. Else if the Heating Loop is less than 15%, send 0 requests. \n Air-Handling Unit System Modes"
      },
      "5.16.16": {
        "status": "found",
        "pdf_pages": [
          145,
          146
        ],
        "text": "5.16.16. Plant Requests \n5.16.16.1. \nChilled-Water Reset Requests \na. \nIf the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 \nminutes, send 3 requests. \nb. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for \n2 minutes, send 2 requests. \nc. \nElse if the CHW valve position is greater than 95%, send 1 request until the CHW valve \nposition is less than 85%. \nd. Else if the CHW valve position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 146 ===\n \n144 \nASHRAE Guideline 36-2021 \n5.16.16.2. \nChiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as \nfollows: \na. \nIf the CHW valve position is greater than 95%, send 1 request until the CHW valve position is \nless than 10%. \nb. Else if the CHW valve position is less than 95%, send 0 requests.  \n5.16.16.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nIf the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. \nb. Else if the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, send 2 \nrequests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.16.16.4. \nIf There Is a Hot-Water Coil, Heating Hot Water Plant Requests. Send the heating hot-water plant \nthat serves the AHU a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \n Dual-Fan Dual-Duct Heating VAV Air-Handling Unit"
      },
      "5.17.6": {
        "status": "found",
        "pdf_pages": [
          152
        ],
        "text": "5.17.6. \nPlant Requests \n5.17.6.1. \nHot-Water Reset Requests \na. \nIf the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. \nb. Else if the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, send 2 \nrequests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.17.6.2. \nHeating Hot-Water Plant Requests. Send the heating hot-water plant that serves the AHU a heating \nhot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \n Single-Zone VAV Air-Handling Unit"
      },
      "5.18.15": {
        "status": "found",
        "pdf_pages": [
          170,
          171
        ],
        "text": "5.18.15. Plant Requests \n5.18.15.1. \nChilled-Water Reset Requests \na. \nIf the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. \nb. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F) for 2 minutes, send 2 \nrequests. \nc. \nElse if the CHW valve position is greater than 95%, send 1 request until the CHW valve \nposition is less than 85%. \nd. Else if the CHW valve position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 171 ===\n \nASHRAE Guideline 36-2021 \n169 \n5.18.15.2. \nChiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as \nfollows: \na. \nIf the CHW valve position is greater than 95%, send 1 request until the CHW valve position is \nless than 10%. \nb. Else if the CHW valve position is less than 95%, send 0 requests.  \n5.18.15.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nIf the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. \nb. Else if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.18.15.4. \nIf There Is a Hot-Water Coil, Heating Hot-Water Plant Requests. Send the heating hot-water plant \nthat serves the AHU a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \n General Constant Speed Exhaust Fan"
      },
      "5.22.8": {
        "status": "found",
        "pdf_pages": [
          269,
          270,
          271,
          272,
          273,
          274,
          275,
          276,
          277,
          278,
          279,
          280,
          281,
          282,
          283,
          284,
          285,
          286,
          287
        ],
        "text": "5.22.8. \nPlant Requests \n5.22.8.1. \nIf There Is a Chilled-Water Coil, Chilled-Water Reset Requests \na. \nAll requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed. \nThe previous sequence is to prevent CHWST reset until fan is at full speed since chiller plant energy is much larger \nthan FC fan energy. \nb. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, \nc. \nElse if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, \nd. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve \nposition is less than 85%. \ne. \nElse if the CHW valve position is less than 95%, send 0 requests. \n5.22.8.2. \nIf There Is a Chilled-Water Coil, Chiller Plant Requests. Send the chiller plant that serves the \nsystem a chiller plant request as follows: \na. \nIf the CHW valve position is greater than 95%, send 1 request until the CHW valve position is \nless than 10%. \nb. Else if the CHW valve position is less than 95%, send 0 requests.  \n5.22.8.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nAll requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed. \nThe previous sequence is to prevent HWST reset until fan is at full speed since heating plant energy is much larger \nthan FC fan energy. \nb. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. \nc. \nElse if the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. \nd. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is \nless than 85%. \ne. \nElse if the HW valve position is less than 95%, send 0 requests. \n5.22.8.4. \nIf There Is a Hot-Water Coil, Heating Hot-Water Plant Requests. Send the heating hot-water plant \nthat serves the FCU a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 270 ===\n \n268 \nASHRAE Guideline 36-2021 \n(This appendix is not part of this guideline. It is merely informative and does not contain requirements \nnecessary for conformance to the guideline.) \nINFORMATIVE APPENDIX A \nCONTROL DIAGRAMS \nAppendix A provides control diagrams for a selection of the equipment configurations described in this guideline. \nThese diagrams may be used in drawings where appropriate, but they are not intended to represent all of the possible \nequipment configurations that are supported by these sequences. The designer should edit these diagrams as required \nfor the project.  \n \n \nFigure A-1 VAV terminal unit, cooling only. \n \n \n \nFigure A-2 VAV Terminal unit with reheat. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-\n\n=== PDF page 271 ===\n \nASHRAE Guideline 36-2021 \n269 \n \nFigure A-3 Parallel fan-powered terminal unit, constant volume fan. \n \n \nFigure A-4 Parallel fan-powered terminal unit, variable volume fan. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 272 ===\n \n270 \nASHRAE Guideline 36-2021 \n \nFigure A-5 Series fan-powered terminal unit, constant volume fan. \n \n \nFigure A-6 Series fan-powered terminal unit, variable volume fan. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 273 ===\n \nASHRAE Guideline 36-2021 \n271 \n \nFigure A-7 Dual duct terminal unit with inlet sensors. \n \n \nFigure A-8 Dual duct terminal unit with discharge sensor. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 274 ===\n \n272 \nASHRAE Guideline 36-2021 \n \nFigure A-9 Multiple zone VAV air handling unit with return fan and OA measurement station. \n \nFigure A-10 Multiple zone VAV air handling unit with relief fan & differential pressure OA measurement. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 275 ===\n \nASHRAE Guideline 36-2021 \n273 \n \nFigure A-11 Dual fan dual duct heating VAV air handling unit. \n \nFigure A-12 Single zone VAV air handling unit (return fan option). \n \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 276 ===\n \n274 \nASHRAE Guideline 36-2021 \n \nFigure A-13 Constant speed exhaust fan with or without zone temperature sensor. \n \nFigure A-14 Chilled water plant with parallel chillers, variable primary distribution, constant speed CW \npumps, and headered pumps. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 277 ===\n \nASHRAE Guideline 36-2021 \n275 \n \nFigure A-15 Chilled water plant with parallel chillers, variable primary distribution, constant speed CW \npumps, and dedicated pumps. \n \n \nFigure A-16 Chilled water plant with parallel chillers and WSE, variable primary distribution, variable speed \nCW pumps, and headered pumps. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 278 ===\n \n276 \nASHRAE Guideline 36-2021 \n \nFigure A-17 Chilled water plant with series chillers, constant primary distribution, constant speed CW \npumps, and headered pumps. \n \nFigure A-18 Chilled water plant with series chillers and WSE, variable primary distribution, variable speed \nCW pumps, and headered pumps. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 279 ===\n \nASHRAE Guideline 36-2021 \n277 \n \nFigure A-19 Chilled water plant with parallel chillers, primary-secondary distribution, constant speed CW \npumps, dedicated primary CHW pumps, and headered CW pumps. \n \nFigure A-20 Chilled water plant with parallel chillers, primary-secondary distribution, constant speed CW \npumps, and headered pumps. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 280 ===\n \n278 \nASHRAE Guideline 36-2021 \n \nFigure A-21 Chilled water plant with parallel chillers and WSE, primary-secondary distribution, variable speed \nCW pumps, and headered pumps. \n \nFigure A-22 Chilled water plant with parallel chillers, primary-distributed secondary distribution (CHW side \nonly). \n \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 281 ===\n \nASHRAE Guideline 36-2021 \n279 \n \nFigure A-23 Hot water plant with condensing boilers, variable primary distribution, and headered pumps. \n \nFigure A-24 Hot water plant with non-condensing boilers, primary-secondary distribution, and dedicated \nprimary pumps. \n \nFigure A-25 Hot water plant with non-condensing boilers, primary-secondary distribution, and headered \nprimary pumps. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 282 ===\n \n280 \nASHRAE Guideline 36-2021 \n \n \nFigure A-26 Hot water plant with non-condensing or condensing boilers, primary-distributed secondary \ndistribution, and headered primary pumps. \n \nFigure A-27 Hot water plant with non-condensing and condensing boilers (hybrid plant) and separate non-\ncondensing and condensing primary loops. \n \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 283 ===\n \nASHRAE Guideline 36-2021 \n281 \n \nFigure A-28 Fan Coil Unit with variable volume fan, heating, and cooling coils . \n \n \n \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 284 ===\n \n282 \nASHRAE Guideline 36-2021 \n(This appendix is not part of this guideline. It is merely informative and does not contain requirements \nnecessary for conformance to the guideline.) \nINFORMATIVE APPENDIX B \nABBREVIATIONS AND ACRONYMS \nAFDD \nautomatic fault detection and diagnostics \nAFMS \nairflow measuring station \nAHU \nair-handling unit \nAI \nanalog input \nAO \nanalog output \nBAS \nbuilding automation system \nBI \nbinary input \nBO \nbinary output \nCC \ncooling coil \nCCET \ncooling-coil entering temperature \nCCLT \ncooling-coil leaving temperature \nCHW \nchilled water \nCxA \ncommissioning authority \nDAT \ndischarge air temperature \nDCV \ndemand-controlled ventilation \nDD \ndual duct \nDFDD \ndual fan dual duct \nDI \ndigital input \nDO \ndigital output \nDP \ndifferential pressure \nDSP \nduct static pressure \nDSPSP \nduct static pressure setpoint \nDX \ndirect expansion \nECM \nelectronically commutated motor  \nFC \nfault condition \nFCU \nfan coil unit \nFS \nfan speed \nFSD \nfire/smoke damper \nHC \nheating coil \nHCET \nheating-coil entering temperature \nHCLT \nheating -coil leaving temperature \nHOA \nhand-OFF-auto \nHVAC \nheating, ventilating, and air conditioning \nHW \nhot water \nMA \nmixed air \nMAT \nmixed air temperature \nOA \noutdoor air \nOAT \noutdoor air temperature \nOS \noperating state \nPID \nproportional-integral-derivative \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 285 ===\n \nASHRAE Guideline 36-2021 \n283 \nRA \nreturn air \nRAT \nreturn air temperature \nSA \nsupply air \nSAT \nsupply air temperature \nSATSP \nsupply air temperature setpoint \nSZ \nsingle-zone \nSZVAV \nsingle-zone variable-air-volume \nT&R \nTrim & Respond \nTAB \ntesting, adjusting, and balancing \nVAV \nvariable-air volume \nVFD \nvariable-frequency drive  \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 286 ===\n \n \n \n284 \nASHRAE Guideline 36-2021 \n(This appendix is not part of this guideline. It is merely informative and does not contain requirements necessary for conformance to the guideline.) \nINFORMATIVE APPENDIX C \nADDENDA DESCRIPTION \nASHRAE Guideline 36-2021 incorporates ASHRAE Guideline 36-2018 and Addenda a, b, c, d, e, f, g, h, i, j, l, o, p, q, r, s, t, u, v, w, x, y, and z to  \nASHRAE Guideline 36-2018. Table C-1 lists each addendum and describes the way in which the standard is affected by the change. It also lists the ASHRAE \napproval dates for each addendum. \nTable C-1 Addenda Description Table \nAddendum \nSection(s) Affected \nDescription of Change \nASHRAE \nApproval Date \na \n5.1.16 \nMoves Section 5.1.16 under Section 3 and assign the task of determining the controllable minimums to the \nappropriate knowledgeable control contractor. Deletes Option 1 because it is not reliable. Improves \nexplanation of how to determine the minimum controllable velocity pressure using multiple sources, \nincluding an informative reference to ASHRAE Standard 195. \nAugust 16, 2019 \nb \n5.1.14.4; Table 5.1.14.3; \nFigure 5.1.14.4 \nReplaces the current version of control for Trim & Respond (Section 5.1.14) so that trimming does not occur \neach timestep. \nAugust 16, 2019 \nc \n5.1.13.2 \nRevises VFD minimum speed read/write to reduce network traffic and reduce write cycles to nonvolatile \nmemory in VFDs. \nAugust 16, 2019 \nd \n3.2.2.5; 5.2.2, 5.6.3, 5.6.6 \nUpdates description of the minimum heating airflow setpoint Vheat-min for consistency among variables \n(Section 3.2.2.5). Revises damper control paragraph under Time-Averaged Ventilation (Section 5.2.2). \nAdds missing reference to Vheat-min (Section 5.6.3). Adds missing damper control sequence to VAV \nTerminal Units with Reheat (Section 5.6.6). Addresses various issues in the affected sections. (Refer to \nAddendum d for details).  \nAugust 16, 2019 \ne \n3.1.2.1, 3.1.2.2, 3.1.2.3, \n3.1.2.4, 3.1.2.5, 3.1.2.6, \n3.1.2.7; 5.2.1.3, 5.2.1.4, \n5.16.3.1 \nImplements changes made by Addendum f to Standard 62.1-2016 and Addendum au to Standard 90.1-2016 \nto allow minimum rates to be calculated automatically from zone occupant-based and area-based ventilation \nrates. Contains clarifications and bug fixes regarding Vbz-A* and Vbz-P*, which were not properly \nreferenced in Section 5.16.3.1. \nAugust 16, 2019 \nf \n3.2.1.5; 5.16.11, 5.16.11.1, \n5.16.11.2, 5.16.11.3, \n5.16.11.4 (new) \nAddresses two issues related to AHU return fan speed logic in Section 5.16.11.2 by assuming the amount of \nair needed for pressurization is proportional to the area-component of the ventilation rate. (Refer to \nAddendum f for more detailed description). \nJanuary 27, 2020 \ng \n3.1.4.4, 3.1.5.2, 3.1.6.3; 4.8; \n5.1.12.3, 5.1.12.5, 5.1.12.6, \n5.1.12.7, 5.3.6.1, 5.5.7, \n5.6.6, 5.7.6, 5.8.6, 5.9.6, \n5.10.6, 5.11.6, 5.12.6, \nRemoves option to make all alarms configurable as latching or nonlatching. Removes generic entry delays. \nMoved entry delays to each alarm instance. Updates post-exit suppression timer initiation point from alarm \nentry to alarm exit. Removes resets for exit deadband and postexit suppression delays upon alarm \nacknowledgment. Reduces alarm levels for zone high/low zone temperature alarms from Levels 2 and 3 to \nLevels 3 and 4. Reduces alarm levels for low primary airflow alarms from Levels 2 and 3 to Levels 3 and 4. \nJanuary 27, 2020 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,\n\n=== PDF page 287 ===\n \n \n285 \nASHRAE Guideline 36-2021 \nTable C-1 Addenda Description Table \nAddendum \nSection(s) Affected \nDescription of Change \nASHRAE \nApproval Date \n5.13.6, 5.14.6, 5.16.13.3, \n5.17.3.3, 5.17.3.4, 5.17.3.5, \n5.18.12, 5.18.12.3 \nReduces alarm levels for low discharge air temperature alarms from Levels 2 and 3 to Levels 3 and 4. \nExtends VAV airflow sensor calibration alarm delay from 10 to 30 minutes; add an additional constant value \nthreshold as a qualifier to initiate the alarm. Adds an additional constant-value threshold as a qualifier to \ninitiate leaking damper alarms. Extends VAV low airflow alarm delays from 5 to 10 minutes. Adds filter \nhigh-limit differential pressure at design airflow (DP100) to the AHU sections for information provided by \nthe designer. Adds additional qualifiers for filter differential pressure alarms to reduce nuisance alarms. Adds \nfilter differential pressure point and alarm to single-zone VAV air-handling units. Addresses various issues in \nthe affected sections. (Refer to Addendum g for details). \nh"
      }
    },
    "2024": {
      "5.5.8.1": {
        "status": "found",
        "pdf_pages": [
          85
        ],
        "text": "5.5.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests."
      },
      "5.6.8": {
        "status": "found",
        "pdf_pages": [
          89,
          90
        ],
        "text": "5.6.8. \nSystem Requests \n5.6.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests.  \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.6.8.2. \nStatic Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \nIf there is a hot water coil, keep Sections 5.6.8.3 and 5.6.8.4.  Delete otherwise. \n5.6.8.3. \nHot-Water Reset Requests \na. If the HW valve position is greater than 95% and the DAT is 17°C (30°F) less than setpoint for 5 \nminutes, send 3 requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 90 ===\n88 \nASHRAE Guideline 36-2024 \nb. Else if the HW valve position is greater than 95% and the DAT is 8°C (15°F) less than setpoint for \n5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.6.8.4. \nHeating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.6.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
      },
      "5.7.8": {
        "status": "found",
        "pdf_pages": [
          94,
          95
        ],
        "text": "5.7.8. \nSystem Requests \n5.7.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.7.8.2. \nStatic Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \nIf there is a hot water coil, keep Sections 5.7.8.3 and 5.7.8.4.  Delete otherwise. \n5.7.8.3. \nHot-Water Reset Requests \na. If the HW valve position is greater than 95% and the DAT is 17°C (30°F) less than setpoint for 5 \nminutes, send 3 requests. \nb. Else if the HW valve position is greater than 95% and the DAT is 8.3°C (15°F) less than setpoint \nfor 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.7.8.4. \nHeating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.7.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 95 ===\nASHRAE Guideline 36-2024 \n93 \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
      },
      "5.8.8": {
        "status": "found",
        "pdf_pages": [
          99,
          100
        ],
        "text": "5.8.8. \nSystem Requests \n5.8.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.8.8.2. \nStatic Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \nIf there is a hot water coil, keep Sections 5.8.8.3 and 5.8.8.4.  Delete otherwise. \n5.8.8.3. \nHot-Water Reset Requests \na. If the HW valve position is greater than 95% and the DAT is 17°C (30°F) less than setpoint for 5 \nminutes, send 3 requests. \nb. Else if the HW valve position is greater than 95% and the DAT is 8.3°C (15°F) less than setpoint \nfor 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.8.8.4. \nHeating-Hot Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 100 ===\n98 \nASHRAE Guideline 36-2024 \nb. Else if the HW valve position is less than 95%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.8.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
      },
      "5.9.8": {
        "status": "found",
        "pdf_pages": [
          103,
          104
        ],
        "text": "5.9.8. \nSystem Requests \n5.9.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.9.8.2. \nStatic Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 104 ===\n102 \nASHRAE Guideline 36-2024 \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \nIf there is a hot water coil, keep Sections 5.9.8.3 and 5.9.8.4.  Delete otherwise. \n5.9.8.3. \nHot-Water Reset Requests \na. If the HW valve position is greater than 95% and the DAT is 17°C (30°F) less than setpoint for 5 \nminutes, send 3 requests. \nb. Else if the HW valve position is greater than 95% and the DAT is 8.3°C (15°F) less than setpoint \nfor 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.9.8.4. \nHeating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.9.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
      },
      "5.10.8": {
        "status": "found",
        "pdf_pages": [
          107,
          108,
          109
        ],
        "text": "5.10.8. System Requests \n5.10.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 108 ===\n106 \nASHRAE Guideline 36-2024 \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.10.8.2. \nStatic Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \nIf there is a hot water coil, keep Sections 5.10.8.3 and 5.10.8.4.  Delete otherwise. \n5.10.8.3. \nHot Water Reset Requests \na. If the HW valve position is greater than 95% and the DAT is 17°C (30°F) less than setpoint for 5 \nminutes, send 3 requests. \nb. Else if the HW valve position is greater than 95% and the DAT is 8.3°C (15°F) less than setpoint \nfor 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.10.8.4. \nHeating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.10.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 109 ===\nASHRAE Guideline 36-2024 \n107"
      },
      "5.11.8": {
        "status": "found",
        "pdf_pages": [
          112,
          113,
          114
        ],
        "text": "5.11.8. System Requests \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 113 ===\nASHRAE Guideline 36-2024 \n111 \n5.11.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.11.8.2. \nCold-Duct Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.11.8.3. \nHeating SAT Reset Requests \na. If the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests \n5.11.8.4. \nHot-Duct Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.11.8.5. \nHeating-Fan Requests \na. If the Heating Loop is greater than 15%, send 1 request until the Heating Loop is less than 1%. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 114 ===\n112 \nASHRAE Guideline 36-2024 \nb. Else if the Heating Loop is less than 15%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.11.8.6. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
      },
      "5.12.8": {
        "status": "found",
        "pdf_pages": [
          116,
          117,
          118
        ],
        "text": "5.12.8. System Requests \n5.12.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 117 ===\nASHRAE Guideline 36-2024 \n115 \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.12.8.2. \nCold-Duct Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.12.8.3. \nHeating SAT Reset Requests \na. If the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests.  \nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.12.8.4. \nHot-Duct Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.12.8.5. \nHeating-Fan Requests \na. If the Heating Loop is greater than 15%, send 1 request until the Heating Loop is less than 1%. \nb. Else if the Heating Loop is less than 15%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.12.8.6. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 118 ===\n116 \nASHRAE Guideline 36-2024 \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
      },
      "5.13.8": {
        "status": "found",
        "pdf_pages": [
          120,
          121,
          122
        ],
        "text": "5.13.8. System Requests \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 121 ===\nASHRAE Guideline 36-2024 \n119 \n5.13.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.13.8.2. \nCold-Duct Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.13.8.3. \nHeating SAT Reset Requests \na. If the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.13.8.4. \nHot-Duct Static Pressure Reset Requests \na. If the damper position is greater than 95%, send 1 request until the damper position is less than \n85%. \nb. Else if the damper position is less than 95%, send 0 requests. \n5.13.8.5. \nHeating-Fan Requests \na. If the Heating Loop is greater than 15%, send 1 request until the Heating Loop is less than 1% \nb. Else if the Heating Loop is less than 15%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.13.8.6. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 122 ===\n120 \nASHRAE Guideline 36-2024 \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
      },
      "5.14.8": {
        "status": "found",
        "pdf_pages": [
          124,
          125,
          126
        ],
        "text": "5.14.8. System Requests \n5.14.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 125 ===\nASHRAE Guideline 36-2024 \n123 \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.14.8.2. \nCold-Duct Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.14.8.3. \nHeating SAT Reset Requests \na. If the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.14.8.4. \nHot-Duct Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.14.8.5. \nHeating-Fan Requests \na. If the Heating Loop is greater than 15%, send 1 request until the Heating Loop is less than 1%. \nb. Else if the Heating Loop is less than 15%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.14.8.6. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 126 ===\n124 \nASHRAE Guideline 36-2024 \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
      },
      "5.16.16": {
        "status": "found",
        "pdf_pages": [
          164,
          165
        ],
        "text": "5.16.16. Plant Requests \n5.16.16.1. Chilled-Water Reset Requests \na. If the CHW valve position is greater than 95% and the supply air temperature exceeds the supply \nair temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. \nb. Else if the CHW valve position is greater than 95% and the supply air temperature exceeds the \nsupply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. \nc. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is \nless than 85%. \nd. Else if the CHW valve position is less than 95%, send 0 requests. \n5.16.16.2. Chiller Plant Requests \na. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less \nthan 10%. \nb. Else if the CHW valve position is less than 95%, send 0 requests.  \nIf there is a hot water coil, keep Sections 5.16.16.3 and 5.16.16.4.  Delete otherwise. \n5.16.16.3. Hot-Water Reset Requests \na. If the HW valve position is greater than 95% and the supply air temperature is 17°C (30°F) less \nthan setpoint for 5 minutes, send 3 requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 165 ===\nASHRAE Guideline 36-2024 \n163 \nb. Else if the HW valve position is greater than 95% and the supply air temperature is 8°C (15°F) less \nthan setpoint for 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.16.16.4. Heating Hot Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests."
      },
      "5.17.6": {
        "status": "found",
        "pdf_pages": [
          170,
          171
        ],
        "text": "5.17.6. Plant Requests \n5.17.6.1. \nHot-Water Reset Requests \na. If the HW valve position is greater than 95% and the supply air temperature is 17°C (30°F) less \nthan setpoint for 5 minutes, send 3 requests. \nb. Else if the HW valve position is greater than 95% and the supply air temperature is 8°C (15°F) less \nthan setpoint for 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.17.6.2. \nHeating Hot-Water Plant Requests \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 171 ===\nASHRAE Guideline 36-2024 \n169 \na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests."
      },
      "5.18.15": {
        "status": "found",
        "pdf_pages": [
          189,
          190
        ],
        "text": "5.18.15. Plant Requests \n5.18.15.1. Chilled-Water Reset Requests \na. If the CHW valve position is greater than 95% and the supply air temperature exceeds SATsp-C by \n3°C (5°F) for 2 minutes, send 3 requests. \nb. Else if the CHW valve position is greater than 95% and the supply air temperature exceeds SATsp-\nC by 2°C (3°F) for 2 minutes, send 2 requests. \nc. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is \nless than 85%. \nd. Else if the CHW valve position is less than 95%, send 0 requests. \n5.18.15.2. Chiller Plant Requests \na. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less \nthan 10%. \nb. Else if the CHW valve position is less than 95%, send 0 requests.  \nIf there is a hot water coil, keep Sections 5.18.15.3 and 5.18.15.4.  Delete otherwise. \n5.18.15.3. Hot-Water Reset Requests \na. If the HW valve position is greater than 95% and the supply air temperature is 17°C (30°F) less \nthan SATsp for 5 minutes, send 3 requests. \nb. Else if the HW valve position is greater than 95% and the supply air temperature is 8°C (15°F) less \nthan SATsp for 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.18.15.4. Heating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 190 ===\n188 \nASHRAE Guideline 36-2024 \nb. Else if the HW valve position is less than 95%, send 0 requests."
      },
      "5.22.8": {
        "status": "found",
        "pdf_pages": [
          289,
          290,
          291,
          292,
          293,
          294,
          295,
          296,
          297,
          298,
          299,
          300,
          301,
          302,
          303,
          304,
          305,
          306
        ],
        "text": "5.22.8. Plant Requests \nIf there is a chilled water coil, keep Sections 5.22.8.1 and 5.22.8.2.  Delete otherwise. \n5.22.8.1. \nChilled-Water Reset Requests \na. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed. \nThe previous sequence is to prevent CHWST reset until fan is at full speed since chiller plant energy is much larger \nthan FC fan energy. \nb. If the CHW valve position is greater than 95% and the supply air temperature is 6°C (10°F) greater \nthan setpoint for 5 minutes, send 3 requests, \nc. Else if the CHW valve position is greater than 95% and the supply air temperature is 3°C (5°F) \ngreater than setpoint for 5 minutes, send 2 requests, \nd. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is \nless than 85%. \ne. Else if the CHW valve position is less than 95%, send 0 requests. \n5.22.8.2. \nChiller Plant Requests \na. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less \nthan 10%. \nb. Else if the CHW valve position is less than 95%, send 0 requests.  \nIf there is a hot water coil, keep Sections 5.22.8.3 and 5.22.8.4.  Delete otherwise. \n5.22.8.3. \nHot-Water Reset Requests \na. All requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed. \nThe previous sequence is to prevent HWST reset until fan is at full speed since heating plant energy is much larger \nthan FC fan energy. \nb. If the HW valve position is greater than 95% and the supply air temperature is 17°C (30°F) less \nthan SATsp for 5 minutes, send 3 requests. \nc. Else if the HW valve position is greater than 95% and the supply air temperature is 8°C (15°F) less \nthan SATsp for 5 minutes, send 2 requests. \nd. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 85%. \ne. Else if the HW valve position is less than 95%, send 0 requests. \n5.22.8.4. \nHeating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 290 ===\n288 \nASHRAE Guideline 36-2024 \n(This appendix is not part of this guideline. It is merely informative and does not contain requirements \nnecessary for conformance to the guideline.) \nINFORMATIVE APPENDIX A \nCONTROL DIAGRAMS \nAppendix A provides control diagrams for a selection of the equipment configurations described in this guideline. \nThese diagrams may be used in drawings where appropriate, but they are not intended to represent all of the \npossible equipment configurations that are supported by these sequences. The designer should edit these diagrams \nas required for the project.  \n \n \nFigure A-1 VAV terminal unit, cooling only. \n \n \n \nFigure A-2 VAV Terminal unit with reheat. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 291 ===\nASHRAE Guideline 36-2024 \n289 \n \nFigure A-3 Parallel fan-powered terminal unit, constant volume fan. \n \n \nFigure A-4 Parallel fan-powered terminal unit, variable volume fan. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 292 ===\n290 \nASHRAE Guideline 36-2024 \n \nFigure A-5 Series fan-powered terminal unit, constant volume fan. \n \n \nFigure A-6 Series fan-powered terminal unit, variable volume fan. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 293 ===\nASHRAE Guideline 36-2024 \n291 \n \nFigure A-7 Dual duct terminal unit with inlet sensors. \n \n \nFigure A-8 Dual duct terminal unit with discharge sensor. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 294 ===\n292 \nASHRAE Guideline 36-2024 \n \nFigure A-9 Multiple zone VAV air handling unit with return fan and OA measurement station. \n \nFigure A-10 Multiple zone VAV air handling unit with relief fan & differential pressure OA measurement. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 295 ===\nASHRAE Guideline 36-2024 \n293 \n \nFigure A-11 Dual fan dual duct heating VAV air handling unit. \n \nFigure A-12 Single zone VAV air handling unit (return fan option). \n \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 296 ===\n294 \nASHRAE Guideline 36-2024 \n \nFigure A-13 Constant speed exhaust fan with or without zone temperature sensor. \n \nFigure A-14 Chilled water plant with parallel chillers, variable primary distribution, constant speed CW \npumps, and headered pumps. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 297 ===\nASHRAE Guideline 36-2024 \n295 \n \nFigure A-15 Chilled water plant with parallel chillers, variable primary distribution, constant speed CW \npumps, and dedicated pumps. \n \n \nFigure A-16 Chilled water plant with parallel chillers and WSE, variable primary distribution, variable speed \nCW pumps, and headered pumps. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 298 ===\n296 \nASHRAE Guideline 36-2024 \n \nFigure A-17 Chilled water plant with series chillers, constant primary distribution, constant speed CW \npumps, and headered pumps. \n \nFigure A-18 Chilled water plant with series chillers and WSE, variable primary distribution, variable speed \nCW pumps, and headered pumps. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 299 ===\nASHRAE Guideline 36-2024 \n297 \n \nFigure A-19 Chilled water plant with parallel chillers, primary-secondary distribution, constant speed CW \npumps, dedicated primary CHW pumps, and headered CW pumps. \n \nFigure A-20 Chilled water plant with parallel chillers, primary-secondary distribution, constant speed CW \npumps, and headered pumps. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 300 ===\n298 \nASHRAE Guideline 36-2024 \n \nFigure A-21 Chilled water plant with parallel chillers and WSE, primary-secondary distribution, variable \nspeed CW pumps, and headered pumps. \n \nFigure A-22 Chilled water plant with parallel chillers, primary-distributed secondary distribution (CHW side \nonly). \n \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 301 ===\nASHRAE Guideline 36-2024 \n299 \n \nFigure A-23 Hot water plant with condensing boilers, variable primary distribution, and headered pumps. \n \nFigure A-24 Hot water plant with non-condensing boilers, primary-secondary distribution, and dedicated \nprimary pumps. \n \nFigure A-25 Hot water plant with non-condensing boilers, primary-secondary distribution, and headered \nprimary pumps. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 302 ===\n300 \nASHRAE Guideline 36-2024 \n \n \nFigure A-26 Hot water plant with non-condensing or condensing boilers, primary-distributed secondary \ndistribution, and headered primary pumps. \n \nFigure A-27 Hot water plant with non-condensing and condensing boilers (hybrid plant) and separate non-\ncondensing and condensing primary loops. \n \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 303 ===\nASHRAE Guideline 36-2024 \n301 \n \nFigure A-28 Fan Coil Unit with variable volume fan, heating, and cooling coils. \n \n \n \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 304 ===\n302 \nASHRAE Guideline 36-2024 \n(This appendix is not part of this guideline. It is merely informative and does not contain requirements \nnecessary for conformance to the guideline.) \nINFORMATIVE APPENDIX B \nABBREVIATIONS AND ACRONYMS \nAFDD \nautomatic fault detection and diagnostics \nAFMS \nairflow measuring station \nAHU \nair-handling unit \nAI \nanalog input \nAO \nanalog output \nBAS \nbuilding automation system \nBI \nbinary input \nBO \nbinary output \nCC \ncooling coil \nCCET \ncooling-coil entering temperature \nCCLT \ncooling-coil leaving temperature \nCHW \nchilled water \nCxA \ncommissioning authority \nDAT \ndischarge air temperature \nDCV \ndemand-controlled ventilation \nDD \ndual duct \nDFDD \ndual fan dual duct \nDI \ndigital input \nDO \ndigital output \nDP \ndifferential pressure \nDSP \nduct static pressure \nDSPSP \nduct static pressure setpoint \nDX \ndirect expansion \nECM \nelectronically commutated motor  \nFC \nfault condition \nFCU \nfan coil unit \nFS \nfan speed \nFSD \nfire/smoke damper \nHC \nheating coil \nHCET \nheating-coil entering temperature \nHCLT \nheating -coil leaving temperature \nHOA \nhand-OFF-auto \nHVAC \nheating, ventilating, and air conditioning \nHW \nhot water \nMA \nmixed air \nMAT \nmixed air temperature \nOA \noutdoor air \nOAT \noutdoor air temperature \nOS \noperating state \nPID \nproportional-integral-derivative \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 305 ===\nASHRAE Guideline 36-2024 \n303 \nRA \nreturn air \nRAT \nreturn air temperature \nSA \nsupply air \nSAT \nsupply air temperature \nSATSP \nsupply air temperature setpoint \nSZ \nsingle-zone \nSZVAV \nsingle-zone variable-air-volume \nT&R \nTrim & Respond \nTAB \ntesting, adjusting, and balancing \nVAV \nvariable-air volume \nVFD \nvariable-frequency drive\nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 306 ===\n304 \nASHRAE Guideline 36-2024 \n(This appendix is not part of this guideline. It is merely informative and does not contain requirements necessary for \nconformance to the guideline.) \nINFORMATIVE APPENDIX C \nADDENDA DESCRIPTION \nASHRAE Guideline 36-2024 incorporates ASHRAE Guideline 36-2021 and Addenda a, b, c, d, e, g, h, i, j, l, m, n, o, p, q, r, \ns, t, u, v, w, y and z to ASHRAE Guideline 36-2021. Table C-1 lists each addendum and describes the way in which the \nstandard is affected by the change. It also lists the ASHRAE approval dates for each addendum. \n \nTable C-1 Addenda Description Table \nAddendum \nSection(s) \nAffected \nDescription of Change \nASHRAE \nApproval \nDate \na \n3.1.10, 4.13, \n5.1.21, 5.16.4.4, \n5.16.5.4, 5.16.6.3,"
      }
    }
  }
}