{
  "addendum": "i",
  "sections_affected": [
    "5.18.4.6"
  ],
  "comparison": {
    "2021": {
      "5.18.4.6": {
        "status": "found",
        "pdf_pages": [
          154,
          155,
          156
        ],
        "text": "5.18.4.6. \nFigure 5.18.4.5-2 separates Figure 5.18.4.5-1 in two for clarity and to illustrate the relative \nsetpoints. However, both fan speed and supply air temperature setpoints are reset simultaneously \nand by the same signal: the value of the Heating Loop or Cooling Loop. \na. \nFor a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to \nMinSpeed. \nb. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. \nc. \nIn deadband, fan speed setpoint is MinSpeed. \nd. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. \ne. \nFor a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed.  \nf. \nFor a cooling-loop signal of 50% to 75%, fan speed is MedSpeed. \ng. For a cooling-loop signal of 75% to 100%, fan speed is reset from MedSpeed to \nMaxCoolSpeed. \nh. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. \ni. \nFor a heating-loop signal of 50% to 0%, SATsp is reset from Heat_SAT to the deadband value. \nj. \nIn deadband, SATsp is the deadband value. \nk. For a cooling-loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT \nminus 1°C (2°F), while SATsp-C is the deadband value. \nl. \nFor a cooling-loop signal of 25% to 50%, SATsp and SATsp-C are unchanged. \nm. For a cooling-loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), \nSATsp-C is reset from the deadband value to Cool_SAT. \nn. \nFor a cooling-loop signal of 75% to 100%, SATsp and SATsp-C are unchanged.    \nSATsp-C \nFan Speed \n(varies based \non OAT) \nSATsp \nSATsp \nFan Speed \nSupply Temperature or Fan Speed Setpoint \nHeating Loop Signal \nCooling Loop Signal \nDeadband \nSATsp-C \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 155 ===\n \nASHRAE Guideline 36-2021 \n153 \nIn cooling, the economizer is controlled to a lower setpoint than the cooling coil (i.e., SATsp < SATsp-C) so that a \nlow-temperature excursion does not cause the economizer to close inadvertently while cooling with mechanical \ncooling. \n \nFigure 5.18.4.5-2 Control diagram for SZVAV AHU—fan speed. \n \n \nFigure 5.18.4.5-3 Control diagram for SZVAV AHU—supply air temperature. \nMedium Fan \nSpeed at \nintermediate \nOAT \nMaximum Heating Speed \nMaximum \nFan Speed \nMinimum Fan Speed \nHeating Loop Signal \nCooling Loop Signal \nDeadband \nFan Speed Setpoint \nMedium Fan Speed at high OAT \n(equal to Minimum Speed) \nMedium Fan Speed \nat low OAT (equal \nto Maximum Speed) \nMinimum \nSATsp-C \nMinimum SATsp \nMaximum SATsp \nSATsp = Deadband value \nSupply Temperature Setpoint \nHeating Loop Signal \nCooling Loop Signal \nDeadband \nSATsp-C = Deadband value \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 156 ===\n \n154 \nASHRAE Guideline 36-2021"
      }
    },
    "2024": {
      "5.18.4.6": {
        "status": "found",
        "pdf_pages": [
          172,
          173,
          174,
          175
        ],
        "text": "5.18.4.6. \nFigure 5.18.4.5-2 separates Figure 5.18.4.5-1 in two for clarity and to illustrate the relative \nsetpoints. However, both fan speed and supply air temperature setpoints are reset simultaneously \nand by the same signal: the value of the Heating Loop or Cooling Loop. \na. For a heating-loop signal of 100% to 50% \n1. Fan speed is reset from MaxHeatSpeed to MinSpeed. \n2. SATsp is Heat_SAT. \nb. For a heating-loop signal of 50% to 0% \n1. Fan speed setpoint is MinSpeed. \n2. SATsp is reset from Heat_SAT to the deadband value. \nc. In deadband \n1. Fan speed setpoint is MinSpeed. \n2. SATsp is the deadband value. \nd. For a cooling-loop signal of 0% to 25% \n1. Fan speed is MinSpeed. \n2. SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp-C is the \ndeadband value. \nSATsp-C \nFan Speed \n(varies based \non OAT) \nSATsp \nSATsp \nFan Speed \nSupply Temperature or Fan Speed Setpoint \nHeating Loop Signal \nCooling Loop Signal \nDeadband \nSATsp-C \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 173 ===\nASHRAE Guideline 36-2024 \n171 \ne. For a cooling-loop signal of 25% to 50% \n1. Fan speed is reset from MinSpeed to MedSpeed.  \n2. SATsp and SATsp-C are unchanged. \nf. For a cooling-loop signal of 50% to 75% \n1. Fan speed is MedSpeed. \n2. SATsp remains at Cool_SAT minus 1°C (2°F), SATsp-C is reset from the deadband value to \nCool_SAT. \ng. For a cooling-loop signal of 75% to 100% \n1. Fan speed is reset from MedSpeed to MaxCoolSpeed. \n2. SATsp and SATsp-C are unchanged. \nIn cooling, the economizer is controlled to a lower setpoint than the cooling coil (i.e., SATsp < SATsp-C) so that a \nlow-temperature excursion does not cause the economizer to close inadvertently while cooling with mechanical \ncooling. \n \nFigure 5.18.4.5-2 Control diagram for SZVAV AHU—fan speed. \n \nMedium Fan \nSpeed at \nintermediate \nOAT \nMaximum Heating Speed \nMaximum \nFan Speed \nMinimum Fan Speed \nHeating Loop Signal \nCooling Loop Signal \nDeadband \nFan Speed Setpoint \nMedium Fan Speed at high OAT \n(equal to Minimum Speed) \nMedium Fan Speed \nat low OAT (equal \nto Maximum Speed) \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 174 ===\n172 \nASHRAE Guideline 36-2024 \n \nFigure 5.18.4.5-3 Control diagram for SZVAV AHU—supply air temperature. \nMinimum \nSATsp-C \nMinimum SATsp \nMaximum SATsp \nSATsp = Deadband value \nSupply Temperature Setpoint \nHeating Loop Signal \nCooling Loop Signal \nDeadband \nSATsp-C = Deadband value \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 175 ===\nASHRAE Guideline 36-2024 \n173"
      }
    }
  }
}