{
  "addendum": "j",
  "sections_affected": [
    "5.2.1"
  ],
  "comparison": {
    "2021": {
      "5.2.1": {
        "status": "found",
        "pdf_pages": [
          59
        ],
        "text": "5.2.1. \nZone Minimum Outdoor Air and Minimum Airflow Setpoints \n5.2.1.1. \nFor every zone that requires mechanical ventilation, the zone minimum outdoor airflows and \nsetpoints shall be calculated depending on the governing standard or code for outdoor air \nrequirements.  \n5.2.1.2. \nSee Section 3.1.2 for zone minimum airflow setpoint Vmin. \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and \ndelete Section 5.2.1.4. \nIf the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete \nSection 5.2.1.3. \n5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016, outdoor air \nand zone minimum setpoints shall be calculated as follows: \na. \nSee Section 3.1.1.2 for zone ventilation setpoints. \nb. Determine zone air distribution effectiveness Ez. \n1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled). \n2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default to 0.8 if no value is scheduled). \nc. \nVbz-P* is the population component of the required breathing zone outdoor airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \nd. Vmin  \n1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air \ndamper fully open; return air damper fully closed) for 10 minutes; \n2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section"
      }
    },
    "2024": {
      "5.2.1": {
        "status": "found",
        "pdf_pages": [
          66,
          67,
          68,
          69,
          70,
          71,
          72,
          73,
          74
        ],
        "text": "5.2.1. \nZone Minimum Outdoor Airflow and Minimum Airflow Setpoints \n5.2.1.1. \nFor every zone that requires mechanical ventilation, the zone minimum outdoor airflows and \nsetpoints shall be calculated depending on the governing standard or code for outdoor air \nrequirements.  \n5.2.1.2. \nFor VAV terminal units, see Section 3.1.2 for zone minimum airflow setpoint Vmin. \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and \ndelete Section 5.2.1.4. \nIf the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete \nSection 5.2.1.3. \n5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1, outdoor air and \nzone minimum setpoints shall be calculated as follows: \na. See Section 3.1.1.2 for zone ventilation setpoints. \nb. VAV Terminal Units \n1. Determine zone air distribution effectiveness Ez. \ni. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled). \nii. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default to 0.8 if no value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \n3. Vmin  \ni. Shall be equal to Voz as calculated in Section 5.2.1.3.b.5 below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air \ndamper fully open; return air damper fully closed) for 10 minutes; \nii. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.b.5 below if Vmin in \nSection 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; \niii. Else shall be equal to Vmin as entered in Section 3.1.2. \n4. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section \n5.2.1.3.b.5. \n5. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal values of Vbz-A* and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower priority: \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 67 ===\nASHRAE Guideline 36-2024 \n65 \ni. If the zone is in any mode other than Occupied Mode, and for zones that have window \nswitches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. \nii. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is \npermitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not \npermitted: Vbz-P* = 0 and Vmin* = Vmin. \nOccupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2 sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb. \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to zero when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes), respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure, compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard 90.1. \n(e) For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume \nseries fan-powered terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors, dual-duct VAV terminal units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units with cold-duct minimum \ncontrol: \n(1) The CO2 control loop output shall reset both the occupied minimum airflow setpoint \n(Vmin*) and the population component of the required breathing zone outdoor \nairflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow \nsetpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-\nmax at 100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm) at 0% loop output \nup to the Vbz-P at 100% loop output. See Figure 5.2.1.3-1. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 68 ===\n66 \nASHRAE Guideline 36-2024 \n \nFigure 5.2.1.3-1 Vmin* and Vbz-P* reset with CO2 loop. \nThe CO2 control loop graph in Figure 5.2.1.3-1 is provided as a visual representation of the reset logic and is not \nrepresentative of magnitude of Vbz-P* in relation to Vbz-A or Vmin*. \n(f) For parallel fan-powered terminal units: \n(1) Determine VCO2-max as follows: \n(2) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow \nsetpoint Vcool-max.  \n(3) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max \nminus the parallel fan airflow \nThis logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. \n(4) The CO2 control loop output shall reset both the occupied minimum airflow setpoint \nVmin* and the population component of the required breathing zone outdoor airflow \nVbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint \nVmin at 0% loop output up to maximum cooling airflow setpoint VCO2-max at \n100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm) at 0% loop output up to \nthe Vbz-P at 100% loop output. See Figure 5.2.1.3-2. \n0%                                                    50%                                                     100% \nVmin \nVcool-max \nVmin* \nCO2 Control Loop \nVmin* \nVbz-P \n0 \nVbz-P* \nVbz-P* \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 69 ===\nASHRAE Guideline 36-2024 \n67 \n \nFigure 5.2.1.3-2 Vmin* and Vbz-P* reset with CO2 loop (parallel fan-powered). \nThe CO2 control loop graph in Figure 5.2.1.3-2 is provided as a visual representation of the reset logic and is not \nrepresentative of magnitude of Vbz-P* in relation to Vbz-A or Vmin*. \n6. For each zone in Occupied Mode, calculate the zone primary outdoor airflow fraction, Zpz, \nwhere Vpz is the zone primary airflow rate as measured by the VAV box: \n𝑍𝑍𝑝𝑝𝑝𝑝= 𝑀𝑀𝑀𝑀𝑀𝑀ቆ1 ቤ𝑉𝑉𝑜𝑜𝑜𝑜\n𝑉𝑉𝑝𝑝𝑝𝑝\nቇ \ni. Zpz shall be limited to a value no greater than 0.5 for 5 minutes following the onset of \nOccupied Mode and shall otherwise be calculated based on a 5-minute rolling average. \nc. Single-Zone VAV Air-Handling Units \n1. Determine zone air distribution effectiveness Ez. \ni. If the SAT at the air handling unit is less than or equal to zone space temperature, Ez shall \nbe equal to EzC (default to 1.0 if no value is scheduled). \nii. If the SAT at the air handling unit is greater than zone space temperature, Ez shall be equal \nto EzH (default to 0.8 if no value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \n3. The minimum outdoor airflow setpoint MinOAsp shall be equal to Voz. \n4. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal values of Vbz-A* and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower priority: \ni. If the zone is in any mode other than Occupied Mode, and for zones that have window \nswitches and the window is open: Vbz-P* = 0 and Vbz-A* = 0. \n0%                                                    50%                                                     100% \nVmin \nVCO2-max \nVmin* \nCO2 Control Loop \nVmin* \nVbz-P \n0 \nVbz-P* \nVbz-P* \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 70 ===\n68 \nASHRAE Guideline 36-2024 \nii. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is \npermitted per Section 3.1.1.2.a.5: Vbz-P* = 0 and Vbz-A* = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not \npermitted per Section 3.1.1.2.a.5: Vbz-P* = 0. \nOccupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2 sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb. \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to zero when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes), respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure, compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard 90.1. \n(e) The minimum outdoor airflow setpoint MinOAsp is equal to Voz. The CO2 control loop \noutput shall reset the population component of the required breathing zone outdoor \nairflow Vbz-P* from 0 l/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output. \nSee Figure 5.2.1.3-3. \n \n0%                                                    50%                                                     100% \n0 \nVbz-P \nCO2 Control Loop \nVbz-P* \nVbz-P* \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 71 ===\nASHRAE Guideline 36-2024 \n69 \nFigure 5.2.1.3-3 Vbz-P* reset with CO2 loop (SZVAV). \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and \ndelete Section 5.2.1.4. \nIf the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete \nSection 5.2.1.3. \n5.2.1.4. \nFor compliance with California Title 24, outdoor airflow setpoints shall be calculated as follows: \na. See Section 3.1.1.2 for zone ventilation setpoints. \nb. VAV Terminal Units \n1. Determine the zone minimum outdoor airflow setpoints Zone-Abs-OA-min and Zone-Des-OA-\nmin. \nZone-Abs-OA-min is used in terminal-unit sequences and air-handler sequences. Zone-Des-OA-min is used in air-\nhandler sequences only. \ni. Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to \nlowest priority: \n(a) Zero if the zone has a window switch and the window is open. \n(b) Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \nThe term “populated” is used instead of “occupied” to mean that a zone occupancy sensor senses the presence of \npeople, because the term “occupied” is used elsewhere to mean “scheduled to be occupied.”  \n(c) Varea-min if the zone has a CO2 sensor. \n(d) Zone-Des-OA-min otherwise. \nii. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: \n(a) Zero if the zone has a window switch and the window is open. \n(b) Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \n(c) The larger of Varea-min and Vocc-min otherwise. \n2. Vmin  \ni. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; \nii. Else shall be equal to Vmin as entered in Section 3.1.2. \n3. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order \nfrom highest to lowest priority: \ni. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per \nSection 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.  \nii. If the zone has a window switch, Vmin* shall be zero when the window is open. \niii. If the zone has a CO2 sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 72 ===\n70 \nASHRAE Guideline 36-2024 \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Cmax minus 200 PPM proportionally up to 100% at \nCmax.  \n(d) Loop is disabled and output set to zero when the zone is not in Occupied Mode. \n(e) For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume \nseries fan-powered terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors, dual-duct VAV terminal units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units with cold-duct minimum \ncontrol:  \n(1) The CO2 control loop output shall reset the occupied minimum airflow setpoint \nVmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum \ncooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop \noutput from 50% to 100% will be used at the system level to reset minimum outdoor \nairflow setpoint; see AHU controls.  \n \nFigure 5.2.1.4-1 Vmin* reset with CO2 loop. \n(f) For parallel fan-powered terminal units: \n(1) Determine VCO2-max as follows: \n(2) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow \nsetpoint Vcool-max. \n(3) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max \nminus the parallel fan airflow \nThis logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. \n(4) The CO2 control loop output shall reset the occupied minimum airflow setpoint \nVmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum \ncooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop \noutput from 50% to 100% will be used at the system level to reset minimum outdoor \nairflow; see AHU controls.  \n0%                                                50%                                                     100% \nVmin \nVcool\n-max \nVmin* \nCO2 Control Loop \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 73 ===\nASHRAE Guideline 36-2024 \n71 \n \nFigure 5.2.1.4-2 Vmin* reset with CO2 loop (parallel fan-powered). \nc. Single-Zone VAV Air-Handlers \n1. Determine the zone minimum outdoor airflow setpoint, MinOAsp. \ni. MinOAsp shall be reset based on the following conditions in order from highest to lowest \npriority: \n(a) Zero if the zone is in any mode other than Occupied Mode. \n(b) Zero for zones that have window switches and the window is open. \n(c) Zero if the zone has an occupancy sensor, is unpopulated and is permitted to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \nThe term “populated” is used instead of “occupied” to mean that a zone occupancy sensor senses the presence of \npeople, because the term “occupied” is used elsewhere to mean “scheduled to be occupied.”  \n(d) If the zone has a CO2 sensor: \n(1) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and \nambient CO2 concentration, Camb. \n(2) Cmax = ΔC + Camb \n(3) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Cmax minus 200 PPM proportionally up to 100% at \nCmax.  \n(4) Loop is disabled and output set to zero when the zone is not in Occupied Mode. \n(5) The minimum outdoor airflow setpoint MinOAsp shall be reset based on the zone \nCO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal. See \nFigure 5.2.1.4-3. \n(e) DesOA otherwise. \n0%                                                50%                                                     100% \nVmin \nVCO2\n-max \nVmin* \nCO2 Control Loop \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 74 ===\n72 \nASHRAE Guideline 36-2024 \n \nFigure 5.2.1.4-3 MinOAsp reset with CO2 loop (SZVAV). \nThis concludes the section where the ventilation logic is selected. When the sequences are complete, only one \nof Sections 5.2.1.3 and 5.2.1.4 should remain. The other section should be deleted, along with these flag notes."
      }
    }
  }
}