{
  "addendum": "l",
  "sections_affected": [
    "3.1.4.2",
    "4.6",
    "5.16.1",
    "5.16.2",
    "5.16.4",
    "5.16.6",
    "5.16.10",
    "5.16.11",
    "5.16.14"
  ],
  "comparison": {
    "2021": {
      "3.1.4.2": {
        "status": "found",
        "pdf_pages": [
          13
        ],
        "text": "3.1.4.2. \nVentilation Setpoints \na. \nFor projects complying with the Ventilation Rate Procedure of ASHRAE Standard 62.1: \n1. DesVou, the uncorrected design outdoor air rate, including diversity where applicable \n2. DesVot, design total outdoor air rate (Vou adjusted for ventilation efficiency) \nDesVou and DesVot can be determined using the 62MZCalc spreadsheet provided with Standard 62.1 User’s \nManual. \nb. For projects complying with California Title 24 Ventilation Standards: \n1. AbsMinOA, the design outdoor air rate when all zones with CO2 sensors or occupancy \nsensors are unpopulated \n2. DesMinOA, the design minimum outdoor airflow with areas served by the system are \noccupied at their design population, including diversity where applicable"
      },
      "4.6": {
        "status": "not found",
        "pdf_pages": [],
        "text": null
      },
      "5.16.1": {
        "status": "found",
        "pdf_pages": [
          111,
          112
        ],
        "text": "5.16.1. \nSupply Fan Control \n5.16.1.1. \nSupply Fan Start/Stop \na. \nSupply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. \nb. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system \nis in Setback Mode or Warmup Mode (i.e., all modes except unoccupied). \nDelete the following section if the air-handler serves dual-duct boxes that do not have hot-duct inlet airflow \nsensors, i.e., those that have only a box discharge airflow sensor. This section may also be deleted if there is a \nsupply AFMS. \nc. \nTotalize current airflow rate from VAV boxes to a software point Vps.  \nVAV box airflow rates are summed to obtain overall supply air rate without the need for an airflow measuring \nstation (AFMS) at the air-handler discharge. This is used for ventilation rate calculations and may also be used for \ndisplay and diagnostics. \n5.16.1.2. \nStatic Pressure Set-Point Reset \na. \nStatic pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the \nparameters shown in Table 5.16.1.2.  \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,\n\n=== PDF page 112 ===\n \n110 \nASHRAE Guideline 36-2021 \nTable 5.16.1.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of water) \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP (see Section 3.2.1.1) \nTd \n10 minutes \nT \n2 minutes \nI \n2 \nR \nZone static pressure reset requests \nSPtrim \n–12 Pa (–0.05 in. of water) \nSPres \n15 Pa (+0.06 in. of water) \nSPres-max \n32 Pa (+0.13 in. of water) \n \nThe T&R reset parameters in Table 5.16.1.2 are suggested as a starting point; they will most likely require \nadjustment during the commissioning/tuning phase. \n5.16.1.3. \nStatic Pressure Control \na. \nSupply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where \nthe Zone Groups served by the system are small, provide multiple sets of gains that are used in \nthe control loop as a function of a load indicator (such as supply-fan airflow rate, the area of \nthe Zone Groups that are occupied, etc.). \nHigh-pressure trips may occur if all VAV boxes are closed (as in Unoccupied Mode) or if fire/smoke dampers are \nclosed (in some fire/smoke damper (FSD) designs, the dampers are interlocked to the fan status rather than being \ncontrolled by smoke detectors). Multiple sets of gains are used to provide control loop stability as system \ncharacteristics change."
      },
      "5.16.2": {
        "status": "found",
        "pdf_pages": [
          112,
          113,
          114,
          115,
          116,
          117
        ],
        "text": "5.16.2. \nSupply Air Temperature Control \n5.16.2.1. \nControl loop is enabled when the supply air fan is proven ON, and disabled and output set to \ndeadband (no heating, minimum economizer) otherwise. \n5.16.2.2. \nSupply Air Temperature Setpoint \nThe default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used to reset the Occupied Mode SAT \nsetpoint was chosen to maximize economizer hours. It may be preferable to use a lower range of OATs (e.g., 18°C \n[65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running anyway; reheat is \nminimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available economizer \nhours. \nIf using this logic, the engineer should oversize interior zones and rooms with high cooling loads (design them to be \nsatisfied by the warmest SAT) so these zones do not drive the T&R block to the minimum SAT setpoint. \na. \nSee Section 3.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min, and OAT_Max setpoints. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 113 ===\n \nASHRAE Guideline 36-2021 \n111 \nb. During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the \noutdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor \nair temperature is OAT_Min and below. \n1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and \nMax_ClgSAT. The parameters shown in Table 5.16.2.2 are suggested as a starting place, \nbut they will require adjustment during the commissioning/tuning phase. \nThe T&R reset parameters in Table 5.16.2.2 are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase. \nTable 5.16.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \nSPmax \nSPmin \nMin_ClgSAT  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes \nT \n2 minutes \nI \n2 \nR \nZone cooling SAT requests \nSPtrim \n+0.1°C (+0.2°F) \nSPres \n–0.2°C (–0.3°F) \nSPres-max \n–0.6°C (–1.0°F) \n \nThe net result of this SAT reset strategy is depicted in the Figure 5.16.2.2 for Min_ClgSAT = 12°C (55°F), \nMax_ClgSAT = 18°C (65°F), OAT_Max = 21°C (70°F), and OAT_Min = 16°C (60°F). \n \nInformative Figure 5.16.2.2 Example supply air temperature reset diagram. \nT-max \nThe diamond represents \nT-max at 60°F \nSAT Setpoint \nOutdoor Air Temperature \nOAT_Min \n16°C (60°F) \nOAT_Max \n21°C (70°F) \nMin_ClgSAT \n12°C (55°F) \nMax_ClgSAT \n18°C (65°F) \nThe star represents the \nactive supply air \ntemperature setpoint at 65°F \nOAT and T-max of 60°F \nT-max varies between SPmin \nand SPmax based on requests \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 114 ===\n \n112 \nASHRAE Guideline 36-2021 \nc. \nDuring Cooldown Mode, setpoint shall be Min_ClgSAT. \nd. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F). \nRaising the SAT setpoint in warmup will effectively lock out the economizer and cooling coil, which is desirable for \nwarmup even if there is no heating coil at the AHU to meet the higher SAT. \nThis does not apply in the case of a DFDD AHU or if all the zones are equipped with fan-powered boxes such that \nthe AHU is off in warmup and setback. \n5.16.2.3. \nSupply air temperature shall be controlled to setpoint using a control loop whose output is mapped \nto sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil \nas shown in Figure 5.16.2.3.  \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \na. \nFor units with return fans \n1. Return air damper maximum position MaxRA-P is modulated to control minimum outdoor \nair volume (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3). \nb. For units with relief dampers or relief fans \n1. Economizer damper minimum position MinOA-P and/or return air damper maximum \nposition MaxRA-P are modulated to control minimum outdoor air volume (see Sections \n5.16.4.4, 5.16.5.4 and 5.16.6.3). \nThe engineer must specify whether minimum outdoor air and economizer functions use separate dedicated \ndampers or a single common damper. \nIf there are separate dedicated dampers, keep subsection (2) and delete subsection (3). \nIf there is a single common damper, keep subsection (3) and delete subsection (2). \nNote that a single common damper requires an outdoor air AFMS. It is not a valid choice if minimum \noutdoor air control is being done by DP (i.e., if  is being used). \nDelete this flag note after selection has been made. \n2. For units with a separate minimum outdoor air damper, economizer damper minimum \nposition MinOA-P is 0%, and return air damper maximum position MaxRA-P is modulated \nto control minimum outdoor air volume (see Sections 5.16.4 and 5.16.5). \n3. For units with a single common minimum outdoor air and economizer damper, return air \ndamper maximum position MaxRA-P and economizer damper minimum position MinOA-P \nare modulated to control minimum outdoor air volume (see Section 5.16.6). Economizer \ndamper maximum position MaxOA-P is limited during minimum outdoor air control (e.g., \neconomizer lockout due to high OAT). \nc. \nThe points of transition along the x-axis shown and described in Figure 5.16.2.3 are \nrepresentative. Separate gains shall be provided for each section of the control map (heating \ncoil, economizer, cooling coil) that is determined by the contractor to provide stable control. \nAlternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in \nFigure 5.16.2.3 to provide stable control. Damper control depends on the type of building \npressure control system. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 115 ===\n \nASHRAE Guideline 36-2021 \n113 \nThe engineer must specify whether the AHU has a return fan or relief fan(s)/damper(s), and, if a return fan, \nhow it is controlled. \nIf there are relief fan(s) or damper(s), retain Figure 5.16.2.3-1, and delete Figures 5.16.2.3-2 and 5.16.2.3-3 \nand their associated explanatory notes.  Rename Figure 5.16.2.3-1 as Figure 5.16.2.3 (delete “-1”) to avoid \nconfusion. \nIf there is a return fan controlled by airflow tracking, retain Figure 5.16.2.3-2, and delete Figures 5.16.2.3-1 \nand 5.16.2.3-3 and their associated explanatory notes.  Rename Figure 5.16.2.3-2 as Figure 5.16.2.3 (delete “-\n2”) to avoid confusion. \nIf there is a return fan controlled by direct building pressure, retain Figure 5.16.2.3-3, and delete Figures \n5.16.2.3-1 and 5.16.2.3-2 and their associated explanatory notes.  Rename Figure 5.16.2.3-3 as Figure 5.16.2.3 \n(delete “-3”) to avoid confusion. \nDelete this flag note after selection has been made. \nFor AHUs with relief fans, outdoor air and return air dampers are sequenced rather than complementary (as per \ntraditional sequences) to reduce fan power at part loads. \n \n \nFigure 5.16.2.3-1 SAT loop mapping with relief damper or relief fan. \nFor AHUs with return fans and airflow tracking control, the SAT control loop makes the economizer outdoor air \ndamper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air \ntemperature as shown below.  Relief/exhaust damper position tracks inversely with the return damper position. \nOutdoor air dampers on air handlers with return fans have no impact on the outdoor airflow rate into the mixing \nplenum. Instead, the return-fan and return-damper controls dictate outdoor air flow. See ASHRAE Guideline 16. \nNote that the economizer damper will close (if there is a separate minimum outdoor air damper) or modulate to \nminimum position (if there is a single outdoor air damper) whenever minimum outdoor air control is active.  See \nlogic for Minimum Outdoor Air Control below. \n \nReturn Air \nDamper Position \nHeating Coil \nEconomizer \nOutdoor Air \nDamper \nPosition \nMinOA-P \nMaxRA-P \nMaxOA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \nReturn Air \nDamper \nPosition \n100%  \n0%  \nDamper/valve Position, % open \nSupply Air Temperature Control Loop Signal \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 116 ===\n \n114 \nASHRAE Guideline 36-2021 \n \nFigure 5.16.2.3-2 SAT loop mapping with return-fan control with airflow tracking. \nFor AHUs with return fans and direct building pressure controls, the SAT control loop makes the economizer \noutdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply \nair temperature as shown below.  Relief/exhaust damper position tracks inversely with the return damper position. \nOutdoor air dampers on air handlers with return fans have no impact on the outdoor airflow rate into the mixing \nplenum. Instead, the return-fan and return-damper controls dictate outdoor air flow. See ASHRAE Guideline 16. \nNote that the economizer damper will close (if there is a separate minimum outdoor air damper) or modulate to \nminimum position (if there is a single outdoor air damper) whenever minimum outdoor air control is active.  See \nlogic for Minimum Outdoor Air Control below. \n \n \nFigure 5.16.2.3-3 SAT loop mapping with return-fan control with direct building pressure controls. \nReturn Air \nDamper Position \nHeating Coil \nMaxRA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \n100%  \n0%  \nDamper/valve Position, % open \nSupply Air Temperature Control Loop Signal \nRelief/Exhaust Air \nDamper Position \nReturn Air \nDamper Position \nHeating Coil \nMaxRA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \n100%  \n0%  \nDamper/valve Position, % open \nSupply Air Temperature Control Loop Signal \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 117 ===\n \nASHRAE Guideline 36-2021 \n115"
      },
      "5.16.4": {
        "status": "found",
        "pdf_pages": [
          119,
          120,
          121,
          122
        ],
        "text": "5.16.4. \nMinimum Outdoor Air Control with a Separate Minimum Outdoor Air Damper and Differential Pressure \nControl \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.4.1 and \ndelete Section 5.16.4.2. \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.4.2 and delete \nSection 5.16.4.1. \n5.16.4.1. \nDP Setpoint for ASHRAE Standard 62.1 Ventilation \na. \nSee Section 3.2.1.3.a for design OA DP setpoints. \nb. See Section 5.16.3.1 for calculation of current outdoor air setpoint MinOAsp. \nc. \nThe minimum outdoor air DP setpoint MinDPsp shall be calculated as \nMinDPsp = DesMinDP [MinOAsp\nDes𝑉𝑜𝑡\n]\n2\n \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.4.2 and delete \nSection 5.16.4.1. \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.4.1 and \ndelete Section 5.16.4.2. \n5.16.4.2. \nDP setpoint for California Title 24 Ventilation \na. \nSee Section 3.2.1.3.b for design OA DP setpoints. \nb. See Section 5.16.3.2 for calculation of current setpoints AbsMinOA* and DesMinOA*. \nc. \nSee zone CO2 control logic under terminal unit sequences. \nd. The active minimum DP setpoints AbsDPsp* and DesDPsp* shall be determined by the \nfollowing equations: \nAbsDPsp* = AbsMinDP [AbsMinOA*\nAbsMinOA ]\n2\n \nDesDPsp* = DesMinDP [DesMinOA*\nDesMinOA ]\n2\n \nThis equation prevents excess outdoor air from being supplied during periods of partial occupancy. \ne. \nThe minimum outdoor air DP setpoint MinDPsp shall be reset based on the highest zone CO2 \ncontrol-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal. \nf. \nThe minimum outdoor air setpoint MinOAsp shall be reset based on the highest zone CO2 \ncontrol-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal. \nThis concludes the section where the ventilation logic option is selected. \nWhen the sequences are complete, only one of Section 5.16.4.1 and Section 5.16.4.2 should remain. The other \nsection should be deleted along with these flag notes. \n5.16.4.3. \nOpen minimum outdoor air damper when the supply air fan is proven ON and the system is in \nOccupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.  \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 120 ===\n \n118 \nASHRAE Guideline 36-2021 \n5.16.4.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \na. \nFor units with return fans \nMinimum outdoor air control is enabled when return damper position exceeds MRA-P because it cannot be assumed \nthat the combination of the minimum and the economizer outdoor air dampers are providing sufficient outdoor air \nunder these conditions. \nThe 20% threshold can be increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17are exceeded. \nii. When the minimum outdoor air damper is open and the return air damper position is \ngreater than MRA-P. \n3. When minimum outdoor air control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint \nMinDPsp. \n4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 121 ===\n \nASHRAE Guideline 36-2021 \n119 \n5. When minimum outdoor air control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop \nper Section 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor air control is enabled when economizer damper position is less than MOA-P because it cannot be \nassumed that the combination of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor air under these conditions. \nMinimum outdoor air control is disabled when return damper position is less than MRA-P, because the economizer \ndamper has been closed to enable an accurate airflow measurement through the minimum outdoor air damper. \nThe 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MOA-P.  The value of MOA-P shall scale from \n5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan \nis at minimum speed.  When MOA-P is not being calculated for any reason, it shall be set to \n0%. \n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is less than MOA-P. \n4. When minimum outdoor air control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 122 ===\n \n120 \nASHRAE Guideline 36-2021 \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint \nMinDPsp. \n5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n6. When minimum outdoor air control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT control loop \nper Section 5.16.2. \nThe engineer must select among options for minimum outdoor air control logic based on two criteria: \nDo the minimum outdoor air and economizer functions use separate dedicated dampers or a single common \ndamper? \nIs outdoor air volume measured by DP P or an airflow measurement station (AFMS)? \nControl logic selections should be made as follows: \nFor AHUs with separate dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement by P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with a single common damper and OA measurement by AFMS, use Section 5.16.6 and delete \nSections 5.16.4 and 5.16.5. \nAHUs with a single common damper and OA measurement by P are not supported because OA \nmeasurements are not accurate in this configuration. \nDCV is supported in all three options but only for California Title 24 ventilation."
      },
      "5.16.6": {
        "status": "found",
        "pdf_pages": [
          125,
          126
        ],
        "text": "5.16.6. \nMinimum Outdoor Air Control with a Single Common Damper for Minimum Outdoor Air and \nEconomizer Functions and Airflow Measurement \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and \ndelete Section 5.16.6.2. \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete \nSection 5.16.6.1. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 126 ===\n \n124 \nASHRAE Guideline 36-2021 \n5.16.6.1. \nOutdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation \na. \nSee Section 5.16.3.1 for calculation of current outdoor air setpoint MinOAsp. \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete \nSection 5.16.6.1. \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and \ndelete Section 5.16.6.2. \n5.16.6.2. \nOutdoor Airflow Setpoint for California Title 24 Ventilation \na. \nSee Section 5.16.3.2 for calculation of current setpoints AbsMinOA* and DesMinOA*. \nb. See zone CO2 control logic under terminal unit sequences. \nc. \nThe minimum outdoor air setpoint MinOAsp shall be reset based on the highest zone CO2 \ncontrol-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal. \nThis concludes the section where the ventilation logic option is selected. \nWhen the sequences are complete, only one of Section 5.16.6.1 and Section 5.16.6.2 should remain. The other \nsection should be deleted along with these flag notes. \n5.16.6.3. \nMinimum Outdoor Air Control Loop \na. \nMinimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU is \nin Occupied Mode, and disabled and output set to zero otherwise. \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (b) and delete subsection (c). \nIf there are relief damper or relief fans, keep subsection (c) and delete subsection (b). \nDelete this flag note after selections have been made. \nb. For units with return fans: \nThe following logic limits the return damper position to ensure that minimum outdoor air is maintained at all times, \nwhile the actual return damper position is modulated by the SAT control loop. \n1. The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor \nairflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the \nreturn air damper maximum position endpoint MaxRA-P. \nThe following logic directly controls the return damper position to ensure that exactly the minimum outdoor air – \nand no more – is provided when economizer lockout conditions are exceeded.  When economizer lockout no longer \napplies, return damper control reverts to the SAT control loop. \n2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section"
      },
      "5.16.10": {
        "status": "found",
        "pdf_pages": [
          130,
          131
        ],
        "text": "5.16.10. Return-Fan Control − Direct Building Pressure \n5.16.10.1. \nSee Section 3.1.4.5 for pressure Zone Group assignments. \n5.16.10.2. \nReturn fan operates whenever the associated supply fan is proven ON and shall be off otherwise. \n5.16.10.3. \nReturn fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section \n5.16.10.5). \n5.16.10.4. \nBuilding static pressure shall be time averaged with a sliding 5-minute window and 15 second \nsampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for \ncontrol. \na. \nWhere multiple building pressure sensors are used, the highest of the averaged values for \nsensors within a pressure zone shall be used for control. \nDue to the potential for interaction between the building pressurization and return-fan control loops, extra care \nmust be taken in selecting the control loop gains. To prevent excessive control-loop interaction, the closed-loop \nresponse time of the building pressurization loop should not exceed 1/5 the closed-loop response time of the return-\nfan control loop. This can be accomplished by decreasing the gain of the building pressurization control loop. \n5.16.10.5. \nA single P-only control loop for each pressure zone shall modulate to maintain the building \npressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%.  The \nloop shall be enabled when the supply and return fans for any unit within the pressure zone are \nproven ON and the minimum outdoor air damper is open.  The exhaust dampers shall be closed \nwith loop output set to zero otherwise.  All exhaust damper and return fan static pressure setpoints \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 131 ===\n \nASHRAE Guideline 36-2021 \n129 \nfor units in an associated pressure zone shall be sequenced based on building pressure control loop \noutput signal, as shown in Figure 5.16.10.5.setpointsetpoint \nA pressure zone is defined as an enclosed area with interconnected return air paths.  All operating relief dampers \nand return fans that serve a pressure zone shall be controlled as if they were one system, using the same control \nloop, even if they are associated with different AHUs.  \nThe appropriate boundaries for pressure zones, establishing which return fans run together, will need to be \ndetermined by the engineer based on building geometry. \na. \nFrom 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from \n0% to 100% open. \nb. From 51% to 100%, the building pressure control loop shall reset the return-fan discharge \nstatic pressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop \noutput. See Section 3.2.1.4 for RFDSPmin and RFDSPmax. \n \nFigure 5.16.10.5 Exhaust damper position and return-fan DP reset \nThe engineer must select among control logic options for return/relief/exhaust. This decision is based on the \nAHU configuration. \nControl logic selections should be made as follows: \nFor AHUs using a return fan with airflow tracking control, use Section 5.16.11 and delete Sections 5.16.8, \n5.16.9, and 5.16.10. \nFor AHUs using actuated relief dampers without a fan, use Section 5.16.8 and delete Sections 5.16.9, 5.16.10, \nand 5.16.11. \nFor AHUs using actuated relief dampers with relief fan(s), use Section 5.16.9 and delete Sections 5.16.8, \n5.16.10, and 5.16.11. \nFor AHUs using a return fan with direct building pressure control, use Section 5.16.10 and delete Sections \n5.16.8, 5.16.9, and 5.16.11. \nFor AHUs using nonactuated barometric relief only, delete all four Sections 5.16.8, 5.16.9, 5.16.10, and"
      },
      "5.16.11": {
        "status": "found",
        "pdf_pages": [
          128
        ],
        "text": "5.16.11. \nA building pressure sensor is required for options in Sections 5.16.8, 5.16.9, 5.16.10."
      },
      "5.16.14": {
        "status": "found",
        "pdf_pages": [
          134,
          135,
          136,
          137,
          138,
          139,
          140,
          141,
          142,
          143,
          144,
          145
        ],
        "text": "5.16.14. Automatic Fault Detection and Diagnostics \nThe AFDD routines for AHUs continually assess AHU performance by comparing the values of BAS inputs and \noutputs to a subset of potential fault conditions. The subset of potential fault conditions that is assessed at any point \ndepends on the operating state (OS) of the AHU, as determined by the position of the cooling and heating valves and \nthe economizer damper. Time delays are applied to the evaluation and reporting of fault conditions to suppress false \nalarms. Fault conditions that pass these filters are reported to the building operator along with a series of possible \ncauses. \nThese equations assume that the air handler is equipped with hydronic heating and cooling coils, as well as a fully \nintegrated economizer. If any of these components are not present, the associated tests and variables should be \nomitted from the programming. \nNote that these alarms rely on reasonably accurate measurement of mixed air temperature. An MAT sensor is \nrequired for many of these alarms to work, and an averaging sensor is strongly recommended for best accuracy. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 135 ===\n \nASHRAE Guideline 36-2021 \n133 \n5.16.14.1. \nAFDD conditions are evaluated continuously and separately for each operating AHU. \nThe engineer must specify whether the unit has a return fan, relief dampers or relief fans and a separate \nminimum outdoor air damper or relief dampers or relief fans and a single common damper for minimum \noutdoor air and economizer functions. \nIf there is a return fan, keep Section 5.16.14.2 and delete Sections 5.16.14.3 and 5.16.14.4. \nIf there are relief dampers or relief fans and a separate minimum outdoor air damper, keep Section 5.16.14.3 \nand delete Sections 5.16.14.2 and 5.16.14.4. \nIf there are relief dampers or relief fans and a single common damper for minimum outdoor air and \neconomizer functions, keep Section 5.16.14.4 and delete Sections 5.16.14.2 and 5.16.14.3. \nDelete this flag note after selections have been made. \n5.16.14.2. \nFor units with return fans: \na. \nThe OS of each Ahu shall be defined by the commanded positions of the heating coil control \nvalve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2. \nTable 5.16.14.2 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve Position Return Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MaxRA-P \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMaxRA-P > x > 0% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 0% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= MaxRA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.2 VAV AHU operating states. \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nReturn Air \nDamper \nOS#2 \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 136 ===\n \n134 \nASHRAE Guideline 36-2021 \n5.16.14.3. \nFor units with relief dampers or relief fans and a separate minimum outdoor air damper: \na. \nThe OS of each AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.3 \nand Figure 5.16.14.3. \nTable 5.16.14.3 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nEconomizer Outdoor Air  \nDamper Position \n#1: Heating \n> 0 \n= 0 \n= 0% \n#2: Free cooling, modulating OA \n= 0 \n= 0 \n0% < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= 0% \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.3 VAV AHU operating states. \n5.16.14.4. \nFor units with relief dampers or relief fans and a single common damper of minimum outdoor air \nand economizer functions. \na. \nThe OS of each AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.4 \nand Figure 5.16.14.4. \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2 \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 137 ===\n \nASHRAE Guideline 36-2021 \n135 \nTable 5.16.14.4 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nOutdoor Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MinOA-P \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMinOA-P < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= MinOA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \n \n \nFigure 5.16.14.4 VAV AHU operating states. \nThe OS is distinct from, and should not be confused with, the zone status (cooling, heating, deadband) or Zone \nGroup mode (occupied, warmup, etc.). \nOS#1 through OS#4 (see Tables 5.16.14.2 through 5.16.14.4) represent normal operation during which a fault may \nnevertheless occur if so determined by the fault condition tests in Section 5.16.14.8. By contrast, OS#5 may \nrepresent an abnormal or incorrect condition (such as simultaneous heating and cooling) arising from a controller \nfailure or programming error, but it may also occur normally, e.g., when dehumidification is active or during \nwarmup. \n5.16.14.5. \nThe following points must be available to the AFDD routines for each AHU: \nFor the AFDD routines to be effective, an averaging sensor is recommended for SAT. An averaging sensor is \nessential for MAT, as the environment of the mixing box will be subject to nonuniform and fluctuating air \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2 \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 138 ===\n \n136 \nASHRAE Guideline 36-2021 \ntemperatures. It is recommended that the OAT sensor be located at the AHU so that it accurately represents the \ntemperature of the incoming air. \na. \nSAT = supply air temperature \nb. MAT = mixed air temperature \nc. \nRAT = return air temperature \nd. OAT = outdoor air temperature \ne. \nDSP = duct static pressure \nf. \nSATSP = supply air temperature setpoint \ng. DSPSP = duct static pressure setpoint \nh. HC = heating-coil valve position command; 0%  HC  100% \ni. \nCC = cooling-coil valve position command; 0%  CC  100% \nj. \nFS = fan speed command; 0%  FS  100% \nk. CCET = cooling-coil entering temperature (Depending on the AHU configuration, this could \nbe the MAT or a separate sensor for this specific purpose.) \nl. \nCCLT = cooling-coil leaving temperature (Depending on the AHU configuration, this could be \nthe SAT or a separate sensor for this specific purpose.) \nm. HCET = heating-coil entering temperature (Depending on the AHU configuration, this could \nbe the MAT or a separate sensor for this specific purpose.) \nn. HCLT = heating-coil leaving temperature (Depending on the AHU configuration, this could be \nthe SAT or a separate sensor for this specific purpose.) \n5.16.14.6. \nThe following values must be continuously calculated by the AFDD routines for each AHU: \na. \nFive-minute rolling averages with 1-minute sampling time of the following point values; \noperator shall have the ability to adjust the averaging window and sampling period for each \npoint independently. \n1. SATavg = rolling average of supply air temperature \n2. MATavg = rolling average of mixed air temperature \n3. RATavg = rolling average of return air temperature \n4. OATavg = rolling average of outdoor air temperature \n5. DSPavg = rolling average of duct static pressure \n6. CCETavg = rolling average of cooling-coil entering temperature \n7. CCLTavg = rolling average of cooling-coil leaving temperature \n8. HCETavg = rolling average of heating-coil entering temperature \n9. HCLTavg = rolling average of heating-coil leaving temperature \nb. %OA = actual outdoor air fraction as a percentage = (MAT – RAT)/(OAT – RAT), or per \nairflow measurement station if available. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 139 ===\n \nASHRAE Guideline 36-2021 \n137 \nc. \n%OAmin = active minimum OA setpoint (MinOAsp) divided by actual total airflow (from sum \nof VAV box flows or by airflow measurement station) as a percentage. \nd. OS = number of changes in operating state during the previous 60 minutes (moving window) \n5.16.14.7. \nThe internal variables shown in Table 5.16.14.5 shall be defined for each AHU. All parameters are \nadjustable by the operator, with initial values as shown. \nDefault values are derived from NISTIR 7365 and have been validated in field trials. They are expected to be \nappropriate for most circumstances, but individual installations may benefit from tuning to improve sensitivity and \nreduce false alarms. \nThe default values have been intentionally biased toward minimizing false alarms—if necessary, at the expense of \nmissing real alarms. This avoids excessive false alarms that will erode user confidence and responsiveness. \nHowever, if the goal is to achieve the best possible energy performance and system operation, these values should \nbe adjusted based on field measurement and operational experience. \nValues for physical factors, such as fan heat, duct heat gain, and sensor error, can be measured in the field or \nderived from trend logs. Likewise, the occupancy delay and switch delays can be refined by observing in trend data \nthe time required to achieve quasi steady-state operation. \nOther factors can be tuned by observing false positives and false negatives (i.e., unreported faults). If transient \nconditions or noise cause false errors, increase the alarm delay. Likewise, failure to report real faults can be \naddressed by adjusting the heating coil, cooling coil, temperature, or flow thresholds. \n \nTable 5.16.14.7 VAV AHU AFDD Internal Variables \nVariable Name \nDescription \nDefault Value \nTSF \nTemperature rise across supply fan \n1°C (2°F) \nTMIN \nMinimum difference between OAT and RAT to evaluate economizer error \nconditions (FC#6) \n6°C  \n(10° F) \nƐSAT \nTemperature error threshold for SAT sensor \n1°C (2°F) \nƐRAT \nTemperature error threshold for RAT sensor \n1°C (2°F) \nƐMAT \nTemperature error threshold for MAT sensor \n3°C (5°F) \nƐOAT \nTemperature error threshold for OAT sensor \n1°C (2°F) if local \nsensor @ unit. \n3°C (5°F) if global \nsensor.  \nƐF \nAirflow error threshold \n30% \nƐVFDSPD \nVFD speed error threshold \n5% \nƐDSP \nDuct static pressure error threshold \n25 Pa (0.1”) \nƐCCET \nCooling coil entering temperature sensor error. Equal to ƐMAT or dedicated \nsensor error \nVaries, see \nDescription \nƐCCLT \nCooling coil leaving temperature sensor error. Equal to ƐSAT or dedicated \nsensor error \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 140 ===\n \n138 \nASHRAE Guideline 36-2021 \nVariable Name \nDescription \nDefault Value \nƐHCET \nHeating coil entering temperature sensor error; equal to ƐMAT or dedicated \nsensor error  \nƐHCLT \nHeating coil leaving temperature sensor error. Equal to ƐSAT or dedicated \nsensor error \nOSMAX \nMaximum number of changes in Operating State during the previous 60 \nminutes (moving window) \n7 \nModeDelay \nTime in minutes to suspend Fault Condition evaluation after a change in \nMode \n30 \nAlarmDelay \nTime in minutes to that a Fault Condition must persist before triggering an \nalarm \n30 \nTestModeDelay \nTime in minutes that Test Mode is enabled \n120 \n \nThe purpose of ΔTmin is to ensure that the mixing box/economizer damper tests are meaningful. These tests are \nbased on the relationship between supply, return, and outdoor air. If RAT ~ MAT, these tests will not be accurate \nand will produce false alarms. \nThe purpose of TestModeDelay is to ensure that normal fault reporting occurs after the testing and commissioning \nprocess is completed as prescribed in Section 5.16.14.14. \n \n5.16.14.8. \nTable 5.16.14.8 shows potential fault conditions that can be evaluated by the AFDD routines. If the \nequation statement is TRUE, then the specified fault condition exists. The fault conditions to be \nevaluated at any given time will depend on the OS of the AHU. \nThe equations in Table 5.16.14.8 assume that the SAT sensor is located downstream of the supply fan and the RAT \nsensor is located downstream of the return fan. If actual sensor locations differ from these assumptions, it may be \nnecessary to add or delete fan heat correction factors. \nTo detect the required economizer faults in California Title 24 section 120.2(i)7, use FC#2, #3, and #5 through #13 \nat a minimum. Other Title 24 AFDD requirements, including acceptance tests, are not met through these fault \nconditions. \nTable 5.16.14.8 VAV AHU Fault Conditions  \nFC#1 \nEquation \nDSPAVG < DSPSP - ƐDSP \nand \nVFDSPD ≥ 99% - ƐVFDSPD \nApplies \nto OS \n#1 – #5 \nDescription \nDuct static pressure is too low with fan at full speed \nPossible \nDiagnosis \nProblem with VFD \nMechanical problem with fan \nFan undersized \nSAT Setpoint too high (too much zone demand) \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,\n\n=== PDF page 141 ===\n \nASHRAE Guideline 36-2021 \n139 \nFC#2 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG + ƐMAT < min[(RATAVG - ƐRAT), (OATAVG - ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too low; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#3 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG - ƐMAT > max[(RATAVG + ƐRAT), (OATAVG + ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too high; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#4 \nEquation \nOS > OSMAX \nApplies \nto OS \n#1 – #5 \nDescription \nToo many changes in Operating State \nPossible \nDiagnosis \nUnstable control due to poorly tuned loop or mechanical \nproblem \nFC#5 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG + ƐSAT ≤ MATAVG - ƐMAT + TSF \nApplies \nto OS \n#1 \nDescription \nSAT too low; should be higher than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on \nFC#6 \nEquation \n| RATAVG - OATAVG | ≥ TMIN \nand \n| %OA - %OAMIN | > ƐF \nApplies \nto OS \n#1, #4 \nDescription \nOA fraction is too low or too high; should equal %OAMIN \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nLeaking or stuck economizer damper or actuator \nFC#7 \n(omit if \nno \nheating \ncoil) \nEquation \nSATAVG < SATSP - ƐSAT \nand \nHC ≥ 99% \nApplies \nto OS \n#1 \nDescription \nSAT too low in full heating  \nPossible \nDiagnosis \nSAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on \nLeaking or stuck economizer damper or actuator \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`\n\n=== PDF page 142 ===\n \n140 \nASHRAE Guideline 36-2021 \nFC#8 \n(omit if \nno MAT \nsensor) \nEquation \n| SATAVG - TSF - MATAVG | >  √ƐSAT\n2 + ƐMAT\n2 \nApplies \nto OS \n#2 \nDescription \nSAT and MAT should be approximately equal \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve leaking or stuck open \nFC#9 \nEquation \nOATAVG - ƐOAT > SATSP - TSF + ƐSAT \nApplies \nto OS \n#2 \nDescription \nOAT is too high for free cooling without additional \nmechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nCooling coil valve leaking or stuck open \nFC#10 \n(omit if \nno MAT \nsensor) \nEquation \n| MATAVG - OATAVG | >  √ƐMAT\n2 + ƐOAT\n2 \nApplies \nto OS \n#3 \nDescription \nOAT and MAT should be approximately equal  \nPossible \nDiagnosis \nMAT sensor error \nOAT sensor error \nLeaking or stuck economizer damper or actuator \nFC#11 \nEquation \nOATAVG + ƐOAT < SATSP - TSF - ƐSAT \nApplies \nto OS \n#3 \nDescription \nOAT is too low for mechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nHeating coil valve leaking or stuck open \nLeaking or stuck economizer damper or actuator \nFC#12 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG - ƐSAT - TSF ≥ MATAVG + ƐMAT \nApplies \nto OS \n#2 – #4 \nDescription \nSAT too high; should be less than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking or stuck open \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 143 ===\n \nASHRAE Guideline 36-2021 \n141 \nFC#13 \nEquation \nSATAVG > SATSP + ƐSAT \nand \nCC ≥ 99% \nApplies \nto OS \n#3, #4 \nDescription \nSAT too high in full cooling  \nPossible \nDiagnosis \nSAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking or stuck open \nFC#14 \nEquation \nCCETAVG - CCLTAVG ≥  √ƐCCET\n2 + ƐCCLT\n2 + TSF* \n*Fan heat factor included or not depending on location of \nsensors used for CCET and CCLT \nApplies \nto OS \n#1, #2 \nDescription \nTemperature drop across inactive cooling coil \nPossible \nDiagnosis \nCCET sensor error \nCCLT sensor error \nCooling coil valve stuck open or leaking \nDX cooling stuck on \nFC#15 \nEquation \nHCLTAVG - HCETAVG ≥  √ƐHCET\n2 + ƐHCLT\n2 + TSF* \n*Fan heat factor included or not depending on location of \nsensors used for HCET and HCLT \nApplies \nto OS #2 \n– #4 \nDescription \nTemperature rise across inactive heating coil \nPossible \nDiagnosis \nHCET sensor error \nHCLT sensor error \nHeating coil valve stuck open or leaking. \n5.16.14.9. \nA subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable \nfault conditions depends on the OS of the AHU: \na. \nIn OS#1 (heating), the following fault conditions shall be evaluated: \n1. FC#1: DSP too low with fan at full speed \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too many changes in OS \n5. FC#5: SAT too low; should be higher than MAT \n6. FC#6: OA fraction too low or too high; should equal %OAmin \n7. FC#7: SAT too low in full heating  \n8. FC#14: Temperature drop across inactive cooling coil \nb. In OS#2 (modulating economizer), the following fault conditions shall be evaluated: \n1. FC#1: DSP too low with fan at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 144 ===\n \n142 \nASHRAE Guideline 36-2021 \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too many changes in OS \n5. FC#8: SAT and MAT should be approximately equal \n6. FC#9: OAT too high for free cooling without mechanical cooling \n7. FC#12:  SAT too high; should be less than MAT \n8. FC#14: Temperature drop across inactive cooling coil \n9. FC#15: Temperature rise across inactive heating coil \nc. \nIn OS#3 (mechanical + 100% economizer cooling), the following fault conditions shall be \nevaluated: \n1. FC#1: DSP too low with fan at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too many changes in OS \n5. FC#10: OAT and MAT should be approximately equal \n6. FC#11: OAT too low for mechanical cooling \n7. FC#12: SAT too high; should be less than MAT \n8. FC#13: SAT too high in full cooling  \n9. FC#15: Temperature rise across inactive heating coil \nd. In OS#4 (mechanical Cooling, minimum OA), the following fault conditions shall be \nevaluated: \n1. FC#1: DSP too low with fan at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too many changes in OS \n5. FC#6: OA fraction too low or too high; should equal %OAmin \n6. FC#12: SAT too high; should be less than MAT \n7. FC#13: SAT too high in full cooling  \n8. FC#15: Temperature rise across inactive heating coil \ne. \nIn OS#5 (other), the following fault conditions shall be evaluated: \n1. FC#1: DSP too low with fan at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too many changes in OS \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 145 ===\n \nASHRAE Guideline 36-2021 \n143 \n5.16.14.10. For each air handler, the operator shall be able to suppress the alarm for any fault condition. \n5.16.14.11. Evaluation of fault conditions shall be suspended under the following conditions: \na. \nWhen AHU is not operating \nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to \nOccupied Mode) of any Zone Group served by the AHU \n5.16.14.12. Fault conditions that are not applicable to the current OS shall not be evaluated. \n5.16.14.13. A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it \nis reported to the operator. \n5.16.14.14. Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of \nTestModeDelay minutes to allow instant testing of the AFDD system, and ensure normal fault \ndetection occurs after testing is complete. \n5.16.14.15. When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the \ndescription of the fault and the list of possible diagnoses from the table in Section 5.16.14.8."
      }
    },
    "2024": {
      "3.1.4.2": {
        "status": "found",
        "pdf_pages": [
          14,
          15
        ],
        "text": "3.1.4.2. \nVentilation Setpoints \na. For projects complying with the Ventilation Rate Procedure of ASHRAE Standard 62.1: \n1. DesVou, the uncorrected design outdoor airflow rate, including diversity where applicable \n2. DesVot, design total outdoor airflow rate (Vou adjusted for ventilation efficiency) \nDesVou and DesVot can be determined using the 62MZCalc spreadsheet provided with Standard 62.1 User’s \nManual. \nb. For projects complying with California Title 24 Ventilation Standards: \n1. AbsMinOA, the design outdoor airflow rate when all zones with CO2 sensors or occupancy \nsensors are unpopulated \n2. DesMinOA, the design minimum outdoor airflow with areas served by the system are occupied \nat their design population, including diversity where applicable \nc. For multiple staged outdoor air intake damper/airflow measurement (AFMS) assemblies: \nThe sequences include options for 2, 3, and 4 stages; enter a stage-up rate for each stage provided in the design. \n1. OAstageup2, the minimum outdoor airflow setpoint which stage 2 damper/AFMS assembly is \nenabled. \n2. OAstageup3, the minimum outdoor airflow setpoint which stage 3 damper/AFMS assembly is \nenabled. \n3. OAstageup4, the minimum outdoor airflow setpoint which stage 4 damper/AFMS assembly is \nenabled. \nEquations for determining the minimum number of stages and maximum size for each stage are as follows: \nMinVelocity = Lowest velocity the AFMS can measure, per the AFMS manufacturer. Range is typically 150 to 300 \nfpm.   \nMaxVelocity = Maximum velocity through the AFMS assembly.  If the assembly includes the outdoor air damper \nand/or outdoor air louver, then list the lowest of the maximum velocities for each. Range is typically 500 to 1500 \nfpm.   \nMinOA = Lowest minimum outdoor air setpoint expected to occur during normal operation. Worst case is typically \nthe smallest zone group with all zones that have CO2 DCV or occupancy sensors assumed to be unoccupied.  But \nthis may be impractically small so increase this value until a reasonable size Stage 1 AFMS results.  This may \nresult in over-ventilation of this Zone Group when it operates alone but energy impact is very low since outdoor air \nrate is low.   \nMaxOA = Maximum outdoor airflow that needs to be measured.  For AHUs that combine minimum outdoor air \nand economizer outdoor air sections, enter the highest supply air rate expected in economizer mode, typically \nequal to the design AHU supply air rate.   \nMinNumStages = Minimum number of stages of AFMS assemblies if the velocity range of each AFMS stage is \nmaximized.  This is calculated as follows and rounded up to the next integer:  \n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀≥𝑙𝑙𝑙𝑙𝑙𝑙𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀\n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀\n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀\n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀 \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 15 ===\nASHRAE Guideline 36-2024 \n13 \nMinTotalArea = Minimum total area of all AFMS assembly stages.  \n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀=\n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀\n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀 \nMaxAreaStageX = Maximum area of AFMS assembly Stage X for overlapping outdoor air setpoints \nAreaStageX = Actual area of AFMS assembly Stage X; must be less than MaxAreaStageX to meet minimum airflow \nsetpoint criterion.  The total area of all stages must be equal to or greater than MinTotalArea \n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑋𝑋= 𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀∗𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴 \n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑋𝑋= 𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀∗𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴 \n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀1 ≤\n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀\n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀 \n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀≤𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑋𝑋−1\n𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀−\n෍\n𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴\n𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝 𝑠𝑠𝑠𝑠𝑠𝑠𝑠𝑠𝑠𝑠𝑠𝑠\n \n𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂𝑂= 𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑋𝑋 \n෍\n𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴\n𝑎𝑎𝑎𝑎𝑎𝑎 𝑠𝑠𝑠𝑠𝑠𝑠𝑠𝑠𝑠𝑠𝑠𝑠\n≥𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀𝑀 \nAFMS need only be provided for each stage up to the AHU’s design minimum outdoor air rate where accurate \noutdoor air rate measurement is needed to meet ventilation codes, e.g. Standard 62.1 Section 5.10.1.1; for higher \nstages, AFMS may be deleted and the outdoor air rate through these stages assumed to have the same face velocity \nas the lower stages."
      },
      "4.6": {
        "status": "found",
        "pdf_pages": [
          3
        ],
        "text": "4.6 \nMultiple-Zone VAV Air-Handling Unit ........................................................................ 33"
      },
      "5.16.1": {
        "status": "found",
        "pdf_pages": [
          126,
          127,
          128
        ],
        "text": "5.16.1. Supply Fan Control \n5.16.1.1. \nSupply Fan Start/Stop \na. Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. \nb. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in \nSetback Mode or Warmup Mode (i.e., all modes except unoccupied). \nRetain the following if the AHU has multiple supply air fans in an array, each with non-powered backdraft \ndampers.  If VFDs are used, they may each serve multiple fan motors.  If ECMs are used, each fan can be \ncontrolled individually.  But there is little energy value to having more than 6 stages so if there are more \nthan 6 VFDs/ECMs, they should be grouped to be controlled with six digital outputs.  \nc. Staged supply fan controls  \n1. VFD/ECM groups shall be lead/lag controlled per Section 5.1.15.  \n2. When supply fans are enabled to run, start the lead supply fan VFD/ECM group.  When %-\nsupply airflow (totalized enabled VAV box setpoints (not readings) divided by design AHU \nairflow) exceeds stage-up setpoint (below) for 15 minutes then the next lag supply fan shall \nrun.  All VFDs/ECMs receive the same speed signal.  When %-airflow falls below the stage-up \nsetpoint for 15 minutes then the last lag VFD/ECM group shall be staged off.  Each stage shall \nhave its own PID gains, separately tuned.  Any VAV box whose setpoint is not known (e.g. due \nto loss of communication) shall be assumed to be at its maximum airflow setpoint Vmax. \nPick one of the following tables based on the quantity of VFD/ECM groups: \nVFD/ECM Stage \nStage up Flow \n1 \n0% \n2 \n45% \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 127 ===\nASHRAE Guideline 36-2024 \n125 \n \nVFD/ECM Stage \nStage up Flow \n1 \n0% \n2 \n30% \n3 \n60% \n \nVFD/ECM Stage \nStage up Flow \n1 \n0% \n2 \n25% \n3 \n40% \n4 \n75% \n \nVFD/ECM Stage \nStage up Flow \n1 \n0% \n2 \n10% \n3 \n25% \n4 \n35% \n5 \n55% \n6 \n75% \nDelete the following section if the air-handler serves dual-duct boxes that do not have hot-duct inlet airflow \nsensors, i.e., those that have only a box discharge airflow sensor. This section may also be deleted if there is a \nsupply AFMS. \nd. Totalize current airflow rate from VAV boxes to a software point Vps.  \nVAV box airflow rates are summed to obtain overall supply air rate without the need for an airflow measuring \nstation (AFMS) at the air-handler discharge. This is used for ventilation rate calculations and may also be used for \ndisplay and diagnostics. \n5.16.1.2. \nStatic Pressure Set-Point Reset \na. Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the \nparameters shown in Table 5.16.1.2.  \nTable 5.16.1.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of \nwater) \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP (see Section \n3.2.1.1) \nTd \n10 minutes \nT \n2 minutes \nI \nSee note \nR \nZone static pressure \nreset requests \nSPtrim \n–12 Pa (–0.05 in. of \nwater) \nSPres \n15 Pa (+0.06 in. of \nwater) \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 128 ===\n126 \nASHRAE Guideline 36-2024 \nSPres-max \n32 Pa (+0.13 in. of \nwater) \nInformative note: The number of ignored requests can be \nadjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nto the nearest integer. \n \nThe T&R reset parameters in Table 5.16.1.2 are suggested as a starting point; they will most likely require \nadjustment during the commissioning/tuning phase. \n5.16.1.3. \nStatic Pressure Control \na. Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven ON. Where the \nZone Groups served by the system are small, provide multiple sets of gains that are used in the \ncontrol loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone \nGroups that are occupied, etc.). \nHigh-pressure trips may occur if all VAV boxes are closed (as in Unoccupied Mode) or if fire/smoke dampers are \nclosed (in some fire/smoke damper (FSD) designs, the dampers are interlocked to the fan status rather than being \ncontrolled by smoke detectors). Multiple sets of gains are used to provide control loop stability as system \ncharacteristics change."
      },
      "5.16.2": {
        "status": "found",
        "pdf_pages": [
          128,
          129,
          130,
          131,
          132,
          133,
          134
        ],
        "text": "5.16.2. Supply Air Temperature Control \n5.16.2.1. \nControl loop is enabled when the supply air fan is proven ON, and disabled otherwise. When the \nloop is disabled, the output shall be set to deadband (no heating, minimum economizer). \n5.16.2.2. \nSupply Air Temperature Setpoint \nThe default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used to reset the Occupied Mode SAT \nsetpoint was chosen to maximize economizer hours. It may be preferable to use a lower range of OATs (e.g., 18°C \n[65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running anyway; reheat is \nminimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available \neconomizer hours. This lower range also can be used to indirectly limit zone humidity in humid climates, e.g. \nsetting both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures that supply air dew point temperature is always \nbelow 16°C (60°F), effectively maintaining space dew point temperature below that limit in zones with low latent \nloads such as offices.  See Section 5.16.2.3 for other more direct ways to limit zone humidity.   \nIf using this logic, the engineer should oversize interior zones and rooms with high cooling loads (design them to \nbe satisfied by the warmest SAT) so these zones do not drive the T&R block to the minimum SAT setpoint. \na. See Section 3.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min, and OAT_Max setpoints. \nb. During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the \noutdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air \ntemperature is OAT_Min and below. \n1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and \nMax_ClgSAT. \nThe T&R reset parameters in Table 5.16.2.2 are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 129 ===\nASHRAE Guideline 36-2024 \n127 \nTable 5.16.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \nSPmax \nSPmin \nMin_ClgSAT  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes \nT \n2 minutes \nI \nSee note \nR \nZone cooling SAT \nrequests \nSPtrim \n+0.1°C (+0.2°F) \nSPres \n–0.2°C (–0.3°F) \nSPres-max \n–0.6°C (–1.0°F) \nInformative note: The number of ignored requests can be \nadjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nto the nearest integer. \n \nThe net result of this SAT reset strategy is depicted in Figure 5.16.2.2 for Min_ClgSAT = 12°C (55°F), \nMax_ClgSAT = 18°C (65°F), OAT_Max = 21°C (70°F), and OAT_Min = 16°C (60°F). \n \nInformative Figure 5.16.2.2 Example supply air temperature reset diagram. \nc. During Cooldown Mode, setpoint shall be Min_ClgSAT. \nNote that the supply air temperature setpoint determined above for Occupied, Setup, and Cooldown Modes can be \nlowered by the humidity control logic in Section 5.16.2.3. \nd. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F). \nRaising the SAT setpoint in warmup will effectively lock out the economizer and cooling coil, which is desirable for \nwarmup even if there is no heating coil at the AHU to meet the higher SAT. \nT-max \nThe diamond represents \nT-max at 60°F \nSAT Setpoint \nOutdoor Air Temperature \nOAT_Min \n16°C (60°F) \nOAT_Max \n21°C (70°F) \nMin_ClgSAT \n12°C (55°F) \nMax_ClgSAT \n18°C (65°F) \nThe star represents the \nactive supply air \ntemperature setpoint at 65°F \nOAT and T-max of 60°F \nT-max varies between SPmin \nand SPmax based on requests \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 130 ===\n128 \nASHRAE Guideline 36-2024 \nThis does not apply in the case of a DFDD AHU or if all the zones are equipped with fan-powered boxes such that \nthe AHU is off in warmup and setback. \nThe engineer must specify the basis, if any, on which SAT setpoint is to be limited to control zone humidity. \nIf SAT setpoint is not to be limited based on humidity, delete Section 5.16.2.3. \nIf SAT is to be limited based on outdoor air dew point, retain Section 5.16.2.3.a.1. \nIf SAT is to be limited based on return air dew point, retain Section 5.16.2.3.a.2. \nIf SAT is to be limited based on requests from zones, retain Section 5.16.2.3.a.3. \nDelete any subsections that do not apply. \n5.16.2.3. \nSupply Air Temperature Setpoint Limit for Humidity Control \na. The Humidity_SAT_Limit shall be the lowest value dictated by the following strategies: \nNote that control based on outdoor air dew point will prevent the introduction of large volumes of humid \nventilation air, but will not respond to elevated indoor humidity conditions. \n1. Based on outdoor air dew point temperature \ni. See Sections 3.1.4.6 for OADPT_Min and OADPT_Max. \nii. Humidity_SAT_Limit shall be reset from Min_ClgSAT when the outdoor air dew point is \nOADPT_Max and above, proportionally up to Max_ClgSAT when the outdoor air dew \npoint is OADPT_Min and below. \nNote that control based on return air dew point only responds to the average condition across the building.  \nIndividual zones with high relative humidity due to high zone latent loads will most likely not be detected. \n2. Based on return air dew point temperature \ni. See Sections 3.1.4.6 for RADPT_Min and RADPT_Max. \nii. Humidity_SAT_Limit shall be reset from Min_ClgSAT when the return air dew point is \nRADPT_Max and above, proportionally up to Max_ClgSAT when the return air dew point \nis RADPT_Min and below. \nLimiting SAT based on zone requests has a high potential to create rogue zones and consequent ongoing energy \nwaste.  Use high quality humidity sensors and only use zone feedback where it is necessary to limit the potential for \nmoisture related problems. \nZone importance multipliers can be adjusted to ensure that critical zones get an immediate response to high \nhumidity, but doing so further increases the risk of rogue zones. \n3. Based on zone requests \ni. See Section 3.1.1.4 for zone dew point high limits. \nii. Humidity_SAT_Limit shall be reset using T&R logic (see Section 5.1.14) between \nMin_ClgSAT and Max_ClgSAT based on Zone Humidity SAT Limit Requests. \nThe T&R reset parameters in Table 5.16.2.3 are suggested as a staring place; they will most likely require \nadjustment during the commissioning/tuning phase. \nTable 5.16.2.3 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 131 ===\nASHRAE Guideline 36-2024 \n129 \nSP0 \nSPmax \nSPmin \nMin_ClgSAT  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes \nT \n2 minutes \nI \nSee note \nR \nZone Humidity SAT \nLimit Requests \nSPtrim \n+0.1°C (+0.2°F) \nSPres \n–0.2°C (–0.3°F) \nSPres-max \n–0.6°C (–1.0°F) \nInformative note: The number of ignored requests can be \nadjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nto the nearest integer. \nb. During all Modes except Warmup Mode and Setback Mode, the supply air temperature setpoint \ndetermined in Section 5.16.2.2 shall be limited to no greater than the Humidity_SAT_Limit. \n5.16.2.4. \nSupply air temperature shall be controlled to setpoint using a control loop whose output is mapped \nto sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil \nas shown in Figure 5.16.2.3.  \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \na. For units with return fans \n1. Return air damper maximum position MaxRA-P is modulated to control minimum outdoor \nairflow (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3). \nb. For units with relief dampers or relief fans \n1. Economizer damper minimum position MinOA-P and/or return air damper maximum position \nMaxRA-P are modulated to control minimum outdoor airflow (see Sections 5.16.4.4, 5.16.5.4 \nand 5.16.6.3). \nThe engineer must specify whether minimum outdoor air and economizer functions use separate dedicated \nminimum outdoor air dampers and economizer dampers, or a single (or staged) common outdoor air \ndamper(s) that provide both minimum outdoor air and economizer functions. \nIf there are separate dedicated dampers, keep subsection (2) and delete subsection (3). \nIf there is a single (or staged) common damper(s), keep subsection (3) and delete subsection (2). \nDelete this flag note after selection has been made. \n2. For units with a separate minimum outdoor air damper, economizer damper minimum position \nMinOA-P is 0%, and return air damper maximum position MaxRA-P is modulated to control \nminimum outdoor airflow (see Sections 5.16.4 and 5.16.5). \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 132 ===\n130 \nASHRAE Guideline 36-2024 \n3. For units with a single common minimum outdoor air and economizer damper(s), return air \ndamper maximum position MaxRA-P and economizer damper minimum position MinOA-P are \nmodulated to control minimum outdoor airflow (see Section 5.16.6). Economizer damper \nmaximum position MaxOA-P is limited during minimum outdoor airflow control (e.g., \neconomizer lockout due to high OAT). \nc. The points of transition along the x-axis shown and described in Figure 5.16.2.3 are representative. \nSeparate gains shall be provided for each section of the control map (heating coil, economizer, \ncooling coil) that is determined by the contractor to provide stable control. Alternatively, the \ncontractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.16.2.3 to \nprovide stable control. Damper control depends on the type of building pressure control system. \nThe engineer must specify whether the AHU has a return fan or relief fan(s)/damper(s), and, if a return fan, \nhow it is controlled. \nIf there are relief fan(s) or damper(s), retain Figure 5.16.2.3-1, and delete Figures 5.16.2.3-2 and 5.16.2.3-3 \nand their associated explanatory notes.  Rename Figure 5.16.2.3-1 as Figure 5.16.2.3 (delete “-1”) to avoid \nconfusion. \nIf there is a return fan controlled by airflow tracking, retain Figure 5.16.2.3-2, and delete Figures 5.16.2.3-1 \nand 5.16.2.3-3 and their associated explanatory notes.  Rename Figure 5.16.2.3-2 as Figure 5.16.2.3 (delete “-\n2”) to avoid confusion. \nIf there is a return fan controlled by direct building pressure, retain Figure 5.16.2.3-3, and delete Figures \n5.16.2.3-1 and 5.16.2.3-2 and their associated explanatory notes.  Rename Figure 5.16.2.3-3 as Figure 5.16.2.3 \n(delete “-3”) to avoid confusion. \nDelete this flag note after selection has been made. \nFor AHUs with relief fans, outdoor air and return air dampers are sequenced rather than complementary (as per \ntraditional sequences) to reduce fan power at part loads. \n \n \nFigure 5.16.2.3-1 SAT loop mapping with relief damper or relief fan. \nReturn Air \nDamper Position \nHeating Coil \nEconomizer \nOutdoor Air \nDamper \nPosition \nMinOA-P \nMaxRA-P \nMaxOA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \nReturn Air \nDamper \nPosition \n100%  \n0%  \nDamper/valve Position, % open \nSupply Air Temperature Control Loop Signal \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 133 ===\nASHRAE Guideline 36-2024 \n131 \nFor AHUs with return fans and airflow tracking control, the SAT control loop makes the economizer outdoor air \ndamper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air \ntemperature as shown below.  Relief/exhaust damper position tracks inversely with the return damper position. \nOutdoor air dampers on air handlers with return fans have no impact on the outdoor airflow rate into the mixing \nplenum. Instead, the return-fan and return-damper controls dictate outdoor airflow. See ASHRAE Guideline 16. \nNote that the economizer damper will close if there is a separate minimum outdoor air damper and minimum \noutdoor airflow control is active.  See logic for Minimum Outdoor Airflow Control below. \n \n \nFigure 5.16.2.3-2 SAT loop mapping with return-fan control with airflow tracking. \nFor AHUs with return fans and direct building pressure controls, the SAT control loop makes the economizer \noutdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply \nair temperature as shown below.  Relief/exhaust damper position is controlled by the building pressure control \nloop. \nOutdoor air dampers on air handlers with return fans have no impact on the outdoor airflow rate into the mixing \nplenum. Instead, the return-fan and return-damper controls dictate outdoor airflow. See ASHRAE Guideline 16. \nNote that the economizer damper will close if there is a separate minimum outdoor air damper and minimum \noutdoor airflow control is active.  See logic for Minimum Outdoor Airflow Control below. \n \nReturn Air \nDamper Position \nHeating Coil \nMaxRA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \n100%  \n0%  \nDamper/valve Position, % open \nSupply Air Temperature Control Loop Signal \nRelief/Exhaust Air \nDamper Position \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 134 ===\n132 \nASHRAE Guideline 36-2024 \n \nFigure 5.16.2.3-3 SAT loop mapping with return-fan control with direct building pressure controls."
      },
      "5.16.4": {
        "status": "found",
        "pdf_pages": [
          136,
          137,
          138,
          139
        ],
        "text": "5.16.4. Minimum Outdoor Airflow Control with a Separate Minimum Outdoor Air Damper and Differential \nPressure Control \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.4.1 and \ndelete Section 5.16.4.2. \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.4.2 and delete \nSection 5.16.4.1. \n5.16.4.1. \nDP Setpoint for ASHRAE Standard 62.1 Ventilation \na. See Section 3.2.1.3.a for design OA DP setpoints. \nb. See Section 5.16.3.1 for calculation of current outdoor airflow setpoint, MinOAsp. \nc. The minimum outdoor airflow DP setpoint MinDPsp shall be calculated as \nMinDPsp = DesMinDP ൤MinOAsp\nDes𝑉𝑉𝑜𝑜𝑜𝑜\n൨\n2\n \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.4.2 and delete \nSection 5.16.4.1. \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.4.1 and \ndelete Section 5.16.4.2. \n5.16.4.2. \nDP setpoint for California Title 24 Ventilation \na. See Section 3.2.1.3.b for design OA DP setpoints. \nb. See Section 5.16.3.2 for calculation of current setpoints AbsMinOA* and DesMinOA*. \nc. See zone CO2 control logic under terminal unit sequences. \nd. The active minimum DP setpoints AbsDPsp* and DesDPsp* shall be determined by the following \nequations: \nAbsDPsp* = AbsMinDP ൤AbsMinOA*\nAbsMinOA ൨\n2\n \nDesDPsp* = DesMinDP ൤DesMinOA*\nDesMinOA ൨\n2\n \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 137 ===\nASHRAE Guideline 36-2024 \n135 \nThis equation prevents excess outdoor airflow from being supplied during periods of partial occupancy. \ne. The minimum outdoor airflow DP setpoint, MinDPsp, shall be reset based on the highest zone CO2 \ncontrol-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal. \nf. The minimum outdoor airflow setpoint, MinOAsp, shall be reset based on the highest zone CO2 \ncontrol-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal. \nThis concludes the section where the ventilation logic option is selected. \nWhen the sequences are complete, only one of Section 5.16.4.1 and Section 5.16.4.2 should remain. The other \nsection should be deleted along with these flag notes. \n5.16.4.3. \nOpen the minimum outdoor air damper when the supply air fan is proven ON and the system is in \nOccupied Mode and MinDPsp is greater than zero. Damper shall be closed otherwise.  \n5.16.4.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \na. For units with return fans \nMinimum outdoor air control is enabled when return damper position exceeds MRA-P because it cannot be \nassumed that the combination of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor airflow under these conditions. \nThe 20% threshold can be increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n2. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the return air damper position is greater \nthan MRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n3. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum outdoor air damper. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 138 ===\n136 \nASHRAE Guideline 36-2024 \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \nair control.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp. \n4. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n5. When minimum outdoor airflow control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop per \nSection 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor airflow control is enabled when the economizer damper position is less than MOA-P because it \ncannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing \nsufficient outdoor airflow under these conditions. \nMinimum outdoor airflow control is disabled when return damper position is less than MRA-P, because the \neconomizer damper has been closed to enable an accurate airflow measurement through the minimum outdoor air \ndamper. \nThe 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MOA-P.  The value of MOA-P shall scale from 5% \nwhen supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at \nminimum speed.  When MOA-P is not being calculated for any reason, it shall be set to 0%. \n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n3. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is less than MOA-P for 10 minutes. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 139 ===\nASHRAE Guideline 36-2024 \n137 \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n4. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by the SAT control loop \nin Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint, MinDPsp. \n5. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n6. When minimum outdoor airflow control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT control loop per \nSection 5.16.2. \nThe engineer must select among options for minimum outdoor airflow control logic based on two criteria: \nDo the minimum outdoor airflow and economizer functions use separate dedicated minimum outdoor air \ndampers and economizer dampers, or a single (or staged) common damper(s) that provide both minimum \noutdoor air and economizer functions? \nIs outdoor airflow measured by ∆P or an airflow measurement station (AFMS)? \nControl logic selections should be made as follows: \nFor AHUs with separate dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement by ∆P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with a single (or staged) common damper(s) and OA measurement by AFMS, use Section 5.16.6 \nand delete Sections 5.16.4 and 5.16.5."
      },
      "5.16.6": {
        "status": "found",
        "pdf_pages": [
          143,
          144,
          145,
          146,
          147
        ],
        "text": "5.16.6. Minimum Outdoor Airflow Control with a Single (or Staged) Common Damper(s) for Minimum Outdoor \nAirflow and Economizer Functions and Airflow Measurement \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and \ndelete Section 5.16.6.2. \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete \nSection 5.16.6.1. \n5.16.6.1. \nOutdoor Airflow Setpoint for ASHRAE Standard 62.1 Ventilation \na. See Section 5.16.3.1 for calculation of current outdoor airflow setpoint, MinOAsp. \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete \nSection 5.16.6.1. \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and \ndelete Section 5.16.6.2. \n5.16.6.2. \nOutdoor Airflow Setpoint for California Title 24 Ventilation \na. See Section 5.16.3.2 for calculation of current setpoints AbsMinOA* and DesMinOA*. \nb. See zone CO2 control logic under terminal unit sequences. \nc. The minimum outdoor airflow setpoint MinOAsp shall be reset based on the highest zone CO2 \ncontrol-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal. \nThis concludes the section where the ventilation logic option is selected. \nWhen the sequences are complete, only one of Section 5.16.6.1 and Section 5.16.6.2 should remain. The other \nsection should be deleted along with these flag notes. \n5.16.6.3. \nMinimum Outdoor Airflow Control Loop \nInclude the following section if the air handling unit is very large and thus requires staged outdoor air \ndamper/AFMS assemblies so that airflow measurement can be accurate when the AHU is serving small \nZone Groups and/or due to many zones with CO2 DCV or occupancy sensors which can result in very low \nminimum outdoor air rate setpoints. \na. Staged Outdoor Air Dampers/AFMS Assemblies \n1. Stage each outdoor air economizer damper/AFMS assembly as follows: \nDesign drawings must clearly indicate which outdoor air damper/AFMS assembly corresponds to each stage.  \nFundamentally, the first stage must be the smallest outdoor air damper/AFMS assembly, and it should be located \nas close as possible to the first stage return air damper with parallel blade dampers directing the two airstreams at \neach other for best mixing.  The second stage outdoor air damper/AFMS assembly is usually the next closest to the \nreturn air dampers, etc.  AFMS need only be provided for each stage up to the AHU’s design minimum outdoor air \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 144 ===\n142 \nASHRAE Guideline 36-2024 \nrate where accurate outdoor air rate measurement is needed to meet ventilation codes; for higher stages, AFMS \nmay be deleted and the outdoor air rate through these stages assumed to have the same face velocity as the lower \nstages.  Here is a typical design with 3 stages of outdoor air (with the first two having AFMS) and 2 stages of \nreturn air: \n \ni. All enabled outdoor air dampers receive the same AO signal.   \nii. Each damper/AFMS stage shall be enabled no less than 10 minutes before disabling.  When \nchanging stages, a ramp limit shall be placed on the damper AO signal to avoid instabilities.  \nStaging timer does not start until ramp limit is finished. \niii. Staging shall enable outdoor air dampers for damper/AFMS stage x as follows based on the \ncurrent minimum outdoor air setpoint, MinOAsp and actual outdoor air reading of all \nenabled AFMSs.   \nPick one of the tables below based on the number of stages of outdoor air damper/AFMS assemblies: \n2 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \n− \n− \nOA reading falls below \nOAstageup2 \n− \n3 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 145 ===\nASHRAE Guideline 36-2024 \n143 \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120% of OAstageup3 \n− \nOA reading and MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \n− \n− \nOA reading falls below \nOAstageup3 \n− \n4 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120% of OAstageup3 \n− \nOA reading and MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \nOA reading exceeds \n120% of OAstageup4 \n− \nOA reading and MinOAsp \nfall below OAstageup3 \nMinOAsp falls below \nOAstageup3 \n4 \n− \n− \nOA reading falls below \nOAstageup4 \n− \nInclude the following section if the air handling unit has two staged return air dampers.  This is typical of \nAHUs with two or more stages of outdoor air/AFMS in the previous section. \n2. Stage return air dampers as follows: \ni. When only Stage 1 outdoor air economizer damper is enabled, enable Stage 1 return air \ndamper and disable Stage 2 return air damper. \nii. When more than one outdoor air economizer damper stage is enabled, enable both return air \ndamper stages. \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \nb. For units with return fans: \n1. The minimum outdoor airflow control loop is enabled when the supply fan is proven ON and \nthe AHU is in Occupied Mode, and disabled otherwise. When the loop is disabled, output shall \nbe set to 100%. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 146 ===\n144 \nASHRAE Guideline 36-2024 \nThe following logic limits the return damper position to ensure that minimum outdoor airflow is maintained during \nOccupied Mode, while the actual return damper position is modulated by the SAT control loop. \n2. The outdoor airflow shall be maintained at the minimum outdoor airflow setpoint MinOAsp by \na direct-acting control loop whose output is mapped to the return air damper maximum position \nendpoint MaxRA-P. \nThe following logic directly controls the return damper position to ensure that exactly the minimum outdoor \nairflow – and no more – is provided when economizer lockout conditions are exceeded.  When economizer lockout \nno longer applies, return damper control reverts to the SAT control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow shall be controlled to the minimum outdoor airflow.  When this occurs, the \nnormal sequencing of the return air damper by the SAT control loop is suspended, and the \nreturn air damper position shall be modulated directly to maintain measured outdoor airflow at \nMinOAsp (i.e. return damper position shall equal MaxRA-P).  The economizer damper shall \nremain open. \n4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes and \nOutdoor Air Pollution Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, release return damper to control by the SAT control loop (i.e. return damper position is \nlimited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P). \nc. For units with relief dampers or relief fans: \n1. The minimum outdoor airflow control loop is enabled when the supply fan is proven ON and \nthe AHU is in Occupied Mode and disabled otherwise. When the loop is disabled, output shall \nbe set to zero. \nThe following logic limits the return and economizer damper positions to ensure that minimum outdoor airflow is \nmaintained during Occupied Mode, while the actual damper positions are modulated by the SAT control loop. \n2. The outdoor airflow rate shall be maintained at the minimum outdoor airflow setpoint, \nMinOAsp, by a reverse-acting control loop whose output is mapped to economizer damper \nminimum position, MinOA-P, and return air damper maximum position, MaxRA-P, as \nindicated in Figure 5.16.6.3. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 147 ===\nASHRAE Guideline 36-2024 \n145 \n \nFigure 5.16.6.3 Minimum outdoor airflow control mapping with single damper. \nThe following logic directly controls the return and economizer damper positions to ensure that exactly the \nminimum outdoor airflow – and no more – is provided when economizer lockout conditions are exceeded.  When \neconomizer lockout no longer applies, return damper control reverts to the SAT control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17 \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow shall be controlled to the minimum outdoor airflow setpoint, MinOAsp.  When \nthis occurs, the normal sequencing of the return air damper by the SAT control loop is \nsuspended as follows: \ni. Fully open the return air damper \nii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P \niii. Wait 3 minutes, then modulate the return air damper to maintain the measured outdoor \nairflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P). \n4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes and \nOutdoor Air Pollution Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, set MaxOA-P = 100% and release the return air damper to control by the SAT control \nloop (i.e. return air damper position is limited by the MaxRA-P endpoint, but is not directly \ncontrolled to equal MaxRA-P). \nThis concludes the section where the minimum outdoor airflow control logic is selected. \nWhen the sequences are complete, only one of Section 5.16.4, 5.16.5, and 5.16.6 should remain. The other \ntwo sections should be deleted along with these flag notes."
      },
      "5.16.10": {
        "status": "found",
        "pdf_pages": [
          150,
          151
        ],
        "text": "5.16.10. Return-Fan Control − Direct Building Pressure \nNote that return fan arrays, if used, are not staged (as they are with supply air fans) because there is little energy \nbenefit to doing so and also because staging requires knowledge of return airflow rate and that is not always \nmeasured when using Direct Building Pressure control logic. \n5.16.10.1. See Section 3.1.4.5 for pressure Zone Group assignments. \n5.16.10.2. Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise. \n5.16.10.3. Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section \n5.16.10.5). \n5.16.10.4. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second \nsampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for \ncontrol. \na. Where multiple building pressure sensors are used, the highest of the averaged values for sensors \nwithin a pressure zone shall be used for control. \nDue to the potential for interaction between the building pressurization and return-fan control loops, extra care \nmust be taken in selecting the control loop gains. To prevent excessive control-loop interaction, the closed-loop \nresponse time of the building pressurization loop should not exceed 1/5 the closed-loop response time of the return-\nfan control loop. This can be accomplished by decreasing the gain of the building pressurization control loop. \n5.16.10.5. A single P-only control loop for each pressure zone shall modulate to maintain the building \npressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%.  The \nloop shall be enabled when the supply and return fans for any unit within the pressure zone are \nproven ON and the minimum outdoor air damper is open, and disabled otherwise.  When the loop \nis disabled, the exhaust dampers shall be closed with loop output set to zero.  All exhaust damper \nand return fan static pressure setpoints for units in an associated pressure zone shall be sequenced \nbased on building pressure control loop output signal, as shown in Figure 5.16.10.5. \nA pressure zone is defined as an enclosed area with interconnected return air paths.  All operating relief dampers \nand return fans that serve a pressure zone shall be controlled as if they were one system, using the same control \nloop, even if they are associated with different AHUs.  \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 151 ===\nASHRAE Guideline 36-2024 \n149 \nThe appropriate boundaries for pressure zones, establishing which return fans run together, will need to be \ndetermined by the engineer based on building geometry. \na. From 0% to 50%, the building pressure control loop shall modulate the exhaust dampers from 0% \nto 100% open. \nb. From 51% to 100%, the building pressure control loop shall reset the return-fan discharge static \npressure setpoint from RFDSPmin at 50% loop output to RFDSPmax at 100% of loop output. See \nSection 3.2.1.4 for RFDSPmin and RFDSPmax. \n \nFigure 5.16.10.5 Exhaust damper position and return-fan DP reset \nThe engineer must select among control logic options for return/relief/exhaust. This decision is based on the \nAHU configuration. \nControl logic selections should be made as follows: \nFor AHUs using a return fan with airflow tracking control, use Section 5.16.11 and delete Sections 5.16.8, \n5.16.9, and 5.16.10. \nFor AHUs using actuated relief dampers without a fan, use Section 5.16.8 and delete Sections 5.16.9, 5.16.10, \nand 5.16.11. \nFor AHUs using actuated relief dampers with relief fan(s), use Section 5.16.9 and delete Sections 5.16.8, \n5.16.10, and 5.16.11. \nFor AHUs using a return fan with direct building pressure control, use Section 5.16.10 and delete Sections \n5.16.8, 5.16.9, and 5.16.11. \nFor AHUs using non-actuated barometric relief only, delete all four Sections 5.16.8, 5.16.9, 5.16.10, and"
      },
      "5.16.11": {
        "status": "found",
        "pdf_pages": [
          148
        ],
        "text": "5.16.11. \nA building pressure sensor is required for options in Sections 5.16.8, 5.16.9, 5.16.10."
      },
      "5.16.14": {
        "status": "found",
        "pdf_pages": [
          155,
          156,
          157,
          158,
          159,
          160,
          161,
          162,
          163,
          164
        ],
        "text": "5.16.14. Automatic Fault Detection and Diagnostics \nAutomatic fault detection and diagnostics (AFDD) is a sophisticated system for detecting and diagnosing air-\nhandler faults. \nTo function correctly, AFDD requires specific sensors and data be available, as detailed in the sequences below. If \nthis information is not available, AFDD tests that do not apply should be deleted. \nThe AFDD routines for AHUs continually assess AHU performance by comparing the values of BAS inputs and \noutputs to a subset of potential fault conditions. The subset of potential fault conditions that is assessed at any point \ndepends on the operating state (OS) of the AHU, as determined by the position of the cooling and heating valves \nand the economizer damper. Time delays are applied to the evaluation and reporting of fault conditions to suppress \nfalse alarms. Fault conditions that pass these filters are reported to the building operator along with a series of \npossible causes. \nThese equations assume that the air handler is equipped with hydronic heating and cooling coils, as well as a fully \nintegrated economizer. If any of these components are not present, the associated tests and variables should be \nomitted from the programming. \nThese alarms rely on reasonably accurate measurement of mixed air temperatures, so the use of averaging \ntemperature sensors is strongly recommended for best accuracy as mixing box conditions are often highly non-\nuniform. \n5.16.14.1. AFDD conditions are evaluated continuously and separately for each operating AHU. \nThe engineer must specify whether the unit has a return fan, relief dampers or relief fans and a separate \nminimum outdoor air damper or relief dampers or relief fans and a single (or staged) common damper(s) \nfor minimum outdoor airflow and economizer functions. \nIf there is a return fan, keep Section 5.16.14.2 and delete Sections 5.16.14.3 and 5.16.14.4. \nIf there are relief dampers or relief fans and a separate minimum outdoor air damper, keep Section \n5.16.14.3 and delete Sections 5.16.14.2 and 5.16.14.4. \nIf there are relief dampers or relief fans and a single (or staged) common damper(s) for minimum outdoor \nairflow and economizer functions, keep Section 5.16.14.4 and delete Sections 5.16.14.2 and 5.16.14.3. \nDelete this flag note after selections have been made. \n5.16.14.2. For units with return fans: \na. The OS of each AHU shall be defined by the commanded positions of the heating coil control \nvalve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2. \nTable 5.16.14.2 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve Position Return Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MaxRA-P \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 156 ===\n154 \nASHRAE Guideline 36-2024 \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMaxRA-P > x > 0% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 0% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= MaxRA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.2 VAV AHU operating states. \n5.16.14.3. For units with relief dampers or relief fans and a separate minimum outdoor air damper: \na. The OS of each AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.3 and \nFigure 5.16.14.3. \nTable 5.16.14.3 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nEconomizer Outdoor Air  \nDamper Position \n#1: Heating \n> 0 \n= 0 \n= 0% \n#2: Free cooling, modulating OA \n= 0 \n= 0 \n0% < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= 0% \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nReturn Air \nDamper \nOS#2 \nOS#3\nOS#1 \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 157 ===\nASHRAE Guideline 36-2024 \n155 \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.3 VAV AHU operating states. \n5.16.14.4. For units with relief dampers or relief fans and a single common damper of minimum outdoor air \nand economizer functions. \na. The OS of each AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.4 and \nFigure 5.16.14.4. \nTable 5.16.14.4 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nOutdoor Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MinOA-P \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMinOA-P < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= MinOA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \n \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2\nOS#3\nOS#1\nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 158 ===\n156 \nASHRAE Guideline 36-2024 \n \nFigure 5.16.14.4 VAV AHU operating states. \nThe OS is distinct from, and should not be confused with, the zone status (cooling, heating, deadband) or Zone \nGroup mode (occupied, warmup, etc.). \nOS#1 through OS#4 (see Tables 5.16.14.2 through 5.16.14.4) represent normal operation during which a fault may \nnevertheless occur if so determined by the fault condition tests in Section 5.16.14.7. By contrast, OS#5 may \nrepresent an abnormal or incorrect condition (such as simultaneous heating and cooling) arising from a controller \nfailure or programming error, but it may also occur normally, e.g., when dehumidification is active or during \nwarmup. \n5.16.14.5. For each AHU, the following values must be continuously monitored or determined by the AFDD \nroutines and mapped to the indicated variables, which are used in the fault detection equations that \nfollow. \na. Continuously measure the following points: \n1. SATSP = supply air temperature setpoint \n2. HC = heating-coil valve position command; 0% ≤ HC ≤ 100% \n3. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100% \n4. FS = fan speed command; 0% ≤ FS ≤ 100% \n5. DSPSP = duct static pressure setpoint \nb. Calculate five-minute rolling averages with one-minute sampling time of the following point \nvalues; operator shall have the ability to adjust the averaging window and sampling period for each \npoint independently. \n1. SATavg = rolling average of supply air temperature \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2 \nOS#3 \nOS#1 \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 159 ===\nASHRAE Guideline 36-2024 \n157 \n2. MATavg = rolling average of mixed air temperature \n3. RATavg = rolling average of return air temperature \n4. OATavg = rolling average of outdoor air temperature \n5. DSPavg = rolling average of duct static pressure \n6. CCETavg = rolling average of cooling-coil entering temperature (depending on the AHU \nconfiguration, this could be the MAT or a separate sensor for this specific purpose). \n7. CCLTavg = rolling average of cooling-coil leaving temperature (depending on the AHU \nconfiguration, this could be the SAT or a separate sensor for this specific purpose). \n8. HCETavg = rolling average of heating-coil entering temperature (depending on the AHU \nconfiguration, this could be the MAT or a separate sensor for this specific purpose). \n9. HCLTavg = rolling average of heating-coil leaving temperature (depending on the AHU \nconfiguration, this could be the SAT or a separate sensor for this specific purpose). \nc. %OA = actual outdoor airflow fraction as a percentage = (MAT – RAT)/(OAT – RAT), or active \noutdoor airflow divided by total airflow rate, Vps, if outdoor airflow measurement station is \navailable. \nd. %OAmin = active minimum outdoor airflow setpoint (MinOAsp) divided by actual total airflow \n(from sum of VAV box flows or by airflow measurement station) as a percentage. \ne. ∆OS = number of changes in operating state during the previous 60 minutes (moving window) \n5.16.14.6. The internal variables shown in Table 5.16.14.6 shall be defined for each AHU. All parameters are \nadjustable by the operator, with initial values as shown. \nDefault values are derived from NISTIR 7365 and have been validated in field trials. They are expected to be \nappropriate for most circumstances, but individual installations may benefit from tuning to improve sensitivity and \nreduce false alarms. \nThe default values have been intentionally biased toward minimizing false alarms—if necessary, at the expense of \nmissing real alarms. This avoids excessive false alarms that will erode user confidence and responsiveness. \nHowever, if the goal is to achieve the best possible energy performance and system operation, these values should \nbe adjusted based on field measurement and operational experience. \nValues for physical factors, such as fan heat, duct heat gain, and sensor error, can be measured in the field or \nderived from trend logs. Likewise, the occupancy delay and switch delays can be refined by observing in trend data \nthe time required to achieve quasi steady-state operation. \nOther factors can be tuned by observing false positives and false negatives (i.e., unreported faults). If transient \nconditions or noise cause false errors, increase the alarm delay. Likewise, failure to report real faults can be \naddressed by adjusting the heating coil, cooling coil, temperature, or flow thresholds. \n \nTable 5.16.14.6 VAV AHU AFDD Internal Variables \nVariable Name \nDescription \nDefault Value \n∆TSF \nTemperature rise across supply fan \n1°C (2°F) \n∆TMIN \nMinimum difference between OAT and RAT to evaluate economizer error \nconditions (FC#6) \n6°C  \n(10° F) \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 160 ===\n158 \nASHRAE Guideline 36-2024 \nVariable Name \nDescription \nDefault Value \nƐSAT \nTemperature error threshold for SAT sensor \n1°C (2°F) \nƐRAT \nTemperature error threshold for RAT sensor \n1°C (2°F) \nƐMAT \nTemperature error threshold for MAT sensor \n3°C (5°F) \nƐOAT \nTemperature error threshold for OAT sensor \n1°C (2°F) if local \nsensor @ unit. \n3°C (5°F) if global \nsensor.  \nƐF \nAirflow error threshold \n30% \nƐVFDSPD \nVFD speed error threshold \n5% \nƐDSP \nDuct static pressure error threshold \n25 Pa (0.1”) \nƐCCET \nCooling coil entering temperature sensor error. Equal to ƐMAT or dedicated \nsensor error \nƐMAT or error of \ndedicated sensor \nƐCCLT \nCooling coil leaving temperature sensor error. Equal to ƐSAT or dedicated \nsensor error \nƐSAT or error of \ndedicated sensor \nƐHCET \nHeating coil entering temperature sensor error; equal to ƐMAT or dedicated \nsensor error  \nƐMAT or error of \ndedicated sensor \nƐHCLT \nHeating coil leaving temperature sensor error. Equal to ƐSAT or dedicated \nsensor error \nƐSAT or error of \ndedicated sensor \n∆OSMAX \nMaximum number of changes in Operating State during the previous 60 \nminutes (moving window) \n7 \nModeDelay \nTime in minutes to suspend Fault Condition evaluation after a change in \nMode \n30 \nAlarmDelay \nTime in minutes to that a Fault Condition must persist before triggering an \nalarm \n30 \nTestModeDelay \nTime in minutes that Test Mode is enabled \n120 \n \nThe purpose of ΔTmin is to ensure that the mixing box/economizer damper tests are meaningful. These tests are \nbased on the relationship between supply, return, and outdoor air. If RAT ~ MAT, these tests will not be accurate \nand will produce false alarms. \nThe purpose of TestModeDelay is to ensure that normal fault reporting occurs after the testing and commissioning \nprocess is completed as prescribed in Section 5.16.14.12. \n \n5.16.14.7. Table 5.16.14.7 shows fault conditions that can be evaluated by the AFDD routines. \na. If the equation statement is TRUE, then the specified fault condition exists. \nb. Only those fault condition equations that apply to the current OS of the AHU shall be evaluated. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 161 ===\nASHRAE Guideline 36-2024 \n159 \nThe equations in Table 5.16.14.7 assume that the SAT sensor is located downstream of the supply fan and the RAT \nsensor is located downstream of the return fan. If actual sensor locations differ from these assumptions, it may be \nnecessary to add or delete fan heat correction factors. \nTo detect the required economizer faults in California Title 24 section 120.2(i)7, use FC#2, #3, and #5 through #13 \nat a minimum. Other Title 24 AFDD requirements, including acceptance tests, are not met through these fault \nconditions. \nTable 5.16.14.7 VAV AHU Fault Conditions \nFC#1 \nEquation \nDSPAVG < DSPSP - ƐDSP \nand \nVFDSPD ≥ 99% - ƐVFDSPD \nApplies \nto OS \n#1 – #5 \nDescription \nDuct static pressure is too low with fan at full speed \nPossible \nDiagnosis \nProblem with VFD \nMechanical problem with fan \nFan undersized \nSAT Setpoint too high (too much zone demand) \nFC#2 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG + ƐMAT < min[(RATAVG - ƐRAT), (OATAVG - ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too low; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#3 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG - ƐMAT > max[(RATAVG + ƐRAT), (OATAVG + ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too high; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#4 \nEquation \n∆OS > ∆OSMAX \nApplies \nto OS \n#1 – #5 \nDescription \nToo many changes in Operating State \nPossible \nDiagnosis \nUnstable control due to poorly tuned loop or mechanical \nproblem \nFC#5 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG + ƐSAT ≤ MATAVG - ƐMAT + ∆TSF \nApplies \nto OS \n#1 \nDescription \nSAT too low; should be higher than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 162 ===\n160 \nASHRAE Guideline 36-2024 \nFC#6 \nEquation \n| RATAVG - OATAVG | ≥ ∆TMIN \nand \n| %OA - %OAMIN | > ƐF \nApplies \nto OS \n#1, #4 \nDescription \nOA fraction is too low or too high; should equal %OAMIN \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nLeaking or stuck economizer damper or actuator \nFC#7 \n(omit if \nno \nheating \ncoil) \nEquation \nSATAVG < SATSP - ƐSAT \nand \nHC ≥ 99% \nApplies \nto OS \n#1 \nDescription \nSAT too low in full heating  \nPossible \nDiagnosis \nSAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on \nLeaking or stuck economizer damper or actuator \nFC#8 \n(omit if \nno MAT \nsensor) \nEquation \n| SATAVG - ∆TSF - MATAVG | >  ටƐSAT\n2 + ƐMAT\n2 \nApplies \nto OS \n#2 \nDescription \nSAT and MAT should be approximately equal \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve leaking or stuck open \nFC#9 \nEquation \nOATAVG - ƐOAT > SATSP - ∆TSF + ƐSAT \nApplies \nto OS \n#2 \nDescription \nOAT is too high for free cooling without additional \nmechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nCooling coil valve leaking or stuck open \nFC#10 \n(omit if \nno MAT \nsensor) \nEquation \n| MATAVG - OATAVG | >  ටƐMAT\n2 + ƐOAT\n2 \nApplies \nto OS \n#3 \nDescription \nOAT and MAT should be approximately equal  \nPossible \nDiagnosis \nMAT sensor error \nOAT sensor error \nLeaking or stuck economizer damper or actuator \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 163 ===\nASHRAE Guideline 36-2024 \n161 \nFC#11 \nEquation \nOATAVG + ƐOAT < SATSP - ∆TSF - ƐSAT \nApplies \nto OS \n#3 \nDescription \nOAT is too low for mechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nHeating coil valve leaking or stuck open \nLeaking or stuck economizer damper or actuator \nFC#12 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG - ƐSAT - ∆TSF ≥ MATAVG + ƐMAT \nApplies \nto OS \n#2 – #4 \nDescription \nSAT too high; should be less than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking or stuck open \nFC#13 \nEquation \nSATAVG > SATSP + ƐSAT \nand \nCC ≥ 99% \nApplies \nto OS \n#3, #4 \nDescription \nSAT too high in full cooling  \nPossible \nDiagnosis \nSAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking or stuck open \nFC#14 \nEquation \nCCETAVG - CCLTAVG ≥  ටƐCCET\n2 + ƐCCLT\n2 - ∆TSF* \n*Fan heat factor included or not depending on location of \nsensors used for CCET and CCLT \nApplies \nto OS \n#1, #2 \nDescription \nTemperature drop across inactive cooling coil \nPossible \nDiagnosis \nCCET sensor error \nCCLT sensor error \nCooling coil valve stuck open or leaking \nDX cooling stuck on \nFC#15 \nEquation \nHCLTAVG - HCETAVG ≥  ටƐHCET\n2 + ƐHCLT\n2 + ∆TSF* \n*Fan heat factor included or not depending on location of \nsensors used for HCET and HCLT \nApplies \nto OS #2 \n– #4 \nDescription \nTemperature rise across inactive heating coil \nPossible \nDiagnosis \nHCET sensor error \nHCLT sensor error \nHeating coil valve stuck open or leaking. \n5.16.14.8. For each air handler, the operator shall be able to suppress the alarm for any fault condition. \n5.16.14.9. Evaluation of fault conditions shall be suspended under the following conditions: \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 164 ===\n162 \nASHRAE Guideline 36-2024 \na. When AHU is not operating \nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to \nOccupied Mode) of any Zone Group served by the AHU \n5.16.14.10. Fault conditions that are not applicable to the current OS shall not be evaluated. \n5.16.14.11. A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it \nis reported to the operator. \n5.16.14.12. Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of \nTestModeDelay minutes to allow instant testing of the AFDD system, and ensure normal fault \ndetection occurs after testing is complete. \n5.16.14.13. When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the \ndescription of the fault and the list of possible diagnoses from the table in Section 5.16.14.7."
      }
    }
  }
}