{
  "addendum": "o",
  "sections_affected": [
    "5.16.5.4"
  ],
  "comparison": {
    "2021": {
      "5.16.5.4": {
        "status": "found",
        "pdf_pages": [
          123,
          124,
          125
        ],
        "text": "5.16.5.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \na. \nFor units with return fans \nMinimum outdoor air control is enabled when return damper position exceeds MRA-P because it cannot be assumed \nthat the combination of the minimum and the economizer outdoor air dampers are providing sufficient outdoor air \nunder these conditions. \nThe 20% threshold can be increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the return air damper position is \ngreater than MRA-P. \n3. When minimum outdoor air control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 124 ===\n \n122 \nASHRAE Guideline 36-2021 \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n5. When minimum outdoor air control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop \nper Section 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor air control is enabled when economizer damper position is less than MOA-P because it cannot be \nassumed that the combination of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor air under these conditions. \nMinimum outdoor air control is disabled when return damper position is less than MRA-P, because the economizer \ndamper has been closed to enable an accurate airflow measurement through the minimum outdoor air damper. \nThe 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall calculate MOA-P.  The value of MOA-P shall scale from \n5% when supply-fan speed is at 100% design speed proportionally up to 80% when the fan \nis at minimum speed.  When MOA-P is not being calculated for any reason, it shall be set to \n0%. \n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n3. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is less than MOA-P. \n4. When minimum outdoor air control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 125 ===\n \nASHRAE Guideline 36-2021 \n123 \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n5. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n6. When minimum outdoor air control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT control loop \nper Section 5.16.2. \nThe engineer must select among options for minimum outdoor air control logic based on two criteria: \nDo the minimum outdoor air and economizer functions use separate dedicated dampers or a single common \ndamper? \nIs outdoor air volume measured by DP P or an airflow measurement station (AFMS)? \nControl logic selections should be made as follows: \nFor AHUs with a single common damper and OA measurement by AFMS, use Section 5.16.6 and delete \nSections 5.16.4 and 5.16.5. \nFor AHUs with separate dedicated dampers and OA measurement by P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nAHUs with a single common damper and OA measurement by P are not supported because OA \nmeasurements are not accurate in this configuration. \n DCV is supported in all three options but only for California Title 24 ventilation."
      }
    },
    "2024": {
      "5.16.5.4": {
        "status": "found",
        "pdf_pages": [
          140,
          141,
          142,
          143
        ],
        "text": "5.16.5.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \na. For units with return fans \nMinimum outdoor airflow control is enabled when return damper position exceeds MRA-P because it cannot be \nassumed that the combination of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor airflow under these conditions. \nThe 20% threshold can be increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n2. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 141 ===\nASHRAE Guideline 36-2024 \n139 \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the return air damper position is greater \nthan MRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n3. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \nair control.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain outdoor airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n4. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n5. When minimum outdoor airflow control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop per \nSection 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor airflow control is enabled when the economizer damper position is less than MOA-P because it \ncannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing \nsufficient outdoor airflow under these conditions. \nMinimum outdoor airflow control is disabled when return damper position is less than MRA-P, because the \neconomizer damper has been closed to enable an accurate airflow measurement through the minimum outdoor air \ndamper. \nThe 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall calculate MOA-P.  The value of MOA-P shall scale from 5% \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 142 ===\n140 \nASHRAE Guideline 36-2024 \nwhen supply-fan speed is at 100% design speed proportionally up to 80% when the fan is at \nminimum speed.  When MOA-P is not being calculated for any reason, it shall be set to 0%. \n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n3. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is less than MOA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n4. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \nairflow control.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain outdoor airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n5. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n6. When minimum outdoor airflow control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT control loop per \nSection 5.16.2. \nThe engineer must select among options for minimum outdoor airflow control logic based on two criteria: \nDo the minimum outdoor airflow and economizer functions use separate dedicated minimum outdoor air \ndampers and economizer dampers, or a single (or staged) common damper(s) that provide both minimum \noutdoor air and economizer functions? \nIs outdoor airflow measured by ∆P or an airflow measurement station (AFMS)? \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 143 ===\nASHRAE Guideline 36-2024 \n141 \nControl logic selections should be made as follows: \nFor AHUs with a single (or staged) common damper(s) and OA measurement by AFMS, use Section 5.16.6 \nand delete Sections 5.16.4 and 5.16.5. \nFor AHUs with separate dedicated dampers and OA measurement by ∆P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6."
      }
    }
  }
}