{
  "addendum": "p",
  "sections_affected": [
    "5.16.13.5",
    "5.16.14"
  ],
  "comparison": {
    "2021": {
      "5.16.13.5": {
        "status": "found",
        "pdf_pages": [
          134
        ],
        "text": "5.16.13.5. \nLow building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4. \nAutomatic fault detection and diagnostics (AFDD) is a sophisticated system for detecting and diagnosing air-\nhandler faults. \nTo function correctly, AFDD requires specific sensors and data be available, as detailed in the sequences below. If \nthis information is not available, AFDD tests that do not apply should be deleted."
      },
      "5.16.14": {
        "status": "found",
        "pdf_pages": [
          134,
          135,
          136,
          137,
          138,
          139,
          140,
          141,
          142,
          143,
          144,
          145
        ],
        "text": "5.16.14. Automatic Fault Detection and Diagnostics \nThe AFDD routines for AHUs continually assess AHU performance by comparing the values of BAS inputs and \noutputs to a subset of potential fault conditions. The subset of potential fault conditions that is assessed at any point \ndepends on the operating state (OS) of the AHU, as determined by the position of the cooling and heating valves and \nthe economizer damper. Time delays are applied to the evaluation and reporting of fault conditions to suppress false \nalarms. Fault conditions that pass these filters are reported to the building operator along with a series of possible \ncauses. \nThese equations assume that the air handler is equipped with hydronic heating and cooling coils, as well as a fully \nintegrated economizer. If any of these components are not present, the associated tests and variables should be \nomitted from the programming. \nNote that these alarms rely on reasonably accurate measurement of mixed air temperature. An MAT sensor is \nrequired for many of these alarms to work, and an averaging sensor is strongly recommended for best accuracy. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 135 ===\n \nASHRAE Guideline 36-2021 \n133 \n5.16.14.1. \nAFDD conditions are evaluated continuously and separately for each operating AHU. \nThe engineer must specify whether the unit has a return fan, relief dampers or relief fans and a separate \nminimum outdoor air damper or relief dampers or relief fans and a single common damper for minimum \noutdoor air and economizer functions. \nIf there is a return fan, keep Section 5.16.14.2 and delete Sections 5.16.14.3 and 5.16.14.4. \nIf there are relief dampers or relief fans and a separate minimum outdoor air damper, keep Section 5.16.14.3 \nand delete Sections 5.16.14.2 and 5.16.14.4. \nIf there are relief dampers or relief fans and a single common damper for minimum outdoor air and \neconomizer functions, keep Section 5.16.14.4 and delete Sections 5.16.14.2 and 5.16.14.3. \nDelete this flag note after selections have been made. \n5.16.14.2. \nFor units with return fans: \na. \nThe OS of each Ahu shall be defined by the commanded positions of the heating coil control \nvalve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2. \nTable 5.16.14.2 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve Position Return Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MaxRA-P \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMaxRA-P > x > 0% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 0% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= MaxRA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.2 VAV AHU operating states. \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nReturn Air \nDamper \nOS#2 \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 136 ===\n \n134 \nASHRAE Guideline 36-2021 \n5.16.14.3. \nFor units with relief dampers or relief fans and a separate minimum outdoor air damper: \na. \nThe OS of each AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.3 \nand Figure 5.16.14.3. \nTable 5.16.14.3 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nEconomizer Outdoor Air  \nDamper Position \n#1: Heating \n> 0 \n= 0 \n= 0% \n#2: Free cooling, modulating OA \n= 0 \n= 0 \n0% < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= 0% \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.3 VAV AHU operating states. \n5.16.14.4. \nFor units with relief dampers or relief fans and a single common damper of minimum outdoor air \nand economizer functions. \na. \nThe OS of each AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.4 \nand Figure 5.16.14.4. \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2 \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 137 ===\n \nASHRAE Guideline 36-2021 \n135 \nTable 5.16.14.4 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nOutdoor Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MinOA-P \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMinOA-P < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= MinOA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \n \n \nFigure 5.16.14.4 VAV AHU operating states. \nThe OS is distinct from, and should not be confused with, the zone status (cooling, heating, deadband) or Zone \nGroup mode (occupied, warmup, etc.). \nOS#1 through OS#4 (see Tables 5.16.14.2 through 5.16.14.4) represent normal operation during which a fault may \nnevertheless occur if so determined by the fault condition tests in Section 5.16.14.8. By contrast, OS#5 may \nrepresent an abnormal or incorrect condition (such as simultaneous heating and cooling) arising from a controller \nfailure or programming error, but it may also occur normally, e.g., when dehumidification is active or during \nwarmup. \n5.16.14.5. \nThe following points must be available to the AFDD routines for each AHU: \nFor the AFDD routines to be effective, an averaging sensor is recommended for SAT. An averaging sensor is \nessential for MAT, as the environment of the mixing box will be subject to nonuniform and fluctuating air \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2 \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 138 ===\n \n136 \nASHRAE Guideline 36-2021 \ntemperatures. It is recommended that the OAT sensor be located at the AHU so that it accurately represents the \ntemperature of the incoming air. \na. \nSAT = supply air temperature \nb. MAT = mixed air temperature \nc. \nRAT = return air temperature \nd. OAT = outdoor air temperature \ne. \nDSP = duct static pressure \nf. \nSATSP = supply air temperature setpoint \ng. DSPSP = duct static pressure setpoint \nh. HC = heating-coil valve position command; 0%  HC  100% \ni. \nCC = cooling-coil valve position command; 0%  CC  100% \nj. \nFS = fan speed command; 0%  FS  100% \nk. CCET = cooling-coil entering temperature (Depending on the AHU configuration, this could \nbe the MAT or a separate sensor for this specific purpose.) \nl. \nCCLT = cooling-coil leaving temperature (Depending on the AHU configuration, this could be \nthe SAT or a separate sensor for this specific purpose.) \nm. HCET = heating-coil entering temperature (Depending on the AHU configuration, this could \nbe the MAT or a separate sensor for this specific purpose.) \nn. HCLT = heating-coil leaving temperature (Depending on the AHU configuration, this could be \nthe SAT or a separate sensor for this specific purpose.) \n5.16.14.6. \nThe following values must be continuously calculated by the AFDD routines for each AHU: \na. \nFive-minute rolling averages with 1-minute sampling time of the following point values; \noperator shall have the ability to adjust the averaging window and sampling period for each \npoint independently. \n1. SATavg = rolling average of supply air temperature \n2. MATavg = rolling average of mixed air temperature \n3. RATavg = rolling average of return air temperature \n4. OATavg = rolling average of outdoor air temperature \n5. DSPavg = rolling average of duct static pressure \n6. CCETavg = rolling average of cooling-coil entering temperature \n7. CCLTavg = rolling average of cooling-coil leaving temperature \n8. HCETavg = rolling average of heating-coil entering temperature \n9. HCLTavg = rolling average of heating-coil leaving temperature \nb. %OA = actual outdoor air fraction as a percentage = (MAT – RAT)/(OAT – RAT), or per \nairflow measurement station if available. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 139 ===\n \nASHRAE Guideline 36-2021 \n137 \nc. \n%OAmin = active minimum OA setpoint (MinOAsp) divided by actual total airflow (from sum \nof VAV box flows or by airflow measurement station) as a percentage. \nd. OS = number of changes in operating state during the previous 60 minutes (moving window) \n5.16.14.7. \nThe internal variables shown in Table 5.16.14.5 shall be defined for each AHU. All parameters are \nadjustable by the operator, with initial values as shown. \nDefault values are derived from NISTIR 7365 and have been validated in field trials. They are expected to be \nappropriate for most circumstances, but individual installations may benefit from tuning to improve sensitivity and \nreduce false alarms. \nThe default values have been intentionally biased toward minimizing false alarms—if necessary, at the expense of \nmissing real alarms. This avoids excessive false alarms that will erode user confidence and responsiveness. \nHowever, if the goal is to achieve the best possible energy performance and system operation, these values should \nbe adjusted based on field measurement and operational experience. \nValues for physical factors, such as fan heat, duct heat gain, and sensor error, can be measured in the field or \nderived from trend logs. Likewise, the occupancy delay and switch delays can be refined by observing in trend data \nthe time required to achieve quasi steady-state operation. \nOther factors can be tuned by observing false positives and false negatives (i.e., unreported faults). If transient \nconditions or noise cause false errors, increase the alarm delay. Likewise, failure to report real faults can be \naddressed by adjusting the heating coil, cooling coil, temperature, or flow thresholds. \n \nTable 5.16.14.7 VAV AHU AFDD Internal Variables \nVariable Name \nDescription \nDefault Value \nTSF \nTemperature rise across supply fan \n1°C (2°F) \nTMIN \nMinimum difference between OAT and RAT to evaluate economizer error \nconditions (FC#6) \n6°C  \n(10° F) \nƐSAT \nTemperature error threshold for SAT sensor \n1°C (2°F) \nƐRAT \nTemperature error threshold for RAT sensor \n1°C (2°F) \nƐMAT \nTemperature error threshold for MAT sensor \n3°C (5°F) \nƐOAT \nTemperature error threshold for OAT sensor \n1°C (2°F) if local \nsensor @ unit. \n3°C (5°F) if global \nsensor.  \nƐF \nAirflow error threshold \n30% \nƐVFDSPD \nVFD speed error threshold \n5% \nƐDSP \nDuct static pressure error threshold \n25 Pa (0.1”) \nƐCCET \nCooling coil entering temperature sensor error. Equal to ƐMAT or dedicated \nsensor error \nVaries, see \nDescription \nƐCCLT \nCooling coil leaving temperature sensor error. Equal to ƐSAT or dedicated \nsensor error \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 140 ===\n \n138 \nASHRAE Guideline 36-2021 \nVariable Name \nDescription \nDefault Value \nƐHCET \nHeating coil entering temperature sensor error; equal to ƐMAT or dedicated \nsensor error  \nƐHCLT \nHeating coil leaving temperature sensor error. Equal to ƐSAT or dedicated \nsensor error \nOSMAX \nMaximum number of changes in Operating State during the previous 60 \nminutes (moving window) \n7 \nModeDelay \nTime in minutes to suspend Fault Condition evaluation after a change in \nMode \n30 \nAlarmDelay \nTime in minutes to that a Fault Condition must persist before triggering an \nalarm \n30 \nTestModeDelay \nTime in minutes that Test Mode is enabled \n120 \n \nThe purpose of ΔTmin is to ensure that the mixing box/economizer damper tests are meaningful. These tests are \nbased on the relationship between supply, return, and outdoor air. If RAT ~ MAT, these tests will not be accurate \nand will produce false alarms. \nThe purpose of TestModeDelay is to ensure that normal fault reporting occurs after the testing and commissioning \nprocess is completed as prescribed in Section 5.16.14.14. \n \n5.16.14.8. \nTable 5.16.14.8 shows potential fault conditions that can be evaluated by the AFDD routines. If the \nequation statement is TRUE, then the specified fault condition exists. The fault conditions to be \nevaluated at any given time will depend on the OS of the AHU. \nThe equations in Table 5.16.14.8 assume that the SAT sensor is located downstream of the supply fan and the RAT \nsensor is located downstream of the return fan. If actual sensor locations differ from these assumptions, it may be \nnecessary to add or delete fan heat correction factors. \nTo detect the required economizer faults in California Title 24 section 120.2(i)7, use FC#2, #3, and #5 through #13 \nat a minimum. Other Title 24 AFDD requirements, including acceptance tests, are not met through these fault \nconditions. \nTable 5.16.14.8 VAV AHU Fault Conditions  \nFC#1 \nEquation \nDSPAVG < DSPSP - ƐDSP \nand \nVFDSPD ≥ 99% - ƐVFDSPD \nApplies \nto OS \n#1 – #5 \nDescription \nDuct static pressure is too low with fan at full speed \nPossible \nDiagnosis \nProblem with VFD \nMechanical problem with fan \nFan undersized \nSAT Setpoint too high (too much zone demand) \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,\n\n=== PDF page 141 ===\n \nASHRAE Guideline 36-2021 \n139 \nFC#2 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG + ƐMAT < min[(RATAVG - ƐRAT), (OATAVG - ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too low; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#3 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG - ƐMAT > max[(RATAVG + ƐRAT), (OATAVG + ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too high; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#4 \nEquation \nOS > OSMAX \nApplies \nto OS \n#1 – #5 \nDescription \nToo many changes in Operating State \nPossible \nDiagnosis \nUnstable control due to poorly tuned loop or mechanical \nproblem \nFC#5 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG + ƐSAT ≤ MATAVG - ƐMAT + TSF \nApplies \nto OS \n#1 \nDescription \nSAT too low; should be higher than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on \nFC#6 \nEquation \n| RATAVG - OATAVG | ≥ TMIN \nand \n| %OA - %OAMIN | > ƐF \nApplies \nto OS \n#1, #4 \nDescription \nOA fraction is too low or too high; should equal %OAMIN \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nLeaking or stuck economizer damper or actuator \nFC#7 \n(omit if \nno \nheating \ncoil) \nEquation \nSATAVG < SATSP - ƐSAT \nand \nHC ≥ 99% \nApplies \nto OS \n#1 \nDescription \nSAT too low in full heating  \nPossible \nDiagnosis \nSAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on \nLeaking or stuck economizer damper or actuator \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`\n\n=== PDF page 142 ===\n \n140 \nASHRAE Guideline 36-2021 \nFC#8 \n(omit if \nno MAT \nsensor) \nEquation \n| SATAVG - TSF - MATAVG | >  √ƐSAT\n2 + ƐMAT\n2 \nApplies \nto OS \n#2 \nDescription \nSAT and MAT should be approximately equal \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve leaking or stuck open \nFC#9 \nEquation \nOATAVG - ƐOAT > SATSP - TSF + ƐSAT \nApplies \nto OS \n#2 \nDescription \nOAT is too high for free cooling without additional \nmechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nCooling coil valve leaking or stuck open \nFC#10 \n(omit if \nno MAT \nsensor) \nEquation \n| MATAVG - OATAVG | >  √ƐMAT\n2 + ƐOAT\n2 \nApplies \nto OS \n#3 \nDescription \nOAT and MAT should be approximately equal  \nPossible \nDiagnosis \nMAT sensor error \nOAT sensor error \nLeaking or stuck economizer damper or actuator \nFC#11 \nEquation \nOATAVG + ƐOAT < SATSP - TSF - ƐSAT \nApplies \nto OS \n#3 \nDescription \nOAT is too low for mechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nHeating coil valve leaking or stuck open \nLeaking or stuck economizer damper or actuator \nFC#12 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG - ƐSAT - TSF ≥ MATAVG + ƐMAT \nApplies \nto OS \n#2 – #4 \nDescription \nSAT too high; should be less than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking or stuck open \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 143 ===\n \nASHRAE Guideline 36-2021 \n141 \nFC#13 \nEquation \nSATAVG > SATSP + ƐSAT \nand \nCC ≥ 99% \nApplies \nto OS \n#3, #4 \nDescription \nSAT too high in full cooling  \nPossible \nDiagnosis \nSAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking or stuck open \nFC#14 \nEquation \nCCETAVG - CCLTAVG ≥  √ƐCCET\n2 + ƐCCLT\n2 + TSF* \n*Fan heat factor included or not depending on location of \nsensors used for CCET and CCLT \nApplies \nto OS \n#1, #2 \nDescription \nTemperature drop across inactive cooling coil \nPossible \nDiagnosis \nCCET sensor error \nCCLT sensor error \nCooling coil valve stuck open or leaking \nDX cooling stuck on \nFC#15 \nEquation \nHCLTAVG - HCETAVG ≥  √ƐHCET\n2 + ƐHCLT\n2 + TSF* \n*Fan heat factor included or not depending on location of \nsensors used for HCET and HCLT \nApplies \nto OS #2 \n– #4 \nDescription \nTemperature rise across inactive heating coil \nPossible \nDiagnosis \nHCET sensor error \nHCLT sensor error \nHeating coil valve stuck open or leaking. \n5.16.14.9. \nA subset of all potential fault conditions is evaluated by the AFDD routines. The set of applicable \nfault conditions depends on the OS of the AHU: \na. \nIn OS#1 (heating), the following fault conditions shall be evaluated: \n1. FC#1: DSP too low with fan at full speed \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too many changes in OS \n5. FC#5: SAT too low; should be higher than MAT \n6. FC#6: OA fraction too low or too high; should equal %OAmin \n7. FC#7: SAT too low in full heating  \n8. FC#14: Temperature drop across inactive cooling coil \nb. In OS#2 (modulating economizer), the following fault conditions shall be evaluated: \n1. FC#1: DSP too low with fan at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 144 ===\n \n142 \nASHRAE Guideline 36-2021 \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too many changes in OS \n5. FC#8: SAT and MAT should be approximately equal \n6. FC#9: OAT too high for free cooling without mechanical cooling \n7. FC#12:  SAT too high; should be less than MAT \n8. FC#14: Temperature drop across inactive cooling coil \n9. FC#15: Temperature rise across inactive heating coil \nc. \nIn OS#3 (mechanical + 100% economizer cooling), the following fault conditions shall be \nevaluated: \n1. FC#1: DSP too low with fan at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too many changes in OS \n5. FC#10: OAT and MAT should be approximately equal \n6. FC#11: OAT too low for mechanical cooling \n7. FC#12: SAT too high; should be less than MAT \n8. FC#13: SAT too high in full cooling  \n9. FC#15: Temperature rise across inactive heating coil \nd. In OS#4 (mechanical Cooling, minimum OA), the following fault conditions shall be \nevaluated: \n1. FC#1: DSP too low with fan at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too many changes in OS \n5. FC#6: OA fraction too low or too high; should equal %OAmin \n6. FC#12: SAT too high; should be less than MAT \n7. FC#13: SAT too high in full cooling  \n8. FC#15: Temperature rise across inactive heating coil \ne. \nIn OS#5 (other), the following fault conditions shall be evaluated: \n1. FC#1: DSP too low with fan at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too many changes in OS \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 145 ===\n \nASHRAE Guideline 36-2021 \n143 \n5.16.14.10. For each air handler, the operator shall be able to suppress the alarm for any fault condition. \n5.16.14.11. Evaluation of fault conditions shall be suspended under the following conditions: \na. \nWhen AHU is not operating \nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to \nOccupied Mode) of any Zone Group served by the AHU \n5.16.14.12. Fault conditions that are not applicable to the current OS shall not be evaluated. \n5.16.14.13. A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it \nis reported to the operator. \n5.16.14.14. Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of \nTestModeDelay minutes to allow instant testing of the AFDD system, and ensure normal fault \ndetection occurs after testing is complete. \n5.16.14.15. When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the \ndescription of the fault and the list of possible diagnoses from the table in Section 5.16.14.8."
      }
    },
    "2024": {
      "5.16.13.5": {
        "status": "found",
        "pdf_pages": [
          155
        ],
        "text": "5.16.13.5. Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4."
      },
      "5.16.14": {
        "status": "found",
        "pdf_pages": [
          155,
          156,
          157,
          158,
          159,
          160,
          161,
          162,
          163,
          164
        ],
        "text": "5.16.14. Automatic Fault Detection and Diagnostics \nAutomatic fault detection and diagnostics (AFDD) is a sophisticated system for detecting and diagnosing air-\nhandler faults. \nTo function correctly, AFDD requires specific sensors and data be available, as detailed in the sequences below. If \nthis information is not available, AFDD tests that do not apply should be deleted. \nThe AFDD routines for AHUs continually assess AHU performance by comparing the values of BAS inputs and \noutputs to a subset of potential fault conditions. The subset of potential fault conditions that is assessed at any point \ndepends on the operating state (OS) of the AHU, as determined by the position of the cooling and heating valves \nand the economizer damper. Time delays are applied to the evaluation and reporting of fault conditions to suppress \nfalse alarms. Fault conditions that pass these filters are reported to the building operator along with a series of \npossible causes. \nThese equations assume that the air handler is equipped with hydronic heating and cooling coils, as well as a fully \nintegrated economizer. If any of these components are not present, the associated tests and variables should be \nomitted from the programming. \nThese alarms rely on reasonably accurate measurement of mixed air temperatures, so the use of averaging \ntemperature sensors is strongly recommended for best accuracy as mixing box conditions are often highly non-\nuniform. \n5.16.14.1. AFDD conditions are evaluated continuously and separately for each operating AHU. \nThe engineer must specify whether the unit has a return fan, relief dampers or relief fans and a separate \nminimum outdoor air damper or relief dampers or relief fans and a single (or staged) common damper(s) \nfor minimum outdoor airflow and economizer functions. \nIf there is a return fan, keep Section 5.16.14.2 and delete Sections 5.16.14.3 and 5.16.14.4. \nIf there are relief dampers or relief fans and a separate minimum outdoor air damper, keep Section \n5.16.14.3 and delete Sections 5.16.14.2 and 5.16.14.4. \nIf there are relief dampers or relief fans and a single (or staged) common damper(s) for minimum outdoor \nairflow and economizer functions, keep Section 5.16.14.4 and delete Sections 5.16.14.2 and 5.16.14.3. \nDelete this flag note after selections have been made. \n5.16.14.2. For units with return fans: \na. The OS of each AHU shall be defined by the commanded positions of the heating coil control \nvalve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2. \nTable 5.16.14.2 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve Position Return Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MaxRA-P \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 156 ===\n154 \nASHRAE Guideline 36-2024 \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMaxRA-P > x > 0% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 0% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= MaxRA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.2 VAV AHU operating states. \n5.16.14.3. For units with relief dampers or relief fans and a separate minimum outdoor air damper: \na. The OS of each AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.3 and \nFigure 5.16.14.3. \nTable 5.16.14.3 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nEconomizer Outdoor Air  \nDamper Position \n#1: Heating \n> 0 \n= 0 \n= 0% \n#2: Free cooling, modulating OA \n= 0 \n= 0 \n0% < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= 0% \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nReturn Air \nDamper \nOS#2 \nOS#3\nOS#1 \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 157 ===\nASHRAE Guideline 36-2024 \n155 \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.3 VAV AHU operating states. \n5.16.14.4. For units with relief dampers or relief fans and a single common damper of minimum outdoor air \nand economizer functions. \na. The OS of each AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper in accordance with Table 5.16.14.4 and \nFigure 5.16.14.4. \nTable 5.16.14.4 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nOutdoor Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MinOA-P \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMinOA-P < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= MinOA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \n \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2\nOS#3\nOS#1\nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 158 ===\n156 \nASHRAE Guideline 36-2024 \n \nFigure 5.16.14.4 VAV AHU operating states. \nThe OS is distinct from, and should not be confused with, the zone status (cooling, heating, deadband) or Zone \nGroup mode (occupied, warmup, etc.). \nOS#1 through OS#4 (see Tables 5.16.14.2 through 5.16.14.4) represent normal operation during which a fault may \nnevertheless occur if so determined by the fault condition tests in Section 5.16.14.7. By contrast, OS#5 may \nrepresent an abnormal or incorrect condition (such as simultaneous heating and cooling) arising from a controller \nfailure or programming error, but it may also occur normally, e.g., when dehumidification is active or during \nwarmup. \n5.16.14.5. For each AHU, the following values must be continuously monitored or determined by the AFDD \nroutines and mapped to the indicated variables, which are used in the fault detection equations that \nfollow. \na. Continuously measure the following points: \n1. SATSP = supply air temperature setpoint \n2. HC = heating-coil valve position command; 0% ≤ HC ≤ 100% \n3. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100% \n4. FS = fan speed command; 0% ≤ FS ≤ 100% \n5. DSPSP = duct static pressure setpoint \nb. Calculate five-minute rolling averages with one-minute sampling time of the following point \nvalues; operator shall have the ability to adjust the averaging window and sampling period for each \npoint independently. \n1. SATavg = rolling average of supply air temperature \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2 \nOS#3 \nOS#1 \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 159 ===\nASHRAE Guideline 36-2024 \n157 \n2. MATavg = rolling average of mixed air temperature \n3. RATavg = rolling average of return air temperature \n4. OATavg = rolling average of outdoor air temperature \n5. DSPavg = rolling average of duct static pressure \n6. CCETavg = rolling average of cooling-coil entering temperature (depending on the AHU \nconfiguration, this could be the MAT or a separate sensor for this specific purpose). \n7. CCLTavg = rolling average of cooling-coil leaving temperature (depending on the AHU \nconfiguration, this could be the SAT or a separate sensor for this specific purpose). \n8. HCETavg = rolling average of heating-coil entering temperature (depending on the AHU \nconfiguration, this could be the MAT or a separate sensor for this specific purpose). \n9. HCLTavg = rolling average of heating-coil leaving temperature (depending on the AHU \nconfiguration, this could be the SAT or a separate sensor for this specific purpose). \nc. %OA = actual outdoor airflow fraction as a percentage = (MAT – RAT)/(OAT – RAT), or active \noutdoor airflow divided by total airflow rate, Vps, if outdoor airflow measurement station is \navailable. \nd. %OAmin = active minimum outdoor airflow setpoint (MinOAsp) divided by actual total airflow \n(from sum of VAV box flows or by airflow measurement station) as a percentage. \ne. ∆OS = number of changes in operating state during the previous 60 minutes (moving window) \n5.16.14.6. The internal variables shown in Table 5.16.14.6 shall be defined for each AHU. All parameters are \nadjustable by the operator, with initial values as shown. \nDefault values are derived from NISTIR 7365 and have been validated in field trials. They are expected to be \nappropriate for most circumstances, but individual installations may benefit from tuning to improve sensitivity and \nreduce false alarms. \nThe default values have been intentionally biased toward minimizing false alarms—if necessary, at the expense of \nmissing real alarms. This avoids excessive false alarms that will erode user confidence and responsiveness. \nHowever, if the goal is to achieve the best possible energy performance and system operation, these values should \nbe adjusted based on field measurement and operational experience. \nValues for physical factors, such as fan heat, duct heat gain, and sensor error, can be measured in the field or \nderived from trend logs. Likewise, the occupancy delay and switch delays can be refined by observing in trend data \nthe time required to achieve quasi steady-state operation. \nOther factors can be tuned by observing false positives and false negatives (i.e., unreported faults). If transient \nconditions or noise cause false errors, increase the alarm delay. Likewise, failure to report real faults can be \naddressed by adjusting the heating coil, cooling coil, temperature, or flow thresholds. \n \nTable 5.16.14.6 VAV AHU AFDD Internal Variables \nVariable Name \nDescription \nDefault Value \n∆TSF \nTemperature rise across supply fan \n1°C (2°F) \n∆TMIN \nMinimum difference between OAT and RAT to evaluate economizer error \nconditions (FC#6) \n6°C  \n(10° F) \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 160 ===\n158 \nASHRAE Guideline 36-2024 \nVariable Name \nDescription \nDefault Value \nƐSAT \nTemperature error threshold for SAT sensor \n1°C (2°F) \nƐRAT \nTemperature error threshold for RAT sensor \n1°C (2°F) \nƐMAT \nTemperature error threshold for MAT sensor \n3°C (5°F) \nƐOAT \nTemperature error threshold for OAT sensor \n1°C (2°F) if local \nsensor @ unit. \n3°C (5°F) if global \nsensor.  \nƐF \nAirflow error threshold \n30% \nƐVFDSPD \nVFD speed error threshold \n5% \nƐDSP \nDuct static pressure error threshold \n25 Pa (0.1”) \nƐCCET \nCooling coil entering temperature sensor error. Equal to ƐMAT or dedicated \nsensor error \nƐMAT or error of \ndedicated sensor \nƐCCLT \nCooling coil leaving temperature sensor error. Equal to ƐSAT or dedicated \nsensor error \nƐSAT or error of \ndedicated sensor \nƐHCET \nHeating coil entering temperature sensor error; equal to ƐMAT or dedicated \nsensor error  \nƐMAT or error of \ndedicated sensor \nƐHCLT \nHeating coil leaving temperature sensor error. Equal to ƐSAT or dedicated \nsensor error \nƐSAT or error of \ndedicated sensor \n∆OSMAX \nMaximum number of changes in Operating State during the previous 60 \nminutes (moving window) \n7 \nModeDelay \nTime in minutes to suspend Fault Condition evaluation after a change in \nMode \n30 \nAlarmDelay \nTime in minutes to that a Fault Condition must persist before triggering an \nalarm \n30 \nTestModeDelay \nTime in minutes that Test Mode is enabled \n120 \n \nThe purpose of ΔTmin is to ensure that the mixing box/economizer damper tests are meaningful. These tests are \nbased on the relationship between supply, return, and outdoor air. If RAT ~ MAT, these tests will not be accurate \nand will produce false alarms. \nThe purpose of TestModeDelay is to ensure that normal fault reporting occurs after the testing and commissioning \nprocess is completed as prescribed in Section 5.16.14.12. \n \n5.16.14.7. Table 5.16.14.7 shows fault conditions that can be evaluated by the AFDD routines. \na. If the equation statement is TRUE, then the specified fault condition exists. \nb. Only those fault condition equations that apply to the current OS of the AHU shall be evaluated. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 161 ===\nASHRAE Guideline 36-2024 \n159 \nThe equations in Table 5.16.14.7 assume that the SAT sensor is located downstream of the supply fan and the RAT \nsensor is located downstream of the return fan. If actual sensor locations differ from these assumptions, it may be \nnecessary to add or delete fan heat correction factors. \nTo detect the required economizer faults in California Title 24 section 120.2(i)7, use FC#2, #3, and #5 through #13 \nat a minimum. Other Title 24 AFDD requirements, including acceptance tests, are not met through these fault \nconditions. \nTable 5.16.14.7 VAV AHU Fault Conditions \nFC#1 \nEquation \nDSPAVG < DSPSP - ƐDSP \nand \nVFDSPD ≥ 99% - ƐVFDSPD \nApplies \nto OS \n#1 – #5 \nDescription \nDuct static pressure is too low with fan at full speed \nPossible \nDiagnosis \nProblem with VFD \nMechanical problem with fan \nFan undersized \nSAT Setpoint too high (too much zone demand) \nFC#2 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG + ƐMAT < min[(RATAVG - ƐRAT), (OATAVG - ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too low; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#3 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG - ƐMAT > max[(RATAVG + ƐRAT), (OATAVG + ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too high; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#4 \nEquation \n∆OS > ∆OSMAX \nApplies \nto OS \n#1 – #5 \nDescription \nToo many changes in Operating State \nPossible \nDiagnosis \nUnstable control due to poorly tuned loop or mechanical \nproblem \nFC#5 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG + ƐSAT ≤ MATAVG - ƐMAT + ∆TSF \nApplies \nto OS \n#1 \nDescription \nSAT too low; should be higher than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 162 ===\n160 \nASHRAE Guideline 36-2024 \nFC#6 \nEquation \n| RATAVG - OATAVG | ≥ ∆TMIN \nand \n| %OA - %OAMIN | > ƐF \nApplies \nto OS \n#1, #4 \nDescription \nOA fraction is too low or too high; should equal %OAMIN \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nLeaking or stuck economizer damper or actuator \nFC#7 \n(omit if \nno \nheating \ncoil) \nEquation \nSATAVG < SATSP - ƐSAT \nand \nHC ≥ 99% \nApplies \nto OS \n#1 \nDescription \nSAT too low in full heating  \nPossible \nDiagnosis \nSAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on \nLeaking or stuck economizer damper or actuator \nFC#8 \n(omit if \nno MAT \nsensor) \nEquation \n| SATAVG - ∆TSF - MATAVG | >  ටƐSAT\n2 + ƐMAT\n2 \nApplies \nto OS \n#2 \nDescription \nSAT and MAT should be approximately equal \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve leaking or stuck open \nFC#9 \nEquation \nOATAVG - ƐOAT > SATSP - ∆TSF + ƐSAT \nApplies \nto OS \n#2 \nDescription \nOAT is too high for free cooling without additional \nmechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nCooling coil valve leaking or stuck open \nFC#10 \n(omit if \nno MAT \nsensor) \nEquation \n| MATAVG - OATAVG | >  ටƐMAT\n2 + ƐOAT\n2 \nApplies \nto OS \n#3 \nDescription \nOAT and MAT should be approximately equal  \nPossible \nDiagnosis \nMAT sensor error \nOAT sensor error \nLeaking or stuck economizer damper or actuator \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 163 ===\nASHRAE Guideline 36-2024 \n161 \nFC#11 \nEquation \nOATAVG + ƐOAT < SATSP - ∆TSF - ƐSAT \nApplies \nto OS \n#3 \nDescription \nOAT is too low for mechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nHeating coil valve leaking or stuck open \nLeaking or stuck economizer damper or actuator \nFC#12 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG - ƐSAT - ∆TSF ≥ MATAVG + ƐMAT \nApplies \nto OS \n#2 – #4 \nDescription \nSAT too high; should be less than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking or stuck open \nFC#13 \nEquation \nSATAVG > SATSP + ƐSAT \nand \nCC ≥ 99% \nApplies \nto OS \n#3, #4 \nDescription \nSAT too high in full cooling  \nPossible \nDiagnosis \nSAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking or stuck open \nFC#14 \nEquation \nCCETAVG - CCLTAVG ≥  ටƐCCET\n2 + ƐCCLT\n2 - ∆TSF* \n*Fan heat factor included or not depending on location of \nsensors used for CCET and CCLT \nApplies \nto OS \n#1, #2 \nDescription \nTemperature drop across inactive cooling coil \nPossible \nDiagnosis \nCCET sensor error \nCCLT sensor error \nCooling coil valve stuck open or leaking \nDX cooling stuck on \nFC#15 \nEquation \nHCLTAVG - HCETAVG ≥  ටƐHCET\n2 + ƐHCLT\n2 + ∆TSF* \n*Fan heat factor included or not depending on location of \nsensors used for HCET and HCLT \nApplies \nto OS #2 \n– #4 \nDescription \nTemperature rise across inactive heating coil \nPossible \nDiagnosis \nHCET sensor error \nHCLT sensor error \nHeating coil valve stuck open or leaking. \n5.16.14.8. For each air handler, the operator shall be able to suppress the alarm for any fault condition. \n5.16.14.9. Evaluation of fault conditions shall be suspended under the following conditions: \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 164 ===\n162 \nASHRAE Guideline 36-2024 \na. When AHU is not operating \nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to \nOccupied Mode) of any Zone Group served by the AHU \n5.16.14.10. Fault conditions that are not applicable to the current OS shall not be evaluated. \n5.16.14.11. A fault condition that evaluates as TRUE must do so continuously for AlarmDelay minutes before it \nis reported to the operator. \n5.16.14.12. Test mode shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of \nTestModeDelay minutes to allow instant testing of the AFDD system, and ensure normal fault \ndetection occurs after testing is complete. \n5.16.14.13. When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the \ndescription of the fault and the list of possible diagnoses from the table in Section 5.16.14.7."
      }
    }
  }
}