{
  "addendum": "q",
  "sections_affected": [
    "3.1.1.3",
    "5.2.1.3",
    "5.2.1.4",
    "5.2.3"
  ],
  "comparison": {
    "2021": {
      "3.1.1.3": {
        "status": "found",
        "pdf_pages": [
          7,
          8,
          9
        ],
        "text": "3.1.1.3. \nCO2 Setpoints \nSpace CO2 setpoints are used for demand-controlled ventilation (DCV) and monitoring/alarming as required by \nLEED and other green building standards. \nIt is the designer’s responsibility to determine CO2 setpoints. The maximum setpoint varies by ventilation standard. \nSome guidance is provided below for Standard 62.1 and Title 24. The designer may also decide to set lower, more \nconservative setpoints for improved indoor air quality but at the expense of higher energy use.  \nStandard 62.1 CO2 Setpoint Guidance \nRecommended maximum CO2 is 90% of the steady state concentration per Lawrence1: \n𝐶𝑂2𝑠𝑒𝑡𝑝𝑜𝑖𝑛𝑡= 0.9(𝐶𝑂𝐴+\n8400𝐸𝑧𝑚\n𝑅𝑝+𝑅𝑎𝐴𝑧𝑃𝑧\n⁄ )  \nwhere COA is the outdoor air CO2 concentration in ppm, Ez is the zone ventilation effectiveness, m is the metabolic \nrate of occupants, Rp is the people-based component of the ventilation rate, Ra is the area-based component of the \nventilation rate, Az is the zone floor area, and Pz is the number of occupants.  \nThe CO2 setpoints in Informative Table 3.1.1.3 assume an ambient concentration of 400 ppm in lieu of using an \nambient CO2 sensor. These sequences are based on not having an ambient sensor. This will be conservative in \nareas with high ambient CO2 concentrations; few areas have lower concentrations.  \nSetpoints vary by occupancy type, so the easiest way to include this info is by including a column in VAV box and SZ \nunit schedules and entering the setpoint individually for each zone.  \nDemand controlled ventilation (DCV) is an active area of research under ASHRAE RP-1747, “Implementation of \nRP-1547 CO2-Based Demand Controlled Ventilation for Multiple Zone HVAC Systems in Direct Digital Control \nSystems.” \nInformative Table 3.1.1.3 Default CO2 Setpoints per ASHRAE Standard 62.1 \nOccupancy Category \nCO2 Setpoint \n(ppm) \nOccupancy Category \nCO2 Setpoint \n(ppm) \nCorrectional Facilities \nOffice Buildings \nCell \n965 \nOffice Space \n894 \nDayroom \n1,656 \nReception Areas \n1,656 \nGuard Stations \n1,200 \nTelephone/Data Entry \n1,872 \n \n1. Source: Lawrence, T. 2008. Selecting CO2 criteria for outdoor air monitoring. ASHRAE Journal 50(12). \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 8 ===\n \n6 \nASHRAE Guideline 36-2021 \nOccupancy Category \nCO2 Setpoint \n(ppm) \nOccupancy Category \nCO2 Setpoint \n(ppm) \nBooking/Waiting \n1,200 \nMain Entry/Lobbies \n1,391 \nEducational Facilities \nMiscellaneous Spaces \nDay Care (Through Age 4) \n1,027 \nBank Vaults/Safe Deposit \n805 \nDay Care Sickroom \n716 \nComputer (Not Printing) \n738 \nClassrooms (Age 5 – 8) \n864 \nPharmacy (Preparation \nArea) \n820 \nClassrooms (Age 9+) \n942 \nPhoto Studios \n983 \nLecture Classroom \n1,305 \nTransportation Waiting \n1,305 \nLecture Hall (Fixed Seats) \n1,305 \nPublic Assembly Spaces \nArt Classroom \n837 \nAuditorium Seating Area \n1,872 \nScience Laboratories \n894 \nPlace of Religious \nWorship \n1,872 \nUniversity/College Lab \n894 \nCourtrooms \n1,872 \nWood/Metal Shop \n1,156 \nLegislative Chambers \n1,872 \nComputer Lab \n965 \nLibraries \n805 \nMedia Center \n965 \nLobbies \n2,628 \nMusic/Theater/Dance \n1,620 \nMuseums (Children’s) \n1,391 \nMultiuse Assembly \n1,778 \nMuseum/Galleries \n1,620 \nFood and Beverage Service  \nRetail \nRestaurant Dining Rooms \n1,418 \nSales (Except Below) \n1,069 \nCafeteria/Fast-Food Dining \n1,536 \nMall Common Areas \n1,620 \nBars, Cocktail Lounges \n1,536 \nBarbershop \n1,267 \nGeneral \nBeauty and Nail Salons \n723 \nBreak Rooms \n1,267 \nPet Shops (Animal Areas) \n709 \nCoffee Stations \n1,185 \nSupermarket \n1,116 \nConference/Meeting \n1,620 \nCoin-operated Laundries \n1,322 \nHotels, Motels, Resorts, Dormitories \nSports and Entertainment \nBedroom/Living Area \n910 \nSpectator Areas \n1,778 \nBarracks Sleeping Areas \n1,116 \nDisco/Dance Floors \n1,440 \nLaundry Rooms, Central \n1,249 \nHealth Clubs/Aerobics \nRoom \n1,735 \nLaundry Within Dwelling \n983 \nHealth Clubs/Weight \nRoom \n1,232 \nLobbies/Prefunction \n1,494 \nBowling Alley (Seating) \n1,232 \nMultipurpose Assembly \n2,250 \nGambling Casinos \n1,368 \n \n \nGame Arcades \n894 \n \n \nStages, Studios \n1,391 \nCalifornia Title 24 CO2 Setpoint Guidance \nTitle 24 stipulates the setpoint for all occupancies must be 600 ppm above ambient. Ambient concentration may be \nassumed to be 400 ppm, or an ambient sensor may be provided. These sequences are currently based on not having \nan ambient sensor, so the CO2 setpoint for all occupancy types is 1000 ppm.  \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 9 ===\n \nASHRAE Guideline 36-2021 \n7"
      },
      "5.2.1.3": {
        "status": "found",
        "pdf_pages": [
          59
        ],
        "text": "5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016, outdoor air \nand zone minimum setpoints shall be calculated as follows: \na. \nSee Section 3.1.1.2 for zone ventilation setpoints. \nb. Determine zone air distribution effectiveness Ez. \n1. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled). \n2. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default to 0.8 if no value is scheduled). \nc. \nVbz-P* is the population component of the required breathing zone outdoor airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \nd. Vmin  \n1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air \ndamper fully open; return air damper fully closed) for 10 minutes; \n2. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.f below if Vmin in Section"
      },
      "5.2.1.4": {
        "status": "found",
        "pdf_pages": [
          63,
          64,
          65,
          66
        ],
        "text": "5.2.1.4. \nFor compliance with California Title 24, outdoor air setpoints shall be calculated as follows: \na. \nSee Section 3.1.1.2 for zone ventilation setpoints. \nb. Determine the zone minimum outdoor air setpoints Zone-Abs-OA-min and Zone-Des-OA-min. \nZone-Abs-OA-min is used in terminal-unit sequences and air-handler sequences. Zone-Des-OA-min is used in air-\nhandler sequences only. \n1. Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to \nlowest priority: \ni. Zero if the zone has a window switch and the window is open. \nii. Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \nThe term “populated” is used instead of “occupied” to mean that a zone occupancy sensor senses the presence of \npeople, because the term “occupied” is used elsewhere to mean “scheduled to be occupied.”  \niii. Varea-min if the zone has a CO2 sensor. \niv. Zone-Des-OA-min otherwise. \n2. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: \ni. Zero if the zone has a window switch and the window is open. \nii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \niii. The larger of Varea-min and Vocc-min otherwise. \nc. \nVmin  \n1. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; \n2. Else shall be equal to Vmin as entered in Section 3.1.2. \nd. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order \nfrom highest to lowest priority: \n1. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per \nSection 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.  \n2. If the zone has a window switch, Vmin* shall be zero when the window is open. \n3. If the zone has a CO2 sensor: \ni. See Section 3.1.1.2.b.3 for CO2 setpoints. \nii. During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; \nreset from 0% at setpoint minus 200 PPM and to 100% at setpoint.  \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 64 ===\n \n62 \nASHRAE Guideline 36-2021 \niii. Loop is disabled and output set to zero when the zone is not in Occupied Mode. \niv. For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume \nseries fan-powered terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors, dual-duct VAV terminal units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units with cold-duct minimum \ncontrol:  \n(a) The CO2 control loop output shall reset the occupied minimum airflow setpoint \nVmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum \ncooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop \noutput from 50% to 100% will be used at the system level to reset outdoor air \nminimum; see AHU controls.  \n \nFigure 5.2.1.4-1 Vmin* reset with CO2 loop. \nv. For parallel fan-powered terminal units: \n(a) Determine VCO2-max as follows: \n(1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling \nairflow setpoint Vcool-max. \n(2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-\nmax minus the parallel fan airflow \nThis logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. \n(b) The CO2 control loop output shall reset the occupied minimum airflow setpoint \nVmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum \ncooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop \noutput from 50% to 100% will be used at the system level to reset outdoor air \nminimum; see AHU controls.  \n0%                                                50%                                                     100% \nVmin \nVcool\n-max \nVmin* \nCO2 Control Loop \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 65 ===\n \nASHRAE Guideline 36-2021 \n63 \n \nFigure 5.2.1.4-2 Vmin* reset with CO2 loop (parallel fan-powered). \nvi. For SZVAV AHUs: \n(a) The minimum outdoor air setpoint MinOAsp shall be reset based on the zone CO2 \ncontrol-loop signal from MinOA at 0% signal to DesOA at 100% signal. See Figure \n5.2.1.4-3. \n \nFigure 5.2.1.4-3 Vmin* reset with CO2 loop (SZVAV). \nThis concludes the section where the ventilation logic is selected. When the sequences are complete, only one \nof Sections 5.2.1.3 and 5.2.1.4 should remain. The other section should be deleted, along with these flag notes. \n0%                                                50%                                                     100% \nVmin \nVCO2\n-max \nVmin* \nCO2 Control Loop \n0%                                                50%                                                     100% \nMinOA \nDesOA \nMinOAsp \nCO2 Control Loop \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 66 ===\n \n64 \nASHRAE Guideline 36-2021"
      },
      "5.2.3": {
        "status": "not found",
        "pdf_pages": [],
        "text": null
      }
    },
    "2024": {
      "3.1.1.3": {
        "status": "found",
        "pdf_pages": [
          7,
          8
        ],
        "text": "3.1.1.3. \nCO2 Maximum Concentration \nSpace CO2 sensors are used for demand-controlled ventilation (DCV) as required by energy standards such as \nASHRAE Standard 90.1 and California Title 24, as well as for indoor air quality monitoring/alarming as required \nby LEED and other green building standards. \nIt is the designer’s responsibility to determine maximum ΔCO2, the maximum difference between zone and ambient \nCO2 concentration. The maximum varies depending on the applicable ventilation standard, Standard 62.1 and Title \n24. The designer may also decide to set lower, more conservative setpoints for improved indoor air quality but at \nthe expense of higher energy use.  \nFor Standard 62.1, ΔCO2 maximums vary by occupancy type and design occupant density, so the easiest way to \ninclude this info is by including a column in VAV box and SZ unit schedules and entering the setpoint individually \nfor each zone.  \nFor both Standard 62.1 and Title 24, ambient CO2 concentration (Camb) may be determined with ambient CO2 \nsensors but is allowed to be assumed to be 400 ppm for the following reasons: \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 8 ===\n6 \nASHRAE Guideline 36-2024 \n• 400 ppm is conservative from a ventilation standpoint since few areas have consistently lower average \nambient concentrations. \n• Using a fixed value avoids the first cost and recurring calibration costs of an ambient CO2 sensor. \n• Automatic Background Calibration (ABC) logic, which is very commonly used with commercial CO2 \nsensors to automatically maintain calibration, uses 400 ppm as the ambient concentration targeted by the \nlogic, so ambient concentration is effectively indicated as 400 ppm regardless of actual ambient \nconcentration.  Therefore, when CO2 sensors with ABC logic are used, ambient concentration should \nalways be assumed to be 400 ppm.  \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep subsection (a) and \ndelete subsection (b). \nIf the project is to comply with California Title 24 ventilation requirements, keep subsection (b) and delete \nsubsection (a). \na. ASHRAE Standard 62.1 Maximum CO2 Concentration \n1. For each zone, maximum ΔCO2 concentration, ΔC  \nThe ΔC value must include the occupancy density adjustment per Standard 62.1, where applicable. \n2. Ambient CO2 concentration, Camb = 400 ppm \nIf an ambient CO2 sensor is installed, Camb will be an analog input point rather than a fixed value.  \nSee ASHRAE Standard 62.1-2022 Addendum ab for maximum CO2 concentration above ambient (ΔCO2) for each \noccupancy type.  These are not repeated here to avoid conflicts with future Standard 62.1 revisions.   \nb. California Title 24 Maximum CO2 Concentration \n1. For each zone, maximum ΔCO2 concentration, ΔC = 600 ppm \nTitle 24 stipulates the setpoint for all occupancies must be 600 ppm above ambient.  \n2. Ambient CO2 concentration, Camb = 400 ppm \nIf an ambient CO2 sensor is installed, Camb will be an analog input point rather than a fixed value. \nIf zone humidity is to be controlled based on zone dew point temperature, retain the following section.  \nDelete otherwise."
      },
      "5.2.1.3": {
        "status": "found",
        "pdf_pages": [
          66,
          67,
          68,
          69,
          70,
          71
        ],
        "text": "5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1, outdoor air and \nzone minimum setpoints shall be calculated as follows: \na. See Section 3.1.1.2 for zone ventilation setpoints. \nb. VAV Terminal Units \n1. Determine zone air distribution effectiveness Ez. \ni. If the DAT at the terminal unit is less than or equal to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled). \nii. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default to 0.8 if no value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \n3. Vmin  \ni. Shall be equal to Voz as calculated in Section 5.2.1.3.b.5 below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air \ndamper fully open; return air damper fully closed) for 10 minutes; \nii. Else shall be equal to 1.5 * Voz as calculated in Section 5.2.1.3.b.5 below if Vmin in \nSection 3.1.2 is “AUTO” and the associated air handler is not supplying 100% outdoor air; \niii. Else shall be equal to Vmin as entered in Section 3.1.2. \n4. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section \n5.2.1.3.b.5. \n5. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal values of Vbz-A* and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower priority: \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 67 ===\nASHRAE Guideline 36-2024 \n65 \ni. If the zone is in any mode other than Occupied Mode, and for zones that have window \nswitches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. \nii. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is \npermitted: Vbz-P* = 0, Vbz-A* = 0, and Vmin* = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not \npermitted: Vbz-P* = 0 and Vmin* = Vmin. \nOccupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2 sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb. \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to zero when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes), respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure, compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard 90.1. \n(e) For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume \nseries fan-powered terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors, dual-duct VAV terminal units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units with cold-duct minimum \ncontrol: \n(1) The CO2 control loop output shall reset both the occupied minimum airflow setpoint \n(Vmin*) and the population component of the required breathing zone outdoor \nairflow (Vbz-P*) in parallel. Vmin* shall be reset from the zone minimum airflow \nsetpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-\nmax at 100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm) at 0% loop output \nup to the Vbz-P at 100% loop output. See Figure 5.2.1.3-1. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 68 ===\n66 \nASHRAE Guideline 36-2024 \n \nFigure 5.2.1.3-1 Vmin* and Vbz-P* reset with CO2 loop. \nThe CO2 control loop graph in Figure 5.2.1.3-1 is provided as a visual representation of the reset logic and is not \nrepresentative of magnitude of Vbz-P* in relation to Vbz-A or Vmin*. \n(f) For parallel fan-powered terminal units: \n(1) Determine VCO2-max as follows: \n(2) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow \nsetpoint Vcool-max.  \n(3) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max \nminus the parallel fan airflow \nThis logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. \n(4) The CO2 control loop output shall reset both the occupied minimum airflow setpoint \nVmin* and the population component of the required breathing zone outdoor airflow \nVbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint \nVmin at 0% loop output up to maximum cooling airflow setpoint VCO2-max at \n100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm) at 0% loop output up to \nthe Vbz-P at 100% loop output. See Figure 5.2.1.3-2. \n0%                                                    50%                                                     100% \nVmin \nVcool-max \nVmin* \nCO2 Control Loop \nVmin* \nVbz-P \n0 \nVbz-P* \nVbz-P* \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 69 ===\nASHRAE Guideline 36-2024 \n67 \n \nFigure 5.2.1.3-2 Vmin* and Vbz-P* reset with CO2 loop (parallel fan-powered). \nThe CO2 control loop graph in Figure 5.2.1.3-2 is provided as a visual representation of the reset logic and is not \nrepresentative of magnitude of Vbz-P* in relation to Vbz-A or Vmin*. \n6. For each zone in Occupied Mode, calculate the zone primary outdoor airflow fraction, Zpz, \nwhere Vpz is the zone primary airflow rate as measured by the VAV box: \n𝑍𝑍𝑝𝑝𝑝𝑝= 𝑀𝑀𝑀𝑀𝑀𝑀ቆ1 ቤ𝑉𝑉𝑜𝑜𝑜𝑜\n𝑉𝑉𝑝𝑝𝑝𝑝\nቇ \ni. Zpz shall be limited to a value no greater than 0.5 for 5 minutes following the onset of \nOccupied Mode and shall otherwise be calculated based on a 5-minute rolling average. \nc. Single-Zone VAV Air-Handling Units \n1. Determine zone air distribution effectiveness Ez. \ni. If the SAT at the air handling unit is less than or equal to zone space temperature, Ez shall \nbe equal to EzC (default to 1.0 if no value is scheduled). \nii. If the SAT at the air handling unit is greater than zone space temperature, Ez shall be equal \nto EzH (default to 0.8 if no value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \n3. The minimum outdoor airflow setpoint MinOAsp shall be equal to Voz. \n4. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal values of Vbz-A* and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower priority: \ni. If the zone is in any mode other than Occupied Mode, and for zones that have window \nswitches and the window is open: Vbz-P* = 0 and Vbz-A* = 0. \n0%                                                    50%                                                     100% \nVmin \nVCO2-max \nVmin* \nCO2 Control Loop \nVmin* \nVbz-P \n0 \nVbz-P* \nVbz-P* \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 70 ===\n68 \nASHRAE Guideline 36-2024 \nii. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is \npermitted per Section 3.1.1.2.a.5: Vbz-P* = 0 and Vbz-A* = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not \npermitted per Section 3.1.1.2.a.5: Vbz-P* = 0. \nOccupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2 sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb. \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to zero when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes), respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure, compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard 90.1. \n(e) The minimum outdoor airflow setpoint MinOAsp is equal to Voz. The CO2 control loop \noutput shall reset the population component of the required breathing zone outdoor \nairflow Vbz-P* from 0 l/s (0 cfm) at 0% loop output up to Vbz-P at 100% loop output. \nSee Figure 5.2.1.3-3. \n \n0%                                                    50%                                                     100% \n0 \nVbz-P \nCO2 Control Loop \nVbz-P* \nVbz-P* \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 71 ===\nASHRAE Guideline 36-2024 \n69 \nFigure 5.2.1.3-3 Vbz-P* reset with CO2 loop (SZVAV). \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and \ndelete Section 5.2.1.4. \nIf the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete \nSection 5.2.1.3."
      },
      "5.2.1.4": {
        "status": "found",
        "pdf_pages": [
          71,
          72,
          73,
          74
        ],
        "text": "5.2.1.4. \nFor compliance with California Title 24, outdoor airflow setpoints shall be calculated as follows: \na. See Section 3.1.1.2 for zone ventilation setpoints. \nb. VAV Terminal Units \n1. Determine the zone minimum outdoor airflow setpoints Zone-Abs-OA-min and Zone-Des-OA-\nmin. \nZone-Abs-OA-min is used in terminal-unit sequences and air-handler sequences. Zone-Des-OA-min is used in air-\nhandler sequences only. \ni. Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to \nlowest priority: \n(a) Zero if the zone has a window switch and the window is open. \n(b) Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \nThe term “populated” is used instead of “occupied” to mean that a zone occupancy sensor senses the presence of \npeople, because the term “occupied” is used elsewhere to mean “scheduled to be occupied.”  \n(c) Varea-min if the zone has a CO2 sensor. \n(d) Zone-Des-OA-min otherwise. \nii. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: \n(a) Zero if the zone has a window switch and the window is open. \n(b) Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \n(c) The larger of Varea-min and Vocc-min otherwise. \n2. Vmin  \ni. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; \nii. Else shall be equal to Vmin as entered in Section 3.1.2. \n3. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order \nfrom highest to lowest priority: \ni. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per \nSection 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.  \nii. If the zone has a window switch, Vmin* shall be zero when the window is open. \niii. If the zone has a CO2 sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 72 ===\n70 \nASHRAE Guideline 36-2024 \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Cmax minus 200 PPM proportionally up to 100% at \nCmax.  \n(d) Loop is disabled and output set to zero when the zone is not in Occupied Mode. \n(e) For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume \nseries fan-powered terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors, dual-duct VAV terminal units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units with cold-duct minimum \ncontrol:  \n(1) The CO2 control loop output shall reset the occupied minimum airflow setpoint \nVmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum \ncooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop \noutput from 50% to 100% will be used at the system level to reset minimum outdoor \nairflow setpoint; see AHU controls.  \n \nFigure 5.2.1.4-1 Vmin* reset with CO2 loop. \n(f) For parallel fan-powered terminal units: \n(1) Determine VCO2-max as follows: \n(2) When the Zone State is cooling, VCO2-max is equal to the maximum cooling airflow \nsetpoint Vcool-max. \n(3) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-max \nminus the parallel fan airflow \nThis logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems. \n(4) The CO2 control loop output shall reset the occupied minimum airflow setpoint \nVmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum \ncooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop \noutput from 50% to 100% will be used at the system level to reset minimum outdoor \nairflow; see AHU controls.  \n0%                                                50%                                                     100% \nVmin \nVcool\n-max \nVmin* \nCO2 Control Loop \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 73 ===\nASHRAE Guideline 36-2024 \n71 \n \nFigure 5.2.1.4-2 Vmin* reset with CO2 loop (parallel fan-powered). \nc. Single-Zone VAV Air-Handlers \n1. Determine the zone minimum outdoor airflow setpoint, MinOAsp. \ni. MinOAsp shall be reset based on the following conditions in order from highest to lowest \npriority: \n(a) Zero if the zone is in any mode other than Occupied Mode. \n(b) Zero for zones that have window switches and the window is open. \n(c) Zero if the zone has an occupancy sensor, is unpopulated and is permitted to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \nThe term “populated” is used instead of “occupied” to mean that a zone occupancy sensor senses the presence of \npeople, because the term “occupied” is used elsewhere to mean “scheduled to be occupied.”  \n(d) If the zone has a CO2 sensor: \n(1) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and \nambient CO2 concentration, Camb. \n(2) Cmax = ΔC + Camb \n(3) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Cmax minus 200 PPM proportionally up to 100% at \nCmax.  \n(4) Loop is disabled and output set to zero when the zone is not in Occupied Mode. \n(5) The minimum outdoor airflow setpoint MinOAsp shall be reset based on the zone \nCO2 control-loop signal from MinOA at 0% signal to DesOA at 100% signal. See \nFigure 5.2.1.4-3. \n(e) DesOA otherwise. \n0%                                                50%                                                     100% \nVmin \nVCO2\n-max \nVmin* \nCO2 Control Loop \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 74 ===\n72 \nASHRAE Guideline 36-2024 \n \nFigure 5.2.1.4-3 MinOAsp reset with CO2 loop (SZVAV). \nThis concludes the section where the ventilation logic is selected. When the sequences are complete, only one \nof Sections 5.2.1.3 and 5.2.1.4 should remain. The other section should be deleted, along with these flag notes."
      },
      "5.2.3": {
        "status": "found",
        "pdf_pages": [
          75
        ],
        "text": "5.2.3. \nZone Alarms \n5.2.3.1. \nFor zones with CO2 sensors: \na. If the CO2 concentration is less than 300 ppm, or the zone is in Unoccupied Mode for more than 2 \nhours and zone CO2 concentration exceeds 600 ppm, generate a Level 3 alarm. The alarm text shall \nidentify the sensor and indicate that it may be out of calibration. \nb. If the CO2 concentration exceeds Cmax plus 10% for more than 10 minutes, generate a Level 3 \nalarm. \nNote that in some cases, alarms may be generated that do not necessarily indicate an indoor air quality problem or \nnoncompliance with Standard 62.1.  Cmax determined in accordance with Standard 62.1, including occupancy \ndensity adjustment, also depends on activity level, gender, body mass, and age.  The CO2 values in Table 6-1 of \nStandard 62.1 are based on assumptions of these values that are typical of the occupancy type.  The activity level \n(met) has the greatest impact to the steady state CO2 values.  It is therefore possible that the differential CO2 values \nin the space may exceed the concentrations listed in Table 6-1 even if the occupancy density and the ventilation \nrate meet the values listed in Table 6-1."
      }
    }
  }
}