{
  "addendum": "r",
  "sections_affected": [
    "5.20.12.2"
  ],
  "comparison": {
    "2021": {
      "5.20.12.2": {
        "status": "found",
        "pdf_pages": [
          213,
          214,
          215,
          216,
          217,
          218
        ],
        "text": "5.20.12.2. \nFan Control \n \nUse the following CWRT Control Sequence for plants with dynamic load profiles, i.e., those for which PLR \nmay change by more than approximately 25% in any hour. Examples include plants primarily serving a few \nlarge air handlers with similar schedules and plants serving intermittent process loads. Delete otherwise. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 214 ===\n \n212 \nASHRAE Guideline 36-2021 \na. \nCondenser Water Return Temperature (CWRT) Control \n1. Tower fan control is in part dictated by plant part load ratio, PLRplant, which is the ratio of \ncurrent plant required capacity, Qrequired, to plant design capacity: \n𝑃𝐿𝑅𝑝𝑙𝑎𝑛𝑡= 𝑄𝑟𝑒𝑞𝑢𝑖𝑟𝑒𝑑\n𝑄𝑑𝑒𝑠𝑖𝑔𝑛\n \n2. CWRTdes in the subsequent logic shall be the lowest CWRTdesX of all chillers. \nRetain the following qualifier for plants with waterside economizers. Delete otherwise. \n3. When any chillers are enabled and the waterside economizer is disabled, the following logic \nshall apply. \nThis sequence controls condenser water return temperature, as opposed to supply, since CWRT more closely \ncorrelates to chiller lift, which drives chiller efficiency and surge conditions. \n4. Maximum tower speed shall be limited based on OPLR. Reset the variable \nPlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at 0% OPLR. \nMaximum tower speed is limited at low plant part load ratios to prevent tower energy waste when either (1) CHWST \nis reset low at low PLRs or (2) wet bulb is elevated at low PLRs. Both conditions can cause the CWRT setpoint \noutput from the following equation to be unachievable. \n5. CWRT setpoint, CWRTsp, shall be the output of the following equation. \n𝐶𝑊𝑅𝑇𝑠𝑝= 𝐶𝐻𝑊𝑆𝑇𝑠𝑝+ 𝐿𝐼𝐹𝑇𝑡𝑎𝑟𝑔𝑒𝑡 \n𝐿𝐼𝐹𝑇𝑡𝑎𝑟𝑔𝑒𝑡= 𝑀𝑎𝑥(𝐿𝐼𝐹𝑇𝑚𝑖𝑛, 𝑀𝑖𝑛(𝐿𝐼𝐹𝑇𝑚𝑎𝑥, 𝐴∗𝑃𝐿𝑅𝑃𝑙𝑎𝑛𝑡+ 𝐵)) \n𝐴= 1.1 ∗(𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐿𝐼𝐹𝑇𝑚𝑖𝑛) \n𝐵= 𝐿𝐼𝐹𝑇𝑚𝑎𝑥−𝐴 \ni. Where chillers have different LIFTminX values, LIFTmin in the above equation shall \nreset dynamically to equal the highest LIFTminX of enabled chillers. \nRetain the following sentence for parallel chiller plants only. Delete otherwise. \nii. Where chillers have different LIFTmaxX values, LIFTmax in the above equations shall \nreset dynamically to equal the lowest LIFTmaxX of enabled chillers. \nRetain the following sentence for series chiller plants only. Delete otherwise. \niii. LIFTmax shall be calculated based on the downstream chiller(s) on the chilled water \nside. Where downstream chillers have different LIFTmaxX values, LIFTmax shall be \ncalculated for each downstream machine and the lowest value used in the above logic. \nThe above equation resets desired chiller lift (as approximated by CWRT and CHWST \nsetpoint) as a function of load. This heuristic relationship is based on modeling indicating \nthat, for plants with constant condenser water flow, optimal combined chiller and tower \nefficiency is most closely approximated with such a reset. See the ASHRAE Fundamentals of \nDesign and Control of Central Chilled-Water Plants Self-Directed Learning Course for more \ninformation. The values of A and B are the simplified values from the SDL, Appendix A. \nThis implementation puts an upper bound on lift to prevent the setpoint from resetting too \nhigh (and causing surge for centrifugal machines). \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 215 ===\n \nASHRAE Guideline 36-2021 \n213 \nUse the following two sections when the plant is close coupled, i.e., the pipe length from the chillers to cooling \ntowers does not exceed approximately 100 feet. Delete otherwise. \n6. When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a \ndirect acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. \nMap CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at \n100% loop output. \n7. Tower speed command signal shall be the lowest value of CWRTTowerSpd, \nHpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd. All \noperating fans shall receive the same speed signal. \nUse the following three sections when the plant is not close coupled, i.e., the pipe length from the chillers to \ncooling towers exceeds approximately 100 feet. Delete otherwise. \n8. When any condenser water pump is proven on, CWRT shall be controlled to CWRTsp by \nsetting CWST setpoint, CWSTsp, equal to CWRTsp minus CWdt, where CWdt is the 5 \nminute rolling average of common condenser water return temperature less condenser water \nsupply temperature, sampled at minimum once every 30 seconds. When the plant is first \nenabled CWdt shall be held fixed equal to 50% of CWRTdesX less CWSTdesX of the \nenabled chiller for 5 minutes to populate the rolling average queue before populating with \nactual data.  \n9. When any condenser water pump is proven on, CWST shall be maintained at setpoint by a \ndirect acting PID loop. The loop output shall be mapped to the variable CWSTTowerSpd. \nReset CWSTTowerSpd from minimum tower speed at 0% loop output to 100% speed at \n100% loop output. \n10. Tower speed command signal shall be the lowest value of CWSTTowerSpd, \nHpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd. All \noperating fans shall receive the same speed signal. \nThe above cascading loop logic improves control stability when there is significant thermal mass in the loop. \nThermal mass slows the response of CWRT to changes in setpoint. \n11. Disable the tower fans if either \ni. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 \nminutes, or \nRetain the following sentence if tower speed is controlled to maintain CWRT at setpoint.  Delete otherwise. \nii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint \nminus 1°F. \nRetain the following sentence if tower speed is controlled to maintain CWST at setpoint.  Delete otherwise. \niii. Tower fans have been at minimum speed for 5 minutes and CWST drops below setpoint \nminus 1°F. \n12. Enable the tower fans if \ni. They have been off for at least 1 minute, and \nRetain the following sentence if tower speed is controlled to maintain CWRT at setpoint. Delete otherwise. \nii. CWRT rises above setpoint by 1°F, and \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 216 ===\n \n214 \nASHRAE Guideline 36-2021 \nRetain the following sentence if tower speed is controlled to maintain CWST at setpoint. Delete otherwise. \niii. CWST rises above setpoint by 1°F, and \niv. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed. \n13. When all condenser water pumps are commanded off, disable the PID loop and stop all \ntower fans. \n14. Upon plant startup, hold CWRTsp at 10°F degrees less than CWRTdes for 10 minutes \nbefore ramping the setpoint to the calculated value above over 10 minutes. \nThis logic gives plant load an opportunity to stabilize prior to releasing control to the reset logic. \nUse the following CWST Control Sequence for plants with stable load profiles (i.e., those for which PLRplant is \nexpected to change by less than approximately 25% during any hour) and where network interfaces or power \nmeters are available to read equipment power. Examples include campus central plants, plants serving \nbuildings with many air systems and a variety of schedules and load profiles, and plants with a large, stable \nbase load. Delete otherwise. \nb. Condenser Water Supply Temperature (CWST) Control \n1. CWSTdes in the subsequent logic shall be the lowest CWSTdesX of all chillers. \nRetain the following qualifier for plants with waterside economizers. Delete otherwise. \n2. When any chillers are enabled and the waterside economizer is disabled, the following logic \nshall apply. \n3. When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than \nCWSTdes. \n4. Instantaneous plant output, Qactual, is calculated based on chilled water return temperature \n(CHWRT) entering the chillers, current chilled water supply temperature leaving the plant, \nand measured flow through the primary circuit flow meter (FLOWP), as shown in the \nequation below. \n𝑄𝑎𝑐𝑡𝑢𝑎𝑙= 𝐹𝐿𝑂𝑊𝑃(𝐶𝐻𝑊𝑅𝑇−𝐶𝐻𝑊𝑆𝑇)\n24\n [𝑡𝑜𝑛𝑠] \n5. Combined chiller and tower fan efficiency, EffCh+T, is calculated based on the combined \npower draw of all tower fans as read from tower VFD interfaces (kWTowers), the combined \npower draw of all chillers as read from the chiller interfaces or power meters (kWCh), and \ninstantaneous plant output (Qactual). EffCh+T used in logic shall be a 5-minute rolling average \nof instantaneous values sampled at a minimum of every 30 seconds. \n𝐸𝑓𝑓𝐶ℎ+𝑇= 𝑘𝑊𝑇𝑜𝑤𝑒𝑟𝑠+ 𝑘𝑊𝐶ℎ\n𝑄𝑎𝑐𝑡𝑢𝑎𝑙\n \n6. At the end of every time interval, equal in length to the Chilled Water Plant Reset time step \n(see Section 5.20.5.2.a) plus 5 minutes, execute the following reset: \ni. After the initial time interval, reset CWSTsp down 1°F. \nThere is no history when the plant is first enabled, so a direction to reset must be picked arbitrarily.  \nii. For each subsequent time interval, reset CWSTsp down by 1°F if CWST is no more \nthan 0.5°F above present setpoint, tower fan speed command is less than 95%, CHWST \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 217 ===\n \nASHRAE Guideline 36-2021 \n215 \nsetpoint has not increased relative to the setpoint at the end of the previous interval, and \neither: \n(a) CWSTsp had reset down in the previous time interval and EffCh+T is now less than \nat the previous setpoint change. \n(b) CWSTsp had reset up in the previous time interval and EffCh+T is now greater than \nat the previous setpoint change. \niii. Else, if CWST is no more than 0.5°F below present setpoint, reset CWSTsp up by 1°F. \niv. Else, do not change CWSTsp. \nThis logic attempts to optimize total chiller and tower efficiency. Since CW pump speed is \nfixed except when modulated for head pressure control (as applicable), CW pump power is \nnot included in the optimization logic.  \nTwo varying parameters can cofound this stepwise efficiency optimization routine: (1) \nvarying plant load and (2) chilled water supply temperature setpoint reset. Both factors \nindependently impact chiller efficiency and tower efficiency, making attribution of increases \nand decreases in efficiency to CWST setpoint reset alone impossible. As such, this approach is \nnot recommended for plants with dynamic load profiles. Additionally, note that CWST \nsetpoint is not allowed to reset down concurrently with CHWST setpoint resetting up since the \nlatter typically outweighs the impact of the former making it impossible to tell whether the \nCWST reset did any good. A similar restriction is not placed on the CWST reset when \nCHWST setpoint is resetting down since chiller efficiency should continuously get worse in \nsuch a scenario, meaning the CWST setpoint will be self-correcting by repeatedly alternating \nsetpoints within a 1°F range as efficiency continues to worsen until CHWST setpoint \nstabilizes. \n7. Maximum CWST-setpoint shall be limited to CWSTdes from contract documents. \n8. Minimum CWST-setpoint shall reset dynamically and equal the active chilled water supply \ntemperature setpoint plus LIFTminX – 2°F. Where chillers have different LIFTminX values, \nLIFTminX in the above equation shall reset dynamically to equal the highest LIFTminX of \nenabled chillers. \nSet the temperature offset (2°F) in the above sentence equal to the minimum temperature rise across a single \nchiller’s condenser when operating at minimum load and design condenser water flow. \n9. When any condenser water pump is proven on, CWST shall be maintained at setpoint by a \ndirect acting PID loop. The loop output shall be mapped to the variable CWSTTowerSpd. \nReset CWSTTowerSpd from minimum tower speed at 0% loop output to 100% speed at \n100% loop output. \n10. Tower speed command signal shall be the lower value of CWSTTowerSpd and \nHpTowerMaxSpd from each chiller head pressure control loop. All operating fans shall \nreceive the same speed signal. \n11. Disable the tower fans if either \ni. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 \nminutes, or \nii. Tower fans have been at minimum speed for 5 minutes and the CWST drops below \nsetpoint minus 1°F. \n12. Enable the tower fans if \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 218 ===\n \n216 \nASHRAE Guideline 36-2021 \ni. They have been off for at least 1 minute, and \nii. CWST rises above setpoint by 1°F, and \niii. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed. \n13. When all condenser water pumps are commanded off, disable the PID loop and stop all \ntower fans. \nRetain the following section for plants with a waterside economizer. Delete otherwise. \nc. \nWSE Mode \n1. When the WSE is enabled and chiller(s) are running (i.e., integrated operation):  \ni. Fan speed shall be equal to WseTower-MaxSpeed. \nii. WseTower-MaxSpeed shall be reset by a direct acting PID loop maintaining the chiller \nload at 110% of the sum of MinUnloadCapX values for the operating chillers. Map \nWseTower-MaxSpeed from minimum speed at 0% loop output to 100% speed at 100% \nloop output. Bias the loop to launch from 100% output. \niii. When starting integrated operation after previously operating with only the WSE, hold \nWseTower-MaxSpeed at 100% for 10 minutes to give the chiller time to get up to speed \nand produce at least MinUnloadCapX, then enable the loop. \n2. When the WSE is running alone: \nWaterside economizer only mode sequences herein presume a plant where the WSE flowrate is does not exceed the \ndesign flow of one chiller in WSE only mode as is typical of most commercial applications. For applications where \nWSE only mode CHW flow is likely to exceed the design flow of one chiller, e.g., a data center, additional logic is \nwarranted for tower and CWP staging not included within the scope of this RP. For such plants, tower speed is \ntypically controlled to maintain a leaving temperature setpoint and CWP speed is modulated to maintain CHWST at \nsetpoint. \ni. Fan speed shall be modulated to maintain CHWST at setpoint by a direct acting PID \nloop that resets fan speed from minimum at 0% loop output to maximum at 100% loop \noutput. \nii. If CHWST drops below setpoint and fans have been at minimum fan speed for 5 \nminutes, fans shall cycle off for at least 3 minutes and until CHWST rises above setpoint \nby 1°F. \nKeep the following section where 2-position tower bypass control valves are needed to prevent tower freezing \nif the plant needs to operate in freezing weather. Delete otherwise."
      }
    },
    "2024": {
      "5.20.12.2": {
        "status": "found",
        "pdf_pages": [
          232,
          233,
          234,
          235,
          236,
          237
        ],
        "text": "5.20.12.2. Fan Control \nUse the following CWRT Control Sequence for plants with dynamic load profiles, i.e., those for which PLR \nmay change by more than approximately 25% in any hour. Examples include plants primarily serving a few \nlarge air handlers with similar schedules and plants serving intermittent process loads. Delete otherwise. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 233 ===\nASHRAE Guideline 36-2024 \n231 \na. Condenser Water Return Temperature (CWRT) Control \n1. Tower fan control is in part dictated by plant part load ratio, PLRplant, which is the ratio of \ncurrent plant required capacity, Qrequired, to plant design capacity: \n𝑃𝑃𝑃𝑃𝑅𝑅𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝= 𝑄𝑄𝑟𝑟𝑟𝑟𝑟𝑟𝑟𝑟𝑟𝑟𝑟𝑟𝑟𝑟𝑟𝑟\n𝑄𝑄𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑\n \n2. CWRTdes in the subsequent logic shall be the lowest CWRTdesX of all chillers. \nRetain the following qualifier for plants with waterside economizers. Delete otherwise. \n3. When any chillers are enabled and the waterside economizer is disabled, the following logic \nshall apply. \nThis sequence controls condenser water return temperature, as opposed to supply, since CWRT more closely \ncorrelates to chiller lift, which drives chiller efficiency and surge conditions. \n4. Maximum tower speed shall be limited based on OPLR. Reset the variable PlrTowerMaxSpd \nlinearly from 100% at 50% OPLR down to 70% at 0% OPLR. \nMaximum tower speed is limited at low plant part load ratios to prevent tower energy waste when either (1) \nCHWST is reset low at low PLRs or (2) wet bulb is elevated at low PLRs. Both conditions can cause the CWRT \nsetpoint output from the following equation to be unachievable. \n5. CWRT setpoint, CWRTsp, shall be the output of the following equation. \n𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶= 𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶+ 𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿 \n𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿= 𝑀𝑀𝑀𝑀𝑀𝑀൫𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿, 𝑀𝑀𝑀𝑀𝑀𝑀(𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿, 𝐴𝐴∗𝑃𝑃𝑃𝑃𝑅𝑅𝑃𝑃𝑃𝑃𝑃𝑃𝑃𝑃𝑃𝑃+ 𝐵𝐵)൯ \n𝐴𝐴= 1.1 ∗(𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿−𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿) \n𝐵𝐵= 𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿𝐿−𝐴𝐴 \ni. Where chillers have different LIFTminX values, LIFTmin in the above equation shall reset \ndynamically to equal the highest LIFTminX of enabled chillers. \nRetain the following sentence for parallel chiller plants only. Delete otherwise. \nii. Where chillers have different LIFTmaxX values, LIFTmax in the above equations shall reset \ndynamically to equal the lowest LIFTmaxX of enabled chillers. \nRetain the following sentence for series chiller plants only. Delete otherwise. \niii. LIFTmax shall be calculated based on the downstream chiller(s) on the chilled water side. \nWhere downstream chillers have different LIFTmaxX values, LIFTmax shall be calculated \nfor each downstream machine and the lowest value used in the above logic. \nThe above equation resets desired chiller lift (as approximated by CWRT and CHWST \nsetpoint) as a function of load. This heuristic relationship is based on modeling indicating \nthat, for plants with constant condenser water flow, optimal combined chiller and tower \nefficiency is most closely approximated with such a reset. See the ASHRAE Fundamentals of \nDesign and Control of Central Chilled-Water Plants Self-Directed Learning Course for \nmore information. The values of A and B are the simplified values from the SDL, Appendix \nA. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 234 ===\n232 \nASHRAE Guideline 36-2024 \nThis implementation puts an upper bound on lift to prevent the setpoint from resetting too \nhigh (and causing surge for centrifugal machines). \nUse the following two sections when the plant is close coupled, i.e., the pipe length from the chillers to cooling \ntowers does not exceed approximately 100 feet. Delete otherwise. \n6. When any condenser water pump is proven on, CWRT shall be maintained at setpoint by a \ndirect acting PID loop. The loop output shall be mapped to the variable CWRTTowerSpd. Map \nCWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop \noutput. \n7. Tower speed command signal shall be the lowest value of CWRTTowerSpd, HpTowerMaxSpd \nfrom each chiller head pressure control loop, and PlrTowerMaxSpd. All operating fans shall \nreceive the same speed signal. \nUse the following three sections when the plant is not close coupled, i.e., the pipe length from the chillers to \ncooling towers exceeds approximately 100 feet. Delete otherwise. \n8. When any condenser water pump is proven on, CWRT shall be controlled to CWRTsp by \nsetting CWST setpoint, CWSTsp, equal to CWRTsp minus CWdt, where CWdt is the 5 minute \nrolling average of common condenser water return temperature less condenser water supply \ntemperature, sampled at minimum once every 30 seconds. When the plant is first enabled CWdt \nshall be held fixed equal to 50% of CWRTdesX less CWSTdesX of the enabled chiller for 5 \nminutes to populate the rolling average queue before populating with actual data.  \n9. When any condenser water pump is proven on, CWST shall be maintained at setpoint by a \ndirect acting PID loop. The loop output shall be mapped to the variable CWSTTowerSpd. Reset \nCWSTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop \noutput. \n10. Tower speed command signal shall be the lowest value of CWSTTowerSpd, HpTowerMaxSpd \nfrom each chiller head pressure control loop, and PlrTowerMaxSpd. All operating fans shall \nreceive the same speed signal. \nThe above cascading loop logic improves control stability when there is significant thermal mass in the loop. \nThermal mass slows the response of CWRT to changes in setpoint. \n11. Disable the tower fans if either \ni. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, \nor \nRetain the following sentence if tower speed is controlled to maintain CWRT at setpoint.  Delete otherwise. \nii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint \nminus 1°F. \nRetain the following sentence if tower speed is controlled to maintain CWST at setpoint.  Delete otherwise. \niii. Tower fans have been at minimum speed for 5 minutes and CWST drops below setpoint \nminus 1°F. \n12. Enable the tower fans if \ni. They have been off for at least 1 minute, and \nRetain the following sentence if tower speed is controlled to maintain CWRT at setpoint. Delete otherwise. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 235 ===\nASHRAE Guideline 36-2024 \n233 \nii. CWRT rises above setpoint by 1°F, and \nRetain the following sentence if tower speed is controlled to maintain CWST at setpoint. Delete otherwise. \niii. CWST rises above setpoint by 1°F, and \niv. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed. \n13. When all condenser water pumps are commanded off, disable the PID loop and stop all tower \nfans. \n14. Upon plant startup, hold CWRTsp at 10°F degrees less than CWRTdes for 10 minutes before \nramping the setpoint to the calculated value above over 10 minutes. \nThis logic gives plant load an opportunity to stabilize prior to releasing control to the reset logic. \nUse the following CWST Control Sequence for plants with stable load profiles (i.e., those for which PLRplant is \nexpected to change by less than approximately 25% during any hour) and where network interfaces or power \nmeters are available to read equipment power. Examples include campus central plants, plants serving \nbuildings with many air systems and a variety of schedules and load profiles, and plants with a large, stable \nbase load. Delete otherwise. \nb. Condenser Water Supply Temperature (CWST) Control \n1. CWSTdes in the subsequent logic shall be the lowest CWSTdesX of all chillers. \nRetain the following qualifier for plants with waterside economizers. Delete otherwise. \n2. When any chillers are enabled and the waterside economizer is disabled, the following logic \nshall apply. \n3. When the plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than \nCWSTdes. \n4. Instantaneous plant output, Qactual, is calculated based on chilled water return temperature \n(CHWRT) entering the chillers, current chilled water supply temperature leaving the plant, and \nmeasured flow through the primary circuit flow meter (FLOWP), as shown in the equation \nbelow. \n𝑄𝑄𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎= 𝐹𝐹𝐹𝐹𝐹𝐹𝐹𝐹𝑃𝑃(𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶−𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶𝐶)\n24\n [𝑡𝑡𝑡𝑡𝑡𝑡𝑡𝑡] \n5. Combined chiller and tower fan efficiency, EffCh+T, is calculated based on the combined power \ndraw of all tower fans as read from tower VFD interfaces (kWTowers), the combined power draw \nof all chillers as read from the chiller interfaces or power meters (kWCh), and instantaneous \nplant output (Qactual). EffCh+T used in logic shall be a 5-minute rolling average of instantaneous \nvalues sampled at a minimum of every 30 seconds. \n𝐸𝐸𝐸𝐸𝐸𝐸𝐶𝐶ℎ+𝑇𝑇= 𝑘𝑘𝑘𝑘𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇𝑇+ 𝑘𝑘𝑘𝑘𝐶𝐶ℎ\n𝑄𝑄𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎𝑎\n \n6. At the end of every time interval, equal in length to the Chilled Water Plant Reset time step (see \nSection 5.20.5.2.a) plus 5 minutes, execute the following reset: \ni. After the initial time interval, reset CWSTsp down 1°F. \nThere is no history when the plant is first enabled, so a direction to reset must be picked arbitrarily.  \nii. For each subsequent time interval, \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 236 ===\n234 \nASHRAE Guideline 36-2024 \n(a) Reset CWSTsp up by 1°F is CWST is more than 0.5°F above present setpoint and tower \nfan speed is greater than 99%. \n(b) Else, reset CWSTsp down by 1°F if CWST is no more than 0.5°F above present \nsetpoint, tower fan speed command is less than 95%, CHWST setpoint has not increased \nrelative to the setpoint at the end of the previous interval, and either: \n(1) CWSTsp had reset down in the previous time interval and EffCh+T is now less than \nat the previous setpoint change. \n(2) CWSTsp had reset up in the previous time interval and EffCh+T is now greater than \nat the previous setpoint change. \n(c) Else, if CWST is no more than 0.5°F below present setpoint, reset CWSTsp up by 1°F. \n(d) Else, do not change CWSTsp. \nThis logic attempts to optimize total chiller and tower efficiency. Since CW pump speed is \nfixed except when modulated for head pressure control (as applicable), CW pump power is \nnot included in the optimization logic.  \nTwo varying parameters can cofound this stepwise efficiency optimization routine: (1) \nvarying plant load and (2) chilled water supply temperature setpoint reset. Both factors \nindependently impact chiller efficiency and tower efficiency, making attribution of increases \nand decreases in efficiency to CWST setpoint reset alone impossible. As such, this approach \nis not recommended for plants with dynamic load profiles. Additionally, note that CWST \nsetpoint is not allowed to reset down concurrently with CHWST setpoint resetting up since \nthe latter typically outweighs the impact of the former making it impossible to tell whether \nthe CWST reset did any good. A similar restriction is not placed on the CWST reset when \nCHWST setpoint is resetting down since chiller efficiency should continuously get worse in \nsuch a scenario, meaning the CWST setpoint will be self-correcting by repeatedly \nalternating setpoints within a 1°F range as efficiency continues to worsen until CHWST \nsetpoint stabilizes. \n7. Maximum CWST-setpoint shall be limited to CWSTdes from contract documents. \n8. Minimum CWST-setpoint shall reset dynamically and equal the active chilled water supply \ntemperature setpoint plus LIFTminX – 2°F. Where chillers have different LIFTminX values, \nLIFTminX in the above equation shall reset dynamically to equal the highest LIFTminX of \nenabled chillers. \nSet the temperature offset (2°F) in the above sentence equal to the minimum temperature rise across a single \nchiller’s condenser when operating at minimum load and design condenser water flow. \n9. When any condenser water pump is proven on, CWST shall be maintained at setpoint by a \ndirect acting PID loop. The loop output shall be mapped to the variable CWSTTowerSpd. Reset \nCWSTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop \noutput. \n10. Tower speed command signal shall be the lower value of CWSTTowerSpd and \nHpTowerMaxSpd from each chiller head pressure control loop. All operating fans shall receive \nthe same speed signal. \n11. Disable the tower fans if either \ni. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 minutes, \nor \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 237 ===\nASHRAE Guideline 36-2024 \n235 \nii. Tower fans have been at minimum speed for 5 minutes and the CWST drops below setpoint \nminus 1°F. \n12. Enable the tower fans if \ni. They have been off for at least 1 minute, and \nii. CWST rises above setpoint by 1°F, and \niii. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed. \n13. When all condenser water pumps are commanded off, disable the PID loop and stop all tower \nfans. \nRetain the following section for plants with a waterside economizer. Delete otherwise. \nc. WSE Mode \n1. When the WSE is enabled and chiller(s) are running (i.e., integrated operation):  \ni. Fan speed shall be equal to WseTower-MaxSpeed. \nii. WseTower-MaxSpeed shall be reset by a direct acting PID loop maintaining the chiller load \nat 110% of the sum of MinUnloadCapX values for the operating chillers. Map WseTower-\nMaxSpeed from minimum speed at 0% loop output to 100% speed at 100% loop output. \nBias the loop to launch from 100% output. \niii. When starting integrated operation after previously operating with only the WSE, hold \nWseTower-MaxSpeed at 100% for 10 minutes to give the chiller time to get up to speed and \nproduce at least MinUnloadCapX, then enable the loop. \n2. When the WSE is running alone: \nWaterside economizer only mode sequences herein presume a plant where the WSE flowrate is does not exceed the \ndesign flow of one chiller in WSE only mode as is typical of most commercial applications. For applications where \nWSE only mode CHW flow is likely to exceed the design flow of one chiller, e.g., a data center, additional logic is \nwarranted for tower and CWP staging not included within the scope of this RP. For such plants, tower speed is \ntypically controlled to maintain a leaving temperature setpoint and CWP speed is modulated to maintain CHWST \nat setpoint. \ni. Fan speed shall be modulated to maintain CHWST at setpoint by a direct acting PID loop \nthat resets fan speed from minimum at 0% loop output to maximum at 100% loop output. \nii. If CHWST drops below setpoint and fans have been at minimum fan speed for 5 minutes, \nfans shall cycle off for at least 3 minutes and until CHWST rises above setpoint by 1°F. \nKeep the following section where 2-position tower bypass control valves are needed to prevent tower freezing \nif the plant needs to operate in freezing weather. Delete otherwise."
      }
    }
  }
}