{
  "addendum": "s",
  "sections_affected": [
    "5.1.14.3",
    "5.16.1.2",
    "5.16.2.2",
    "5.17.1.2",
    "5.17.2.2",
    "5.20.5.2",
    "5.20.5.4",
    "5.21.4.1"
  ],
  "comparison": {
    "2021": {
      "5.1.14.3": {
        "status": "found",
        "pdf_pages": [
          47
        ],
        "text": "5.1.14.3. \nFor each upstream system or plant setpoint being controlled by a T&R loop, define the following \nvariables. Initial values are defined in system/plant sequences below. Values for trim, respond, time \nstep, etc. shall be tuned to provide stable control. See Table 5.1.14.3. \n \nTable 5.1.14.3 Trim & Respond Variables \nVariable \nDefinition \nDevice \nAssociated device (e.g., fan, pump) \nSP0 \nInitial setpoint \nSPmin \nMinimum setpoint \nSPmax \nMaximum setpoint \nTd \nDelay timer \nT \nTime step  \nI \nNumber of ignored requests  \nR \nNumber of requests from zones/systems \nSPtrim \nTrim amount \nSPres \nRespond amount (must be opposite in sign \nto SPtrim) \nSPres-max \nMaximum response per time interval (must \nbe same sign as SPres) \nInformative Note: The number of ignored requests (I) should be set \nto zero for critical zones or air handlers."
      },
      "5.16.1.2": {
        "status": "found",
        "pdf_pages": [
          111,
          112
        ],
        "text": "5.16.1.2. \nStatic Pressure Set-Point Reset \na. \nStatic pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the \nparameters shown in Table 5.16.1.2.  \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,\n\n=== PDF page 112 ===\n \n110 \nASHRAE Guideline 36-2021 \nTable 5.16.1.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of water) \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP (see Section 3.2.1.1) \nTd \n10 minutes \nT \n2 minutes \nI \n2 \nR \nZone static pressure reset requests \nSPtrim \n–12 Pa (–0.05 in. of water) \nSPres \n15 Pa (+0.06 in. of water) \nSPres-max \n32 Pa (+0.13 in. of water) \n \nThe T&R reset parameters in Table 5.16.1.2 are suggested as a starting point; they will most likely require \nadjustment during the commissioning/tuning phase."
      },
      "5.16.2.2": {
        "status": "found",
        "pdf_pages": [
          112,
          113,
          114
        ],
        "text": "5.16.2.2. \nSupply Air Temperature Setpoint \nThe default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used to reset the Occupied Mode SAT \nsetpoint was chosen to maximize economizer hours. It may be preferable to use a lower range of OATs (e.g., 18°C \n[65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running anyway; reheat is \nminimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available economizer \nhours. \nIf using this logic, the engineer should oversize interior zones and rooms with high cooling loads (design them to be \nsatisfied by the warmest SAT) so these zones do not drive the T&R block to the minimum SAT setpoint. \na. \nSee Section 3.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min, and OAT_Max setpoints. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 113 ===\n \nASHRAE Guideline 36-2021 \n111 \nb. During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the \noutdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor \nair temperature is OAT_Min and below. \n1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and \nMax_ClgSAT. The parameters shown in Table 5.16.2.2 are suggested as a starting place, \nbut they will require adjustment during the commissioning/tuning phase. \nThe T&R reset parameters in Table 5.16.2.2 are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase. \nTable 5.16.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \nSPmax \nSPmin \nMin_ClgSAT  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes \nT \n2 minutes \nI \n2 \nR \nZone cooling SAT requests \nSPtrim \n+0.1°C (+0.2°F) \nSPres \n–0.2°C (–0.3°F) \nSPres-max \n–0.6°C (–1.0°F) \n \nThe net result of this SAT reset strategy is depicted in the Figure 5.16.2.2 for Min_ClgSAT = 12°C (55°F), \nMax_ClgSAT = 18°C (65°F), OAT_Max = 21°C (70°F), and OAT_Min = 16°C (60°F). \n \nInformative Figure 5.16.2.2 Example supply air temperature reset diagram. \nT-max \nThe diamond represents \nT-max at 60°F \nSAT Setpoint \nOutdoor Air Temperature \nOAT_Min \n16°C (60°F) \nOAT_Max \n21°C (70°F) \nMin_ClgSAT \n12°C (55°F) \nMax_ClgSAT \n18°C (65°F) \nThe star represents the \nactive supply air \ntemperature setpoint at 65°F \nOAT and T-max of 60°F \nT-max varies between SPmin \nand SPmax based on requests \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 114 ===\n \n112 \nASHRAE Guideline 36-2021 \nc. \nDuring Cooldown Mode, setpoint shall be Min_ClgSAT. \nd. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F). \nRaising the SAT setpoint in warmup will effectively lock out the economizer and cooling coil, which is desirable for \nwarmup even if there is no heating coil at the AHU to meet the higher SAT. \nThis does not apply in the case of a DFDD AHU or if all the zones are equipped with fan-powered boxes such that \nthe AHU is off in warmup and setback."
      },
      "5.17.1.2": {
        "status": "found",
        "pdf_pages": [
          146,
          147
        ],
        "text": "5.17.1.2. \nStatic Pressure Set-Point Reset \na. \nStatic pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the \nparameters in Table 5.17.1.2.  \nThe T&R reset parameters in Table 5.17.1.2 are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 147 ===\n \nASHRAE Guideline 36-2021 \n145 \nTable 5.17.1.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of water) \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP (See Section 3.2.1.1) \nTd \n10 min \nT \n2 min \nI \n2 \nR \nZone hot-duct static pressure reset requests \nSPtrim \n–12 Pa (–0.05 in. of water) \nSPres \n15 Pa (+0.06 in. of water) \nSPres-max \n32 Pa (+0.13 in. of water)"
      },
      "5.17.2.2": {
        "status": "found",
        "pdf_pages": [
          147,
          148
        ],
        "text": "5.17.2.2. \nSupply Air Temperature Setpoint \na. \nDuring Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section \n5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for Max_HtgSAT.  \nThe T&R reset parameters in Table 5.17.2.2 are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 148 ===\n \n146 \nASHRAE Guideline 36-2021 \nTable 5.17.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nHeating supply fan \nSP0 \nSPmax \nSPmin \n21°C (70°F)  \nSPmax \nMax_HtgSAT  \nTd \n10 min \nT \n2 min \nI \n2 \nR \nZone heating SAT requests \nSPtrim \n–0.2°C (–0.4°F) \nSPres \n+0.3°C (+0.6°F) \nSPres-max \n+0.8°C (+1.4°F) \n \nb. During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT."
      },
      "5.20.5.2": {
        "status": "found",
        "pdf_pages": [
          199,
          200,
          201
        ],
        "text": "5.20.5.2. \nDifferential Pressure Controlled Loops: Chilled water supply temperature setpoint CHWSTsp and \npump differential pressure setpoint CHW-DPsp shall be reset based on the current value of the \nlogic variable called “CHW Plant Reset” as shown below and described subsequently. \n \nThe recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply \ntemperature setpoint down towards design. Parametric plant analysis performed in a variety of climate zones during \nthe development of ASHRAE’s “Fundamentals of Design and Control of Central Chilled-Water Plants” Self-\nDirected Learning Course showed that the pump energy penalty incurred with this approach is more than offset by \nchiller energy savings resulting from keeping the chilled water supply temperature setpoint as high as possible. \nEngineers may nonetheless adjust the CHW Plant Reset loop mapping based on unique project constraints. For \nplants with very low design CHW delta-Ts (<12°F) and high pump heads (>120 ft) it may be advisable to overlap \nthe resets—e.g., reset DP setpoint from 0% to 75% loop output and CHWST setpoint from 25% to 100% loop \noutput—instead of fully resetting CHWST setpoint up before beginning to lower resetting pump DP setpoint down. \nCHWSTmax   \nCHWSTmin   \nCHW- \nDPmax  \nCHW-\nDPmin  \nCHWST \nsetpoint \nCHWST \nsetpoint \nDP \nsetpoint \nDP \nsetpoint \nCHW Plant Reset  \n0  \n100%  \n50%  \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 200 ===\n \n198 \nASHRAE Guideline 36-2021 \na. \nFrom 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-\nDPmax. \nb. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to \nCHWSTmin. \nc. \nCHW Plant Reset variable shall be reset using Trim & Respond logic with the following \nparameters: \nVariable \nValue \nDevice \nAny CHW Pump Distribution Loop \nSP0 \n100% \nSPmin \n0% \nSPmax \n100% \nTd \n15 minutes \nT \n5 minutes \nI \n2 \nR \nCooling CHWST Reset Requests \nSPtrim \n-2% \nSPres \n+3% \nSPres-max \n+7% \n \nThe reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down \nCHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset \nstarts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an AHU requires 55°F \nsupply air), there is a resultant delay in satisfying the load as the reset loop winds up before CHWST setpoint resets \ndown. \nd. CHWST Plant Reset loop shall be enabled when the plant is enabled and disabled when the \nplant is disabled. \ne. \nWhen a plant stage change is initiated, CHW Plant Reset logic shall be disabled and value \nfixed at its last value for the longer of 15 minutes and the time it takes for the plant to \nsuccessfully stage. \nLocking out continued reset during a staging event prevents CHW loop instability resulting from staging from \ndriving the plant reset. \nRetain the following section for primary-secondary plants serving more than one set of differential pressure \ncontrolled pumps. Delete otherwise. \nf. \nA unique instance of the above reset shall be used for each set of differential pressure \ncontrolled secondary pumps. \n1. Chilled Water Reset Requests from all loads served by a set of pumps shall be directed to \nthose pumps’ reset loop only. \n2. The DP setpoint output from each reset shall be used in the DP control loop for the \nassociated set of pumps only (i.e., the DP setpoint will not change for any other DP control \nloops). \nRetain the following section for plants where more than one remote DP sensor serves a given set of primary or \nsecondary pumps. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 201 ===\n \nASHRAE Guideline 36-2021 \n199 \ng. Where more than one remote DP sensor serves a given set of primary or secondary pumps, \nremote DP setpoints for all remote sensors serving those pumps shall increase in unison. Note: \nif remote sensors have different CHW-DPmax values, then the amount each DP setpoint \nchanges per percent loop output will differ. \nRetain the following section for Primary-only CHW plants serving a single large load (typically a very large air \nhandler). Delete otherwise."
      },
      "5.20.5.4": {
        "status": "found",
        "pdf_pages": [
          201
        ],
        "text": "5.20.5.4. \nCoil Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using \nTrim & Respond logic with the following parameters: \nVariable \nValue \nDevice \nAny CHW Pump \nSP0 \nCHWSTmin \nSPmin \nCHWSTmin \nSPmax \n60°F \nTd \n15 minutes \nT \n5 minutes \nI \n2 \nR \nCooling CHWST Reset Requests \nSPtrim \n+0.75°F \nSPres \n-1°F \nSPres-max \n-2.5°F \nThe reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down \nCHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset \nstarts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an AHU requires 55°F \nsupply air), there is a resultant delay in satisfying the load as the reset loop winds up before CHWST setpoint resets \ndown."
      },
      "5.21.4.1": {
        "status": "found",
        "pdf_pages": [
          244,
          245
        ],
        "text": "5.21.4.1. \nPlant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the \nfollowing parameters: \nVariable \nValue \nDevice \nAny HW Pump Distribution Loop \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 245 ===\n \nASHRAE Guideline 36-2021 \n243 \nSP0 \nSPmax \nSPmin \n90ºF for condensing and hybrid boiler plants; \n155°F for non-condensing plants \nSPmax \nHWSTmax \nTd \n10 minutes \nT \n5 minutes \nI \n2 \nR \nHot-Water Reset Requests \nSPtrim \n-2ºF  \nSPres \n+3ºF  \nSPres-max \n+7ºF  \nHot water supply temperature is reset downwards under low load conditions to minimize piping heat losses, \nimprove controllability, and maximize condensing operation. \nSPmin must be higher for non-condensing boiler plants to avoid condensing operation. 155°F should be sufficient \nfor most plants, though SPmin will vary as a function of coil selections and the nature of loads served. Engineers \nmay therefore need to adjust this limit on a project specific basis. \nNote that for hybrid boiler plants SPmin is reset from 90°F to 155°F based on whether non-condensing boilers are \nin operation or not in subsequent logic. \nRetain the following two sections for hybrid boiler plants. Delete otherwise."
      }
    },
    "2024": {
      "5.1.14.3": {
        "status": "found",
        "pdf_pages": [
          53,
          54,
          55
        ],
        "text": "5.1.14.3. \nTrim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the \nassociated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the \nassociated device is proven ON, starting Td after initial device start command. When active, every \ntime step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by \nchanging the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored \nrequests) but no more than SPres-max. In other words, every time step T. \nIf R≤I, change Setpoint by SPtrim \nIf R > I, change setpoint by (R – I)*SPres but no larger than SPres-max \nThe following is an example of a sequence that uses T&R to control the static pressure setpoint of a VAV AHU \nserving multiple downstream zones. This sequence defines the T&R variables as shown in Informative Table \n5.1.14.3. \nInformative Table 5.1.14.3 Example \nSequence Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of \nwater) \nSPmin \n37 Pa (0.15 in. of \nwater) \nSPmax \n370 Pa (1.50 in. of \nwater) \nTd \n5 \nT \n2 \nI \n2 \nSPtrim \n–10 Pa (–0.04 in. of \nwater) \nSPres \n15 Pa (0.06 in. of \nwater) \nSPres-max \n37 Pa (0.15 in. of \nwater) \n \nDescription of General Operation \nStarting 5 minutes after the fan status indicates the supply fan is ON, the sequence will slowly reduce the AHUs \nstatic pressure setpoint by 10 Pa (0.04 in. of water) every 2 minutes if R≤I. As static pressure drops, downstream \nVAV box dampers will open further for a given load. When the combination of reduced static pressure and changes \nin load drives more than two VAV boxes more than 95% open, the system will respond by increasing static \npressure setpoint by 15 Pa (0.06 in. of water) for every request but no more than a maximum of 37 Pa (0.15 in. of \nwater), regardless of the number of requests. The setpoint will continue to increase every 2 minutes until all but 2 \nVAV boxes (for Ignored Request value of 2) are satisfied (damper position < 85%). Subsequently, the setpoint will \ncontinue to decrease by 10 Pa (0.04 in. of water) every 2 minutes. \nExample \n(Note: for the example below, the net result for each time step is separately calculated using the variables in \nPascal units and in units of inches of water column, in order to facilitate following the example in either units.  \nThus, the unit conversion of the net result is not exact at each time step.) \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 54 ===\n52 \nASHRAE Guideline 36-2024 \nSystem starts at 11:55. Initial setpoint is 120 Pa (0.5 in. of water). At 12:00 (Td after start time), the reset begins. \nAt 12:02 (i.e., 1*T after reset begins), there is one request (i.e., R = 1). Since R<I, trim component reduces setpoint \nby SPtrim, which is 10 Pa (0.04 in. of water). Net result: setpoint is 110 Pa (0.46 in. of water). \nAt 12:04 (i.e., 2*T), there are two requests (i.e., R = 2). Since R=I, trim component reduces setpoint by 10 Pa (0.04 \nin. of water). Net result: setpoint is 100 Pa (0.42 in. of water). \nAt 12:06 (i.e., 3*T), there are three requests (i.e., R = 3). Since R – I = 1, response component increases setpoint \nby 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net result: setpoint is 115 Pa (0.48 in. of water). \nAt 12:08 (i.e., 4*T), there are four requests (i.e., R = 4). Because R – I = 2, response component increases setpoint \nby 30 Pa (0.12 in. of water) (i.e., 2*SPres). Net result: setpoint is 145 Pa (0.60 in. of water). \nAt 12:10 (i.e., 5*T), there are six requests (i.e., R = 6). Because R – I = 4, but SPres max = 37 Pa (0.15 in. of water), \nresponse component increases setpoint by the maximum of 37 Pa (0.15 in. of water) (i.e., not 4*SPres = 60 Pa \n[0.24 in. of water]). Net result: setpoint is 182 Pa (0.75 in. of water).  \nAt 12:12 (i.e., 6*T), there are three requests (i.e., R = 3). Because R – I = 1, response component increases \nsetpoint by 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net result: setpoint is 197 Pa (0.81 in. of water). \nAt 12:14 (i.e., 7*T), there are zero requests (i.e., R = 0). Because R<I, trim component reduces setpoint by 10 Pa \n(0.04 in. of water). Net result: setpoint is 187 Pa (0.77 in. of water). \nInformative Figure 5.1.14.3 shows a trend graph of the example above, continued for a period of an hour. \n \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 55 ===\nASHRAE Guideline 36-2024 \n53 \n \nInformative Figure 5.1.14.3 Example sequence trend graph. \nThe system will tend toward minimum static pressure (thus saving energy) but respond rapidly to increasing \ndemand from the terminal units. A cyclic pattern is characteristic of a robust T&R loop—the setpoint is not \nexpected to remain static except at its minimum and maximum values. Note that Informative Figure 5.1.14.3 was \ncreated to illustrate how requests are used to reset the setpoint and does not necessarily represent the expected \nbehavior of an actual T&R loop, although the long, slow cycling of the setpoint value is typical of T&R control."
      },
      "5.16.1.2": {
        "status": "found",
        "pdf_pages": [
          127,
          128
        ],
        "text": "5.16.1.2. \nStatic Pressure Set-Point Reset \na. Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the \nparameters shown in Table 5.16.1.2.  \nTable 5.16.1.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of \nwater) \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP (see Section \n3.2.1.1) \nTd \n10 minutes \nT \n2 minutes \nI \nSee note \nR \nZone static pressure \nreset requests \nSPtrim \n–12 Pa (–0.05 in. of \nwater) \nSPres \n15 Pa (+0.06 in. of \nwater) \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 128 ===\n126 \nASHRAE Guideline 36-2024 \nSPres-max \n32 Pa (+0.13 in. of \nwater) \nInformative note: The number of ignored requests can be \nadjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nto the nearest integer. \n \nThe T&R reset parameters in Table 5.16.1.2 are suggested as a starting point; they will most likely require \nadjustment during the commissioning/tuning phase."
      },
      "5.16.2.2": {
        "status": "found",
        "pdf_pages": [
          128,
          129,
          130
        ],
        "text": "5.16.2.2. \nSupply Air Temperature Setpoint \nThe default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used to reset the Occupied Mode SAT \nsetpoint was chosen to maximize economizer hours. It may be preferable to use a lower range of OATs (e.g., 18°C \n[65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running anyway; reheat is \nminimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available \neconomizer hours. This lower range also can be used to indirectly limit zone humidity in humid climates, e.g. \nsetting both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures that supply air dew point temperature is always \nbelow 16°C (60°F), effectively maintaining space dew point temperature below that limit in zones with low latent \nloads such as offices.  See Section 5.16.2.3 for other more direct ways to limit zone humidity.   \nIf using this logic, the engineer should oversize interior zones and rooms with high cooling loads (design them to \nbe satisfied by the warmest SAT) so these zones do not drive the T&R block to the minimum SAT setpoint. \na. See Section 3.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min, and OAT_Max setpoints. \nb. During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the \noutdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air \ntemperature is OAT_Min and below. \n1. T-max shall be reset using T&R logic (see Section 5.1.14) between Min_ClgSAT and \nMax_ClgSAT. \nThe T&R reset parameters in Table 5.16.2.2 are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 129 ===\nASHRAE Guideline 36-2024 \n127 \nTable 5.16.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \nSPmax \nSPmin \nMin_ClgSAT  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes \nT \n2 minutes \nI \nSee note \nR \nZone cooling SAT \nrequests \nSPtrim \n+0.1°C (+0.2°F) \nSPres \n–0.2°C (–0.3°F) \nSPres-max \n–0.6°C (–1.0°F) \nInformative note: The number of ignored requests can be \nadjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nto the nearest integer. \n \nThe net result of this SAT reset strategy is depicted in Figure 5.16.2.2 for Min_ClgSAT = 12°C (55°F), \nMax_ClgSAT = 18°C (65°F), OAT_Max = 21°C (70°F), and OAT_Min = 16°C (60°F). \n \nInformative Figure 5.16.2.2 Example supply air temperature reset diagram. \nc. During Cooldown Mode, setpoint shall be Min_ClgSAT. \nNote that the supply air temperature setpoint determined above for Occupied, Setup, and Cooldown Modes can be \nlowered by the humidity control logic in Section 5.16.2.3. \nd. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F). \nRaising the SAT setpoint in warmup will effectively lock out the economizer and cooling coil, which is desirable for \nwarmup even if there is no heating coil at the AHU to meet the higher SAT. \nT-max \nThe diamond represents \nT-max at 60°F \nSAT Setpoint \nOutdoor Air Temperature \nOAT_Min \n16°C (60°F) \nOAT_Max \n21°C (70°F) \nMin_ClgSAT \n12°C (55°F) \nMax_ClgSAT \n18°C (65°F) \nThe star represents the \nactive supply air \ntemperature setpoint at 65°F \nOAT and T-max of 60°F \nT-max varies between SPmin \nand SPmax based on requests \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 130 ===\n128 \nASHRAE Guideline 36-2024 \nThis does not apply in the case of a DFDD AHU or if all the zones are equipped with fan-powered boxes such that \nthe AHU is off in warmup and setback. \nThe engineer must specify the basis, if any, on which SAT setpoint is to be limited to control zone humidity. \nIf SAT setpoint is not to be limited based on humidity, delete Section 5.16.2.3. \nIf SAT is to be limited based on outdoor air dew point, retain Section 5.16.2.3.a.1. \nIf SAT is to be limited based on return air dew point, retain Section 5.16.2.3.a.2. \nIf SAT is to be limited based on requests from zones, retain Section 5.16.2.3.a.3. \nDelete any subsections that do not apply."
      },
      "5.17.1.2": {
        "status": "found",
        "pdf_pages": [
          165,
          166
        ],
        "text": "5.17.1.2. \nStatic Pressure Set-Point Reset \na. Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the \nparameters in Table 5.17.1.2.  \nThe T&R reset parameters in Table 5.17.1.2 are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase. \nTable 5.17.1.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of \nwater) \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP (See Section \n3.2.1.1) \nTd \n10 min \nT \n2 min \nI \nSee note \nR \nZone hot-duct static \npressure reset requests \nSPtrim \n–12 Pa (–0.05 in. of \nwater) \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 166 ===\n164 \nASHRAE Guideline 36-2024 \nSPres \n15 Pa (+0.06 in. of \nwater) \nSPres-max \n32 Pa (+0.13 in. of \nwater) \nInformative note: The number of ignored requests can \nbe adjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the number of ignored \nrequests to 10% of the total downstream zones or \nsystems, rounded to the nearest integer."
      },
      "5.17.2.2": {
        "status": "found",
        "pdf_pages": [
          166,
          167
        ],
        "text": "5.17.2.2. \nSupply Air Temperature Setpoint \na. During Occupied Mode, setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C \n(70°F) and Max_HtgSAT. See Section 3.1.5.1 for Max_HtgSAT.  \nThe T&R reset parameters in Table 5.17.2.2 are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase. \n \nTable 5.17.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nHeating supply fan \nSP0 \nSPmax \nSPmin \n21°C (70°F)  \nSPmax \nMax_HtgSAT  \nTd \n10 min \nT \n2 min \nI \nSee note \nR \nZone heating SAT \nrequests \nSPtrim \n–0.2°C (–0.4°F) \nSPres \n+0.3°C (+0.6°F) \nSPres-max \n+0.8°C (+1.4°F) \nInformative note: The number of ignored requests can \nbe adjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 167 ===\nASHRAE Guideline 36-2024 \n165 \nrequests. As a default, set the number of ignored \nrequests to 10% of the total downstream zones or \nsystems, rounded to the nearest integer. \n \nb. During Warmup Mode and Setback Mode. Setpoint shall be Max_HtgSAT."
      },
      "5.20.5.2": {
        "status": "found",
        "pdf_pages": [
          217,
          218,
          219
        ],
        "text": "5.20.5.2. \nDifferential Pressure Controlled Loops: Chilled water supply temperature setpoint CHWSTsp and \npump differential pressure setpoint CHW-DPsp shall be reset based on the current value of the \nlogic variable called “CHW Plant Reset” as shown below and described subsequently. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 218 ===\n216 \nASHRAE Guideline 36-2024 \n \nThe recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply \ntemperature setpoint down towards design. Parametric plant analysis performed in a variety of climate zones \nduring the development of ASHRAE’s “Fundamentals of Design and Control of Central Chilled-Water Plants” \nSelf-Directed Learning Course showed that the pump energy penalty incurred with this approach is more than \noffset by chiller energy savings resulting from keeping the chilled water supply temperature setpoint as high as \npossible. \nEngineers may nonetheless adjust the CHW Plant Reset loop mapping based on unique project constraints. For \nplants with very low design CHW delta-Ts (<12°F) and high pump heads (>120 ft) it may be advisable to overlap \nthe resets—e.g., reset DP setpoint from 0% to 75% loop output and CHWST setpoint from 25% to 100% loop \noutput—instead of fully resetting CHWST setpoint up before beginning to lower resetting pump DP setpoint down. \na. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. \nb. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to \nCHWSTmin. \nc. CHW Plant Reset variable shall be reset using Trim & Respond logic with the parameters shown in \nTable 5.20.5.2: \nTable 5.20.5.2 Trim & Respond Variables \nVariable \nValue \nDevice \nAny CHW Pump \nDistribution Loop \nSP0 \n100% \nSPmin \n0% \nSPmax \n100% \nTd \n15 minutes \nT \n5 minutes \nI \nSee note \nCHWSTmax   \nCHWSTmin   \nCHW- \nDPmax  \nCHW-\nDPmin  \nCHWST \nsetpoint \nCHWST \nsetpoint \nDP \nsetpoint \nDP \nsetpoint \nCHW Plant Reset  \n0  \n100%  \n50%  \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 219 ===\nASHRAE Guideline 36-2024 \n217 \nR \nCooling CHWST Reset \nRequests \nSPtrim \n-2% \nSPres \n+3% \nSPres-max \n+7% \nInformative note: The number of ignored requests can \nbe adjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the number of ignored \nrequests to 10% of the total downstream zones or \nsystems, rounded to the nearest integer. \n \nThe reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down \nCHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset \nstarts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an AHU requires 55°F \nsupply air), there is a resultant delay in satisfying the load as the reset loop winds up before CHWST setpoint \nresets down. \nd. CHWST Plant Reset loop shall be enabled when the plant is enabled and disabled when the plant is \ndisabled. \ne. When a plant stage change is initiated, CHW Plant Reset logic shall be disabled and value fixed at \nits last value for the longer of 15 minutes and the time it takes for the plant to successfully stage. \nLocking out continued reset during a staging event prevents CHW loop instability resulting from staging from \ndriving the plant reset. \nRetain the following section for primary-secondary plants serving more than one set of differential pressure \ncontrolled pumps. Delete otherwise. \nf. A unique instance of the above reset shall be used for each set of differential pressure controlled \nsecondary pumps. \n1. Chilled Water Reset Requests from all loads served by a set of pumps shall be directed to those \npumps’ reset loop only. \n2. The DP setpoint output from each reset shall be used in the DP control loop for the associated \nset of pumps only (i.e., the DP setpoint will not change for any other DP control loops). \nRetain the following section for plants where more than one remote DP sensor serves a given set of primary \nor secondary pumps. \ng. Where more than one remote DP sensor serves a given set of primary or secondary pumps, remote \nDP setpoints for all remote sensors serving those pumps shall increase in unison. Note: if remote \nsensors have different CHW-DPmax values, then the amount each DP setpoint changes per percent \nloop output will differ. \nRetain the following section for Primary-only CHW plants serving a single large load (typically a very large \nair handler). Delete otherwise."
      },
      "5.20.5.4": {
        "status": "found",
        "pdf_pages": [
          220
        ],
        "text": "5.20.5.4. \nCoil Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using \nTrim & Respond logic with the parameters shown in Table 5.20.5.4: \nTable 5.20.5.4 Trim & Respond Variables \nVariable \nValue \nDevice \nAny CHW Pump \nSP0 \nCHWSTmin \nSPmin \nCHWSTmin \nSPmax \n15.6°C (60°F) \nTd \n15 minutes \nT \n5 minutes \nI \nSee note \nR \nCooling CHWST Reset \nRequests \nSPtrim \n+0.4°C (+0.75°F) \nSPres \n-0.6°C (-1°F) \nSPres-max \n-1.4°C (-2.5°F) \nInformative note: The number of ignored requests can be \nadjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total downstream zones or systems, \nrounded to the nearest integer. \nThe reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down \nCHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset \nstarts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an AHU requires 55°F \nsupply air), there is a resultant delay in satisfying the load as the reset loop winds up before CHWST setpoint \nresets down."
      },
      "5.21.4.1": {
        "status": "found",
        "pdf_pages": [
          264,
          265
        ],
        "text": "5.21.4.1. \nPlant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the \nparameters shown in Table 5.21.4.1: \nTable 5.21.4.1 Trim & Respond Variables \nVariable \nValue \nDevice \nAny HW Pump Distribution Loop \nSP0 \nSPmax \nSPmin \n32.2°C (90ºF) for condensing and hybrid \nboiler plants; 68.3°C (155°F) for non-\ncondensing plants \nSPmax \nHWSTmax \nTd \n10 minutes \nT \n5 minutes \nI \nSee note \nR \nHot-Water Reset Requests \nSPtrim \n-1.1°C (-2ºF)  \nSPres \n+1.7°C (+3ºF)  \nSPres-max \n+3.9°C (+7ºF)  \nInformative note: The number of ignored requests can be adjusted to balance \nresponsiveness to demand (fewer ignores) vs energy efficiency (more \nignores). The value that is set should be considered as a function of the total \nnumber of downstream zones or systems that can send requests. As a default, \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 265 ===\nASHRAE Guideline 36-2024 \n263 \nset the number of ignored requests to 10% of the total downstream zones or \nsystems, rounded to the nearest integer. \nHot water supply temperature is reset downwards under low load conditions to minimize piping heat losses, \nimprove controllability, and maximize condensing operation. \nSPmin must be higher for non-condensing boiler plants to avoid condensing operation. 155°F should be sufficient \nfor most plants, though SPmin will vary as a function of coil selections and the nature of loads served. Engineers \nmay therefore need to adjust this limit on a project specific basis. \nNote that for hybrid boiler plants SPmin is reset from 90°F to 155°F based on whether non-condensing boilers are \nin operation or not in subsequent logic. \nRetain the following two sections for hybrid boiler plants. Delete otherwise."
      }
    }
  }
}