{
  "addendum": "t",
  "sections_affected": [
    "5.1.14",
    "5.1.16"
  ],
  "comparison": {
    "2021": {
      "5.1.14": {
        "status": "found",
        "pdf_pages": [
          46,
          47,
          48,
          49,
          50
        ],
        "text": "5.1.14. \nTrim & Respond Set-Point Reset Logic \nTrim & Respond (T&R) logic resets a setpoint for pressure, temperature, or other variables at an air handler or \nplant. It reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and generates a request. \nWhen a sufficient number of requests are present, the setpoint is increased in response. The importance of each \nzone’s requests can be adjusted to ensure that critical zones are always satisfied. When a sufficient number of \nrequests no longer exist, the setpoint resumes decreasing at its fixed rate. A running total of the requests generated \nby each zone is kept to identify zones that are driving the reset logic. \nT&R logic is optimal for controlling a single variable that is subject to the requirements of multiple downstream \nzones (such as the static pressure setpoint for a VAV air handler). In this application, it is easier to tune than a \nconventional control loop and provides for fast response without high-frequency chatter or loss of control of the \ndownstream devices. It typically does generate low-frequency cyclic hunting, but this behavior is slow enough to be \nnondisruptive. \nSee Section 5.1.14.4 for an example of T&R implementation. \n5.1.14.1. \nT&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be \nimplemented as described below.  \n5.1.14.2. \nA “request” is a call to reset a static pressure or temperature setpoint generated by downstream \nzones or air-handling systems. These requests are sent upstream to the plant or system that serves \nthe zone or air handler that generated the request. \na. \nFor each downstream zone or system, and for each type of set-point reset request listed for the \nzone/system, provide the following software points: \n1. Importance-Multiplier (default = 1) \nImportance-Multiplier is used to scale the number of requests the zone/system is generating. A value of zero causes \nthe requests from that zone or system to be ignored. A value greater than one can be used to effectively increase the \nnumber of requests from the zone/system based on the critical nature of the spaces served. \n2. Request-Hours Accumulator. Provided SystemOK (see Section 5.1.19) is TRUE for the \nzone/system, every x minutes (default 5 minutes), add x divided by 60 times the current \nnumber of requests to this request-hours accumulator point. \n3. System Run-Hours Total. This is the number of hours the zone/system has been operating \nin any mode other than Unoccupied Mode. \nRequest-Hours accumulates the integral of requests (prior to adjustment of Importance-Multiplier) to help identify \nzones/systems that are driving the reset logic. Rogue zone identification is particularly critical in this context, \nbecause a single rogue zone can keep the T&R loop at maximum and prevent it from saving any energy. \n4. Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the \nzone/system run-hours (the hours in any mode other than Unoccupied Mode) since the last \nreset, expressed as a percentage.  \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 47 ===\n \nASHRAE Guideline 36-2021 \n45 \n5. The Request-Hours Accumulator and System Run-Hours Total are reset to zero as follows: \ni. Reset automatically for an individual zone/system when the System Run-Hours Total \nexceeds 400 hours. \nii. Reset manually by a global operator command. This command will simultaneously reset \nthe Request-Hours point for all zones served by the system. \n6. A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the \nzone/system Cumulative% Request Hours exceeds 70%, and the total number of \nzone/system run hours exceeds 40.  \nb. See zone and air-handling system control sequences for logic to generate requests. \nc. \nMultiply the number of requests determined from zone/system logic times the Importance-\nMultiplier and send to the system/plant that serves the zone/system. See system/plant logic to \nsee how requests are used in T&R logic.  \n5.1.14.3. \nFor each upstream system or plant setpoint being controlled by a T&R loop, define the following \nvariables. Initial values are defined in system/plant sequences below. Values for trim, respond, time \nstep, etc. shall be tuned to provide stable control. See Table 5.1.14.3. \n \nTable 5.1.14.3 Trim & Respond Variables \nVariable \nDefinition \nDevice \nAssociated device (e.g., fan, pump) \nSP0 \nInitial setpoint \nSPmin \nMinimum setpoint \nSPmax \nMaximum setpoint \nTd \nDelay timer \nT \nTime step  \nI \nNumber of ignored requests  \nR \nNumber of requests from zones/systems \nSPtrim \nTrim amount \nSPres \nRespond amount (must be opposite in sign \nto SPtrim) \nSPres-max \nMaximum response per time interval (must \nbe same sign as SPres) \nInformative Note: The number of ignored requests (I) should be set \nto zero for critical zones or air handlers. \n5.1.14.4. \nTrim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the \nassociated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the \nassociated device is proven ON, starting Td after initial device start command. When active, every \ntime step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by \nchanging the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored \nrequests) but no more than SPres-max. In other words, every time step T. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 48 ===\n \n46 \nASHRAE Guideline 36-2021 \nIf R≤I, change Setpoint by SPtrim \nIf R > I, change setpoint by (R – I)*SPres but no larger than SPres-max \nThe following is an example of a sequence that uses T&R to control the static pressure setpoint of a VAV AHU \nserving multiple downstream zones. This sequence defines the T&R variables as shown in Informative Table \n5.1.14.4. \nInformative Table 5.1.14.4  Example Sequence T&R \nVariables \nVariable \nDefinition \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of water) \nSPmin \n37 Pa (0.15 in. of water) \nSPmax \n370 Pa (1.50 in. of water) \nTd \n5 \nT \n2 \nI \n2 \nSPtrim \n–10 Pa (–0.04 in. of water) \nSPres \n15 Pa (0.06 in. of water) \nSPres-max \n37 Pa (0.15 in. of water) \n \nDescription of General Operation \nStarting 5 minutes after the fan status indicates the supply fan is ON, the sequence will slowly reduce the AHUs \nstatic pressure setpoint by 10 Pa (0.04 in. of water) every 2 minutes if R≤I. As static pressure drops, downstream \nVAV box dampers will open further for a given load. When the combination of reduced static pressure and changes \nin load drives more than two VAV boxes more than 95% open, the system will respond by increasing static pressure \nsetpoint by 15 Pa (0.06 in. of water) for every request but no more than a maximum of 37 Pa (0.15 in. of water), \nregardless of the number of requests. The setpoint will continue to increase every 2 minutes until all but 2 VAV \nboxes (for Ignored Request value of 2) are satisfied (damper position < 85%). Subsequently, the setpoint will \ncontinue to decrease by 10 Pa (0.04 in. of water) every 2 minutes. \nExample \n(Note: for the example below, the net result for each time step is separately calculated using the variables in Pascal \nunits and in units of inches of water column, in order to facilitate following the example in either units.  Thus, the \nunit conversion of the net result is not exact at each time step.) \nSystem starts at 11:55. Initial setpoint is 120 Pa (0.5 in. of water). At 12:00 (Td after start time), the reset begins. \nAt 12:02 (i.e., 1*T after reset begins), there is one request (i.e., R = 1). Since R<1, trim component reduces setpoint \nby SPtrim, which is 10 Pa (0.04 in. of water). Net result: setpoint is 110 Pa (0.46 in. of water). \nAt 12:04 (i.e., 2*T), there are two requests (i.e., R = 2). Since R=1, trim component reduces setpoint by 10 Pa (0.04 \nin. of water). Net result: setpoint is 100 Pa (0.42 in. of water). \nAt 12:06 (i.e., 3*T), there are three requests (i.e., R = 3): Trim component reduces setpoint by 10 Pa (0.04 in. of \nwater); because R – I = 1, response component increases setpoint by 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net \nresult: setpoint is 115 Pa (0.48 in. of water). \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 49 ===\n \nASHRAE Guideline 36-2021 \n47 \nAt 12:08 (i.e., 4*T), there are four requests (i.e., R = 4). Because R – I = 2, response component increases setpoint \nby 30 Pa (0.12 in. of water) (i.e., 2*SPres). Net result: setpoint is 145 Pa (0.60 in. of water). \nAt 12:10 (i.e., 5*T), there are six requests (i.e., R = 6). Because R – I = 4, but SPres max = 37 Pa (0.15 in. of water), \nresponse component increases setpoint by the maximum of 37 Pa (0.15 in. of water) (i.e., not 4*SPres = 60 Pa [0.24 \nin. of water]). Net result: setpoint is 182 Pa (0.75 in. of water).  \nAt 12:12 (i.e., 6*T), there are three requests (i.e., R = 3). Because R – I = 1, response component increases setpoint \nby 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net result: setpoint is 197 Pa (0.81 in. of water). \nAt 12:14 (i.e., 7*T), there are zero requests (i.e., R = 0). Because R<1, trim component reduces setpoint by 10 Pa \n(0.04 in. of water). Net result: setpoint is 187 Pa (0.77 in. of water). \nInformative Figure 5.1.14.4 shows a trend graph of the example above, continued for a period of an hour. \n \n \nInformative Figure 5.1.14.4 Example sequence trend graph. \nThe system will tend toward minimum static pressure (thus saving energy) but respond rapidly to increasing demand \nfrom the terminal units. A cyclic pattern is characteristic of a robust T&R loop—the setpoint is not expected to \nremain static except at its minimum and maximum values. Note that Informative Figure 5.1.14.4 was created to \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 50 ===\n \n48 \nASHRAE Guideline 36-2021 \nillustrate how requests are used to reset the setpoint and does not necessarily represent the expected behavior of an \nactual T&R loop, although the long, slow cycling of the setpoint value is typical of T&R control."
      },
      "5.1.16": {
        "status": "found",
        "pdf_pages": [
          54
        ],
        "text": "5.1.16. \nNot Used  \nThis section was deleted in Addendum a.  To avoid section numbering changes, an empty section was inserted."
      }
    },
    "2024": {
      "5.1.14": {
        "status": "found",
        "pdf_pages": [
          52,
          53,
          54,
          55
        ],
        "text": "5.1.14. Trim & Respond Set-Point Reset Logic \nTrim & Respond (T&R) logic resets a setpoint for pressure, temperature, or other variables at an air handler or \nplant. It reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and generates a \n“request”, as defined in Section 5.1.16. When a sufficient number of requests are present, the setpoint is increased \nin response. The importance of each zone’s requests can be adjusted to ensure that critical zones are always \nsatisfied. When a sufficient number of requests no longer exist, the setpoint resumes decreasing at its fixed rate. A \nrunning total of the requests generated by each zone is kept to identify zones that are driving the reset logic. \nT&R logic is optimal for controlling a single variable that is subject to the requirements of multiple downstream \nzones (such as the static pressure setpoint for a VAV air handler). In this application, it is easier to tune than a \nconventional control loop and provides for fast response without high-frequency chatter or loss of control of the \ndownstream devices. It typically does generate low-frequency cyclic hunting, but this behavior is slow enough to be \nnondisruptive. \nSee Section 5.1.14.3 for an example of T&R implementation. \n5.1.14.1. \nT&R set-point reset logic, where referenced in sequences, shall be implemented as described \nbelow.  \n5.1.14.2. \nFor each upstream system or plant setpoint being controlled by a T&R loop, define the following \nvariables. Initial values are defined in system/plant sequences below. Values for trim, respond, \ntime step, etc. shall be tuned to provide stable control. See Table 5.1.14.2. \nTable 5.1.14.2 Trim & Respond Variables \nVariable \nDefinition \nDevice \nAssociated device (e.g., \nfan, pump) \nSP0 \nInitial setpoint \nSPmin \nMinimum setpoint \nSPmax \nMaximum setpoint \nTd \nDelay timer \nT \nTime step  \nI \nNumber of ignored \nrequests  \nR \nNumber of requests \nfrom zones/systems \nSPtrim \nTrim amount \nSPres \nRespond amount (must \nbe opposite in sign to \nSPtrim) \nSPres-max \nMaximum response per \ntime interval (must be \nsame sign as SPres) \nInformative Note: The number of ignored requests (I) can \nbe adjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 53 ===\nASHRAE Guideline 36-2024 \n51 \nto the nearest integer. The number of ignored requests \nshould be set to zero for critical zones or air handlers. \n \n5.1.14.3. \nTrim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the \nassociated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the \nassociated device is proven ON, starting Td after initial device start command. When active, every \ntime step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by \nchanging the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored \nrequests) but no more than SPres-max. In other words, every time step T. \nIf R≤I, change Setpoint by SPtrim \nIf R > I, change setpoint by (R – I)*SPres but no larger than SPres-max \nThe following is an example of a sequence that uses T&R to control the static pressure setpoint of a VAV AHU \nserving multiple downstream zones. This sequence defines the T&R variables as shown in Informative Table \n5.1.14.3. \nInformative Table 5.1.14.3 Example \nSequence Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of \nwater) \nSPmin \n37 Pa (0.15 in. of \nwater) \nSPmax \n370 Pa (1.50 in. of \nwater) \nTd \n5 \nT \n2 \nI \n2 \nSPtrim \n–10 Pa (–0.04 in. of \nwater) \nSPres \n15 Pa (0.06 in. of \nwater) \nSPres-max \n37 Pa (0.15 in. of \nwater) \n \nDescription of General Operation \nStarting 5 minutes after the fan status indicates the supply fan is ON, the sequence will slowly reduce the AHUs \nstatic pressure setpoint by 10 Pa (0.04 in. of water) every 2 minutes if R≤I. As static pressure drops, downstream \nVAV box dampers will open further for a given load. When the combination of reduced static pressure and changes \nin load drives more than two VAV boxes more than 95% open, the system will respond by increasing static \npressure setpoint by 15 Pa (0.06 in. of water) for every request but no more than a maximum of 37 Pa (0.15 in. of \nwater), regardless of the number of requests. The setpoint will continue to increase every 2 minutes until all but 2 \nVAV boxes (for Ignored Request value of 2) are satisfied (damper position < 85%). Subsequently, the setpoint will \ncontinue to decrease by 10 Pa (0.04 in. of water) every 2 minutes. \nExample \n(Note: for the example below, the net result for each time step is separately calculated using the variables in \nPascal units and in units of inches of water column, in order to facilitate following the example in either units.  \nThus, the unit conversion of the net result is not exact at each time step.) \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 54 ===\n52 \nASHRAE Guideline 36-2024 \nSystem starts at 11:55. Initial setpoint is 120 Pa (0.5 in. of water). At 12:00 (Td after start time), the reset begins. \nAt 12:02 (i.e., 1*T after reset begins), there is one request (i.e., R = 1). Since R<I, trim component reduces setpoint \nby SPtrim, which is 10 Pa (0.04 in. of water). Net result: setpoint is 110 Pa (0.46 in. of water). \nAt 12:04 (i.e., 2*T), there are two requests (i.e., R = 2). Since R=I, trim component reduces setpoint by 10 Pa (0.04 \nin. of water). Net result: setpoint is 100 Pa (0.42 in. of water). \nAt 12:06 (i.e., 3*T), there are three requests (i.e., R = 3). Since R – I = 1, response component increases setpoint \nby 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net result: setpoint is 115 Pa (0.48 in. of water). \nAt 12:08 (i.e., 4*T), there are four requests (i.e., R = 4). Because R – I = 2, response component increases setpoint \nby 30 Pa (0.12 in. of water) (i.e., 2*SPres). Net result: setpoint is 145 Pa (0.60 in. of water). \nAt 12:10 (i.e., 5*T), there are six requests (i.e., R = 6). Because R – I = 4, but SPres max = 37 Pa (0.15 in. of water), \nresponse component increases setpoint by the maximum of 37 Pa (0.15 in. of water) (i.e., not 4*SPres = 60 Pa \n[0.24 in. of water]). Net result: setpoint is 182 Pa (0.75 in. of water).  \nAt 12:12 (i.e., 6*T), there are three requests (i.e., R = 3). Because R – I = 1, response component increases \nsetpoint by 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net result: setpoint is 197 Pa (0.81 in. of water). \nAt 12:14 (i.e., 7*T), there are zero requests (i.e., R = 0). Because R<I, trim component reduces setpoint by 10 Pa \n(0.04 in. of water). Net result: setpoint is 187 Pa (0.77 in. of water). \nInformative Figure 5.1.14.3 shows a trend graph of the example above, continued for a period of an hour. \n \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 55 ===\nASHRAE Guideline 36-2024 \n53 \n \nInformative Figure 5.1.14.3 Example sequence trend graph. \nThe system will tend toward minimum static pressure (thus saving energy) but respond rapidly to increasing \ndemand from the terminal units. A cyclic pattern is characteristic of a robust T&R loop—the setpoint is not \nexpected to remain static except at its minimum and maximum values. Note that Informative Figure 5.1.14.3 was \ncreated to illustrate how requests are used to reset the setpoint and does not necessarily represent the expected \nbehavior of an actual T&R loop, although the long, slow cycling of the setpoint value is typical of T&R control."
      },
      "5.1.16": {
        "status": "found",
        "pdf_pages": [
          60,
          61
        ],
        "text": "5.1.16. Requests \n5.1.16.1. \nA “request” is a call to reset a setpoint or enable equipment to run that is generated by downstream \nzones or air-handling systems. These requests are sent upstream to the plant or system that serves \nthe zone or air handler that generated the request. \na. For each downstream zone or system, and for each type of request listed for the zone/system, \nprovide the following software points: \n1. Importance-Multiplier (default = 1) \nImportance-Multiplier is used to scale the number of requests the zone/system is generating. A value of zero causes \nthe requests from that zone or system to be ignored. A value greater than one can be used to effectively increase the \nnumber of requests from the zone/system based on the critical nature of the spaces served. Consider as an example, \na hot water system serving dozens of reheat coils at terminal zones and a large preheat coil at the air handler.  \nSetting the Importance-Multiplier for plant requests for the preheat coil to a value greater than one could help \nensure that the plant can be enabled to serve that individual demand while still ignoring a certain number of reheat \ncoils until there is a sufficiently large call for heat to support stable plant operation. \n2. Request-Hours Accumulator. Provided SystemOK (see Section 5.1.19) is TRUE for the \nzone/system and there is an active request, every x minutes (default 5 minutes), add x divided \nby 60 to this request-hours accumulator point. \n3. System Run-Hours Total. This is the number of hours the zone/system has been operating in \nany mode other than Unoccupied Mode. \nRequest-Hours accumulates the total time when a request is generated to help identify zones/systems that are \ndriving the reset logic or requesting system operation. Cumulative%-Request-Hours calculates the percentage of \nSystem Run-Hours when there is an active request. Rogue zone identification is particularly critical in this context, \nbecause a single rogue zone can keep the T&R loop at maximum and prevent it from saving any energy. \n4. Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the \nzone/system run-hours (the hours in any mode other than Unoccupied Mode) since the last \nreset, expressed as a percentage.  \n5. The Request-Hours Accumulator and System Run-Hours Total are reset to zero as follows: \ni. Reset automatically for an individual zone/system when the System Run-Hours Total \nexceeds 400 hours. \nii. Reset manually by a global operator command. This command will simultaneously reset the \nRequest-Hours point for all zones served by the system. \n6. A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the \nzone/system Cumulative% Request Hours exceeds 70% for 1 hour continuously, and the total \nnumber of zone/system run hours exceeds 40.  \nb. See zone and air-handling system control sequences for logic to generate requests. \nThis\u0003file\u0003is\u0003licensed\u0003to\u0003Karthikeya\u0003Devaprasad\u0003\u0003(karthikeya.devaprasad@pnnl.gov).\u0003Download\u0003Date:\u00031/28/2025\n\n=== PDF page 61 ===\nASHRAE Guideline 36-2024 \n59 \nc. Multiply the number of requests determined from zone/system logic times the Importance-\nMultiplier and send to the system/plant that serves the zone/system. See Section 5.1.14 for Trim & \nRespond set-point reset logic and system/plant logic to see how requests are used in the reset and \nenabling logic."
      }
    }
  }
}