metadata:
  title: ASHRAE Guideline 36-2024 Addenda Impact Matrix
  baseline: ASHRAE Guideline 36-2021
  source_workflow: addendum_a_analysis.py --all
  generated_from: addenda_extracted
  quality_note: All rows are partially verified because the 2024 PDF is consolidated and index confirmation/standalone addendum
    redlines were not supplied.
rows:
- addendum: a
  sections_affected:
  - 3.1.10
  - '4.13'
  - 5.1.21
  - 5.16.4.4
  - 5.16.5.4
  - 5.16.6.3
  - 5.18.7
  description: Adds Outdoor Air Pollution Mode
  approval_date: August 30, 2024
  systems_impacted:
  - Ventilation systems
  - Air handling units
  - Multiple-zone VAV air handling units
  - Single-zone VAV air handling units
  - Generic sequences or cross-system functions
  functional_primary: Ventilation control
  functional_secondary:
  - Outdoor-air control
  - Mode or state logic
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 306
  sections:
  - section: 3.1.10
    '2021':
      status: not found
      pdf_pages: &id001 []
      text: null
    '2024':
      status: found
      pdf_pages: &id002
      - 23
      - 24
      text: "3.1.10. Outdoor Air Pollution Mode Setpoints \nAir quality sensors may be provided to disable economizers when\
        \ outdoor air quality is poor to reduce the indoor \nconcentration of outdoor air pollutants and to reduce filter\
        \ loading.  The maximum setpoints below are the \nthreshold above which Outdoor Air Pollution Mode will be enabled.\
        \ Limits are defined for three common air \npollutants, but the designer can add other sensors and control thresholds\
        \ if desired.     \n3.1.10.1. \nOutdoor Air PM2.5 Concentration Limit (OA-PM2.5-Max) \nOutdoor air PM.2.5 concentration\
        \ limit can be set based on filter rating of AHUs with outdoor air economizers per \nInformative Table 3.1.10.1. \
        \ If there are different filter MERV ratings for different AHUs, separate limits should be \nprovided for each.  \
        \ \nInformative Table 3.1.10.1 PM2.5 Outdoor Air \nConcentration Limits \nMERV-A \nFilter Rating \nPM2.5 \nRemoval\
        \ \nEfficiency \nOutdoor Air PM2.5 \nConcentration \nLimit \n6 \n7.2% \n38 µg/m3 \n8 \n27.1% \n48 µg/m3 \n10 \n31.5%\
        \ \n51 µg/m3 \n11 \n49.0% \n69 µg/m3 \n12 \n66.4% \n104 µg/m3 \n13 \n68.9% \n113 µg/m3 \n14 \n71.4% \n122 µg/m3 \n\
        15 \n83.9% \n217 µg/m3 \n16 \n96.3% \n946 µg/m3 \nThe EPA has established primary and secondary standards for annual\
        \ mean PM2.5 at 12.0 µg/m3 and 15.0 µg/m3 \nrespectively; 24-hour standards with 98th percentile forms and levels\
        \ of 35.0 µg/m3.  The outdoor air concentration \nlimits in Table 3.1.10.1 are determined based on PM2.5 mass removal\
        \ one-pass efficiency of various filter ratings \nand a target indoor concentration limit of 35.4 µg/m3.  PM2.5 mass\
        \ removal efficiency should not be confused with \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 24 ===\n22 \nASHRAE Guideline\
        \ 36-2024 \nparticle removal efficiency.  The removal efficiencies listed in ASHRAE Standard 52.2 cannot be used because\
        \ they \nare based on particle count and not mass. \n3.1.10.2. \nOutdoor Air Ozone (O3) Concentration Limit (OA-O3-Max)\
        \ \nTypical value: 0.10 ppm. \nParticle air filters will not directly remove gaseous pollutants such as ozone.  However,\
        \ ozone is highly reactive so \nits concentration will decrease as it flows through an HVAC system and oxidizes other\
        \ compounds.  But when it \nreacts, it can create noxious volatile organic compounds that are also indoor air pollutants.\
        \  Hence, a conservative \nconcentration limit is suggested.  The following health-based standards for O3 concentration\
        \ have been established \nby various government agencies: \nEPA National Ambient Air Quality Standards (NAAQS) 1-hour\
        \ average:  0.12 ppm \nEPA National Ambient Air Quality Standards (NAAQS) 8-hour average:  0.07 ppm \nCARB California\
        \ Ambient Air Quality Standards (AAQS) 1-hour average:  0.09 ppm \nCARB California Ambient Air Quality Standards (AAQS)\
        \ 8-hour average:  0.07 ppm \nNIOSH Immediately Dangerous to Life or Health (IDLH):  5.00 ppm \nNIOSH Permissible\
        \ Exposure Limit (PEL) 15-minute average:  0.10 ppm \nOSHA Permissible Exposure Limit (PEL) 8-hour average:  0.10\
        \ ppm \nOSHA Short-term Exposure Limit (STEL) 15-minute average:  0.30 ppm \nCARB Stage 1 Smog Alert:  0.20 ppm \n\
        CARB Stage 2 Smog Alert:  0.35 ppm \nCARB Stage 3 Smog Alert:  0.50 ppm \n3.1.10.3. \nOutdoor Air Quality Index (AQI)\
        \ Limit (OA-AQI-Max) \nTypical value: 100  \nAQI calculated per the US EPA is based on concentrations of six major\
        \ air pollutants: Particulate Matter (PM10 \nand PM2.5), carbon monoxide (CO), ozone (O3), nitrogen dioxide (NO2),\
        \ and sulfur dioxide (SO2).  Per US EPA, \nthe ranges and probable health impacts are: \n0-50: The range shows that\
        \ the air quality is good and it poses no health threat. \n51-100: This range is moderate and the quality is acceptable.\
        \ Some people may experience discomfort. \n101-150: The air quality in this range is unhealthy for sensitive groups.\
        \ They experience breathing discomfort. \n151-200: The range shows unhealthy air quality and people start to experience\
        \ effects such as breathing difficulty. \n201-300: Air quality is very unhealthy in this range and health warnings\
        \ may be issued for emergency conditions. \nAll people are likely to be affected. \n301-500: This is the hazardous\
        \ category of air quality and serious health impacts such as breathing discomfort, \nsuffocation, airway irritation,\
        \ etc. may be experienced by all. \nThe indoor AQI will generally be lower than the outdoor air AQI because HVAC system\
        \ particle filters will remove \na high percentage of PM10 and a substantial percentage of PM2.5 depending on MERV\
        \ rating.  However, particle \nfilters will not impact the concentration of gaseous pollutants such as CO, NO, and\
        \ SO2."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 3.1.10. Outdoor Air Pollution Mode Setpoints Air quality sensors may be provided to disable economizers
      when outdoor air quality is poor to reduce the indoor concentration of outdoor air pollutants and to reduce filter loading.
      The maximum setpoints below are the threshold above which Outdoor Air Pollution Mode will be enabled. Limits are defined
      for three common air pollutants, but the designer can add other sensors and control thresholds if desired. 3.1.10.1.
      Outdoor Air PM2.5 Concentration Limit (OA-PM2.5-Max) Outdoor air PM.2.5 concentration limit can be set based on filter
      rating of AHUs with outdoor air economizers per Informative …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id001
    2024_pages: *id002
  - section: '4.13'
    '2021':
      status: not found
      pdf_pages: &id003 []
      text: null
    '2024':
      status: found
      pdf_pages: &id004
      - 48
      text: "4.13 \nAir Quality Sensors \nAlthough air particulate matter and ozone sensors are generally inexpensive, they\
        \ tend to require regular \nmaintenance, calibration, and/or replacement. To reduce these costs, outdoor air PM2.5\
        \ and Ozone concentrations \ncan be obtained via an internet connection to a weather station, where sensors are professionally\
        \ maintained.  Air \nQuality Index sensors that measure all six of the contaminants included in the US EPA AQI are\
        \ generally not \ncurrently commercially available, or prohibitively expensive, so an internet connection to a weather\
        \ station or EPA \nsite is likely the only option.  Note that some internet weather and air quality data may not be\
        \ available without an \nongoing subscription fee. \nField installed air quality sensors may be located at individual\
        \ outdoor air intakes at AHUs, but more likely these \nare global points that apply to all AHUs.  That would be the\
        \ case where internet connections to weather stations \nare used. Optional control points are defined for three common\
        \ air pollutants but the designer can add other \nsensors and control thresholds. \n \nRequired? \nDescription \n\
        Type \nDevice \nO \nOutdoor Air Fine Particulate \nMatter (PM2.5) Concentration \nAI \nAir fine particulate matter\
        \ sensor or via internet \nconnection to a weather station \nO \nOutdoor Air Ozone (O3) \nConcentration \nAI \nOzone\
        \ sensor or via internet connection to a weather \nstation \nO \nAir Quality Index (AQI) \nAI \nAQI sensor or via\
        \ internet connection to a weather \nstation \n5.  SEQUENCES OF OPERATIONS"
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 4.13 Air Quality Sensors Although air particulate matter and ozone sensors are generally inexpensive, they
      tend to require regular maintenance, calibration, and/or replacement. To reduce these costs, outdoor air PM2.5 and Ozone
      concentrations can be obtained via an internet connection to a weather station, where sensors are professionally maintained.
      Air Quality Index sensors that measure all six of the contaminants included in the US EPA AQI are generally not currently
      commercially available, or prohibitively expensive, so an internet connection to a weather station or EPA site is likely
      the only option. Note that some internet weather and …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id003
    2024_pages: *id004
  - section: 5.1.21
    '2021':
      status: not found
      pdf_pages: &id005 []
      text: null
    '2024':
      status: found
      pdf_pages: &id006
      - 65
      - 66
      text: "5.1.21. Outdoor Air Pollution Mode \n5.1.21.1. \nProvide a 3-position software switch for Outdoor Air Pollution\
        \ Mode: \nIt is recommended to add the user-adjustable 3-position switch to the graphics in a centralized location\
        \ for easy \noperator access to initiate Outdoor Air Pollution Mode. \na. Off. Locks Outdoor Air Pollution Mode off.\
        \ \nb. On. Outdoor Air Pollution Mode is enabled for a preset period of time, after which Outdoor Air \nPollution\
        \ Mode shall be disabled.  The preset time shall be operator adjustable for up to 1 week. \nc. Auto. Outdoor Air Pollution\
        \ Mode is enabled when any of the following are true. \nInclude only those sensors provided.   \n1. PM2.5 is greater\
        \ than OA-PM2.5-Max for 30 minutes until it drops below that limit for 30 \nminutes. \n2. Ozone (O3) is greater than\
        \ OA-O3-Max for 30 minutes until it drops below that limit for 30 \nminutes. \n3. Air Quality Index (AQI) is greater\
        \ than OA-AQI-Max limit for 30 minutes until it drops below \nthat limit for 30 minutes.   \n5.1.21.2. \nWhen Outdoor\
        \ Air Pollution Mode is enabled:  \na. Generate a Level 1 alarm. \nb. Disable all air economizers.  \nc. Generate\
        \ a daily Level 3 alarm at a scheduled time indicating that Outdoor Air Pollution Mode is \nstill active. \nIt is\
        \ recommended that the Outdoor Air Pollution Mode switch status is shown on the graphics for all equipment \nwith\
        \ air economizers that can be disabled by Outdoor Air Pollution Mode switch. \nThis\x03file\x03is\x03licensed\x03\
        to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF\
        \ page 66 ===\n64 \nASHRAE Guideline 36-2024"
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: '5.1.21. Outdoor Air Pollution Mode 5.1.21.1. Provide a 3-position software switch for Outdoor Air Pollution
      Mode: It is recommended to add the user-adjustable 3-position switch to the graphics in a centralized location for easy
      operator access to initiate Outdoor Air Pollution Mode. a. Off. Locks Outdoor Air Pollution Mode off. b. On. Outdoor
      Air Pollution Mode is enabled for a preset period of time, after which Outdoor Air Pollution Mode shall be disabled.
      The preset time shall be operator adjustable for up to 1 week. c. Auto. Outdoor Air Pollution Mode is enabled when any
      of the following are true. Include only those sensors provided. 1. …'
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id005
    2024_pages: *id006
  - section: 5.16.4.4
    '2021':
      status: found
      pdf_pages: &id007
      - 120
      - 121
      - 122
      text: "5.16.4.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections\
        \ have been made. \na. \nFor units with return fans \nMinimum outdoor air control is enabled when return damper position\
        \ exceeds MRA-P because it cannot be assumed \nthat the combination of the minimum and the economizer outdoor air\
        \ dampers are providing sufficient outdoor air \nunder these conditions. \nThe 20% threshold can be increased to ensure\
        \ minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined\
        \ empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode\
        \ and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95%\
        \ when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When\
        \ MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n2. Minimum outdoor air control shall\
        \ be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \n\
        i. The economizer high limit conditions in Section 5.1.17are exceeded. \nii. When the minimum outdoor air damper is\
        \ open and the return air damper position is \ngreater than MRA-P. \n3. When minimum outdoor air control is enabled,\
        \ the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2shall be suspended per\
        \ the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when\
        \ minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait\
        \ 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper\
        \ position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed.\
        \ \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP\
        \ across the minimum outdoor air damper at setpoint \nMinDPsp. \n4. Minimum outdoor air control shall be disabled\
        \ when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni.\
        \ The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is\
        \ closed or the return air damper position is 10% \nbelow MRA-P. \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 121 ===\n \nASHRAE Guideline 36-2021\
        \ \n119 \n5. When minimum outdoor air control is disabled: \ni. Economizer outdoor air damper shall be fully opened.\
        \ \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the\
        \ SAT control loop \nper Section 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor air control\
        \ is enabled when economizer damper position is less than MOA-P because it cannot be \nassumed that the combination\
        \ of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor air under these conditions.\
        \ \nMinimum outdoor air control is disabled when return damper position is less than MRA-P, because the economizer\
        \ \ndamper has been closed to enable an accurate airflow measurement through the minimum outdoor air damper. \nThe\
        \ 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at\
        \ the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the\
        \ supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall\
        \ calculate MOA-P.  The value of MOA-P shall scale from \n5% when supply-fan speed is at 100% design speed proportionally\
        \ up to 80% when the fan \nis at minimum speed.  When MOA-P is not being calculated for any reason, it shall be set\
        \ to \n0%. \n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than\
        \ zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100%\
        \ design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated\
        \ for any reason, it shall be \nset to 100%. \n3. Minimum outdoor air control shall be enabled when the unit is in\
        \ Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions\
        \ in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the economizer outdoor air\
        \ damper \nposition is less than MOA-P. \n4. When minimum outdoor air control is enabled, the normal sequencing of\
        \ economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence:\
        \ \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control\
        \ is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the\
        \ economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by\
        \ the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 122 ===\n \n120 \nASHRAE\
        \ Guideline 36-2021 \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to\
        \ 0% to maintain DP across the minimum outdoor air damper at setpoint \nMinDPsp. \n5. Minimum outdoor air control\
        \ shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for\
        \ 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor\
        \ air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n6. When minimum outdoor air control\
        \ is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled\
        \ by the SAT control loop \nper Section 5.16.2. \nThe engineer must select among options for minimum outdoor air control\
        \ logic based on two criteria: \nDo the minimum outdoor air and economizer functions use separate dedicated dampers\
        \ or a single common \ndamper? \nIs outdoor air volume measured by DP P or an airflow measurement station (AFMS)?\
        \ \nControl logic selections should be made as follows: \nFor AHUs with separate dedicated dampers and OA measurement\
        \ by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nFor AHUs with separate dedicated dampers\
        \ and OA measurement by P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with a single common\
        \ damper and OA measurement by AFMS, use Section 5.16.6 and delete \nSections 5.16.4 and 5.16.5. \nAHUs with a single\
        \ common damper and OA measurement by P are not supported because OA \nmeasurements are not accurate in this configuration.\
        \ \nDCV is supported in all three options but only for California Title 24 ventilation."
    '2024':
      status: found
      pdf_pages: &id008
      - 137
      - 138
      - 139
      text: "5.16.4.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections\
        \ have been made. \na. For units with return fans \nMinimum outdoor air control is enabled when return damper position\
        \ exceeds MRA-P because it cannot be \nassumed that the combination of the minimum and the economizer outdoor air\
        \ dampers are providing sufficient \noutdoor airflow under these conditions. \nThe 20% threshold can be increased\
        \ to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be\
        \ determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied\
        \ Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from\
        \ \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum speed.\
        \  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n2. Minimum outdoor airflow control\
        \ shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \ni. The economizer\
        \ high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is\
        \ open and the return air damper position is greater \nthan MRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode\
        \ is enabled per Section 5.1.16. \n3. When minimum outdoor airflow control is enabled, the normal sequencing of economizer\
        \ \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully\
        \ open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled\
        \ to ensure a good \nsignal across the minimum outdoor air damper. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 138 ===\n136\
        \ \nASHRAE Guideline 36-2024 \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait\
        \ 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \nair control.  Economizer outdoor\
        \ air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from\
        \ \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp. \n4. Minimum outdoor airflow\
        \ control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are\
        \ true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The minimum\
        \ outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii. Outdoor\
        \ Air Pollution Mode is disabled per Section 5.1.16. \n5. When minimum outdoor airflow control is disabled: \ni. Economizer\
        \ outdoor air damper shall be fully opened. \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper\
        \ positions shall be controlled by the SAT control loop per \nSection 5.16.2. \nb. For units with relief dampers or\
        \ relief fans \nMinimum outdoor airflow control is enabled when the economizer damper position is less than MOA-P\
        \ because it \ncannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing\
        \ \nsufficient outdoor airflow under these conditions. \nMinimum outdoor airflow control is disabled when return damper\
        \ position is less than MRA-P, because the \neconomizer damper has been closed to enable an accurate airflow measurement\
        \ through the minimum outdoor air \ndamper. \nThe 20% and 80% thresholds can be increased/decreased to ensure minimum\
        \ outdoor airflow will be maintained \nbut at the expense of fan energy.  This threshold could be determined empirically\
        \ during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp\
        \ is \ngreater than zero, the system shall calculate MOA-P.  The value of MOA-P shall scale from 5% \nwhen supply-fan\
        \ speed is at 100% design speed proportionally up to 80% when the fan is at \nminimum speed.  When MOA-P is not being\
        \ calculated for any reason, it shall be set to 0%. \n2. When the supply air fan is proven on and the system is in\
        \ Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale\
        \ from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum\
        \ speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n3. Minimum outdoor airflow\
        \ control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \ni.\
        \ The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor\
        \ air damper is open and the economizer outdoor air damper \nposition is less than MOA-P for 10 minutes. \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 139 ===\nASHRAE Guideline 36-2024 \n137 \niii. Outdoor Air Pollution Mode is enabled\
        \ per Section 5.1.16. \n4. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \n\
        outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully\
        \ open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled\
        \ to ensure a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer\
        \ outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by the SAT control\
        \ loop \nin Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position\
        \ endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint,\
        \ MinDPsp. \n5. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied \nMode, or\
        \ all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\
        \ \nii. The minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P. \niii. Outdoor\
        \ Air Pollution Mode is disabled per Section 5.1.16. \n6. When minimum outdoor airflow control is disabled: \ni. MaxRA-P\
        \ shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT control loop\
        \ per \nSection 5.16.2. \nThe engineer must select among options for minimum outdoor airflow control logic based on\
        \ two criteria: \nDo the minimum outdoor airflow and economizer functions use separate dedicated minimum outdoor air\
        \ \ndampers and economizer dampers, or a single (or staged) common damper(s) that provide both minimum \noutdoor air\
        \ and economizer functions? \nIs outdoor airflow measured by ∆P or an airflow measurement station (AFMS)? \nControl\
        \ logic selections should be made as follows: \nFor AHUs with separate dedicated dampers and OA measurement by AFMS,\
        \ use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement\
        \ by ∆P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with a single (or staged) common damper(s)\
        \ and OA measurement by AFMS, use Section 5.16.6 \nand delete Sections 5.16.4 and 5.16.5."
    2021_excerpt: 5.16.4.4. Outdoor Air and Return Air Dampers The engineer must specify whether the unit has a return fan,
      relief damper or relief fans. If there is a return fan, keep subsection (a) and delete subsection (b). If there are
      relief damper or relief fans, keep subsection (b) and delete subsection (a). Delete this flag note after selections
      have been made. a. For units with return fans Minimum outdoor air control is enabled when return damper position exceeds
      MRA-P because it cannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing
      sufficient outdoor air under these conditions. The 20% threshold …
    2024_excerpt: 5.16.4.4. Outdoor Air and Return Air Dampers The engineer must specify whether the unit has a return fan,
      relief damper or relief fans. If there is a return fan, keep subsection (a) and delete subsection (b). If there are
      relief damper or relief fans, keep subsection (b) and delete subsection (a). Delete this flag note after selections
      have been made. a. For units with return fans Minimum outdoor air control is enabled when return damper position exceeds
      MRA-P because it cannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing
      sufficient outdoor airflow under these conditions. The 20% …
    change_excerpt: 'replace: 2021 [be assumed that the combination of the minimum and the economizer outdoor air dampers
      are providing sufficient outdoor air under these conditions. The 20% threshold can be increased to ensure minimum outdoor
      airflow will be maintained but] -> 2024 [be assumed that the combination of the minimum and the economizer outdoor air
      dampers are providing sufficient outdoor airflow under these conditions. The 20% threshold can be increased to ensure
      minimum outdoor airflow will be maintained but] | replace: 2021 [When MRA-P is not being calculated for any reason,
      it shall be set to 100%. 2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either
      of the following conditions are] -> 2024 [When MRA-P is not being calculated for any reason, it shall be set to 100%.
      2. Minimum outdoor airflow control …'
    2021_pages: *id007
    2024_pages: *id008
  - section: 5.16.5.4
    '2021':
      status: found
      pdf_pages: &id009
      - 123
      - 124
      - 125
      text: "5.16.5.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after\
        \ selections have been made. \na. \nFor units with return fans \nMinimum outdoor air control is enabled when return\
        \ damper position exceeds MRA-P because it cannot be assumed \nthat the combination of the minimum and the economizer\
        \ outdoor air dampers are providing sufficient outdoor air \nunder these conditions. \nThe 20% threshold can be increased\
        \ to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be\
        \ determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied\
        \ Mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from\
        \ \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.\
        \  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n2. Minimum outdoor air control\
        \ shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes:\
        \ \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper\
        \ is open and the return air damper position is \ngreater than MRA-P. \n3. When minimum outdoor air control is enabled,\
        \ the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per\
        \ the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when\
        \ minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait\
        \ 15 seconds, then close the economizer outdoor air damper; and \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 124 ===\n \n122 \nASHRAE Guideline\
        \ 36-2021 \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in\
        \ Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint\
        \ MaxRA-P shall be modulated from \n100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint\
        \ \nMinOAsp. \n4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or\
        \ both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17\
        \ are exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P.\
        \ \n5. When minimum outdoor air control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \n\
        ii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT\
        \ control loop \nper Section 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor air control\
        \ is enabled when economizer damper position is less than MOA-P because it cannot be \nassumed that the combination\
        \ of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor air under these conditions.\
        \ \nMinimum outdoor air control is disabled when return damper position is less than MRA-P, because the economizer\
        \ \ndamper has been closed to enable an accurate airflow measurement through the minimum outdoor air damper. \nThe\
        \ 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at\
        \ the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the\
        \ supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall\
        \ calculate MOA-P.  The value of MOA-P shall scale from \n5% when supply-fan speed is at 100% design speed proportionally\
        \ up to 80% when the fan \nis at minimum speed.  When MOA-P is not being calculated for any reason, it shall be set\
        \ to \n0%. \n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than\
        \ zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100%\
        \ design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated\
        \ for any reason, it shall be \nset to 100%. \n3. Minimum outdoor air control shall be enabled when the unit is in\
        \ Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions\
        \ in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the economizer outdoor air\
        \ damper \nposition is less than MOA-P. \n4. When minimum outdoor air control is enabled, the normal sequencing of\
        \ economizer \noutdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: \n© ASHRAE.\
        \ Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 125 ===\n \nASHRAE Guideline 36-2021 \n123 \ni. Fully open return air damper; and \nEconomizer outdoor\
        \ air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor\
        \ air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then\
        \ release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor\
        \ air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from\
        \ \n100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n5. Minimum outdoor\
        \ air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions\
        \ are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The\
        \ minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n6. When minimum outdoor\
        \ air control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall\
        \ be controlled by the SAT control loop \nper Section 5.16.2. \nThe engineer must select among options for minimum\
        \ outdoor air control logic based on two criteria: \nDo the minimum outdoor air and economizer functions use separate\
        \ dedicated dampers or a single common \ndamper? \nIs outdoor air volume measured by DP P or an airflow measurement\
        \ station (AFMS)? \nControl logic selections should be made as follows: \nFor AHUs with a single common damper and\
        \ OA measurement by AFMS, use Section 5.16.6 and delete \nSections 5.16.4 and 5.16.5. \nFor AHUs with separate dedicated\
        \ dampers and OA measurement by P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with separate\
        \ dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nAHUs\
        \ with a single common damper and OA measurement by P are not supported because OA \nmeasurements are not accurate\
        \ in this configuration. \n DCV is supported in all three options but only for California Title 24 ventilation."
    '2024':
      status: found
      pdf_pages: &id010
      - 140
      - 141
      - 142
      - 143
      text: "5.16.5.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after\
        \ selections have been made. \na. For units with return fans \nMinimum outdoor airflow control is enabled when return\
        \ damper position exceeds MRA-P because it cannot be \nassumed that the combination of the minimum and the economizer\
        \ outdoor air dampers are providing sufficient \noutdoor airflow under these conditions. \nThe 20% threshold can be\
        \ increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold\
        \ could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system\
        \ is in Occupied Mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall\
        \ scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum\
        \ speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n2. Minimum outdoor airflow\
        \ control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 141 ===\nASHRAE Guideline 36-2024 \n139 \ni. The economizer high limit conditions\
        \ in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the return\
        \ air damper position is greater \nthan MRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section\
        \ 5.1.16. \n3. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air\
        \ and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return\
        \ air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure\
        \ a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor\
        \ air damper; and \niii. Wait 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \n\
        air control.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint\
        \ MaxRA-P shall be modulated from \n100% to 0% to maintain outdoor airflow across the minimum outdoor air damper at\
        \ setpoint \nMinOAsp. \n4. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied\
        \ \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17\
        \ are not exceeded for 10 minutes. \nii. The minimum outdoor air damper is closed or the return air damper position\
        \ is 10% below \nMRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n5. When\
        \ minimum outdoor airflow control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P\
        \ shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop\
        \ per \nSection 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor airflow control is enabled\
        \ when the economizer damper position is less than MOA-P because it \ncannot be assumed that the combination of the\
        \ minimum and the economizer outdoor air dampers are providing \nsufficient outdoor airflow under these conditions.\
        \ \nMinimum outdoor airflow control is disabled when return damper position is less than MRA-P, because the \neconomizer\
        \ damper has been closed to enable an accurate airflow measurement through the minimum outdoor air \ndamper. \nThe\
        \ 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at\
        \ the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the\
        \ supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall\
        \ calculate MOA-P.  The value of MOA-P shall scale from 5% \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 142 ===\n140\
        \ \nASHRAE Guideline 36-2024 \nwhen supply-fan speed is at 100% design speed proportionally up to 80% when the fan\
        \ is at \nminimum speed.  When MOA-P is not being calculated for any reason, it shall be set to 0%. \n2. When the\
        \ supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall\
        \ calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally\
        \ down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be\
        \ set to \n100%. \n3. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \n\
        of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for\
        \ 10 minutes. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is\
        \ less than MOA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n4. When minimum\
        \ outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per\
        \ Section 5.16.2 shall be superseded per the following: \ni. Fully open return air damper; and \nEconomizer outdoor\
        \ air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum\
        \ outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes,\
        \ then release return air damper position to MaxRA-P for minimum outdoor \nairflow control.  Economizer outdoor air\
        \ damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n\
        100% to 0% to maintain outdoor airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n5. Minimum outdoor\
        \ airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions\
        \ are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The\
        \ minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii.\
        \ Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n6. When minimum outdoor airflow control is disabled:\
        \ \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT\
        \ control loop per \nSection 5.16.2. \nThe engineer must select among options for minimum outdoor airflow control\
        \ logic based on two criteria: \nDo the minimum outdoor airflow and economizer functions use separate dedicated minimum\
        \ outdoor air \ndampers and economizer dampers, or a single (or staged) common damper(s) that provide both minimum\
        \ \noutdoor air and economizer functions? \nIs outdoor airflow measured by ∆P or an airflow measurement station (AFMS)?\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 143 ===\nASHRAE Guideline 36-2024 \n141 \nControl logic selections\
        \ should be made as follows: \nFor AHUs with a single (or staged) common damper(s) and OA measurement by AFMS, use\
        \ Section 5.16.6 \nand delete Sections 5.16.4 and 5.16.5. \nFor AHUs with separate dedicated dampers and OA measurement\
        \ by ∆P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with separate dedicated dampers and\
        \ OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6."
    2021_excerpt: 5.16.5.4. Outdoor Air and Return Air Dampers The engineer must specify whether the unit has a return fan,
      relief damper or relief fans. If there is a return fan, keep subsection (a) and delete subsection (b). If there are
      relief dampers or relief fans, keep subsection (b) and delete subsection (a). Delete this flag note after selections
      have been made. a. For units with return fans Minimum outdoor air control is enabled when return damper position exceeds
      MRA-P because it cannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing
      sufficient outdoor air under these conditions. The 20% threshold …
    2024_excerpt: 5.16.5.4. Outdoor Air and Return Air Dampers The engineer must specify whether the unit has a return fan,
      relief damper or relief fans. If there is a return fan, keep subsection (a) and delete subsection (b). If there are
      relief dampers or relief fans, keep subsection (b) and delete subsection (a). Delete this flag note after selections
      have been made. a. For units with return fans Minimum outdoor airflow control is enabled when return damper position
      exceeds MRA-P because it cannot be assumed that the combination of the minimum and the economizer outdoor air dampers
      are providing sufficient outdoor airflow under these conditions. The 20% …
    change_excerpt: 'replace: 2021 [(a). Delete this flag note after selections have been made. a. For units with return fans
      Minimum outdoor air control is enabled when return damper position exceeds MRA-P because it cannot be assumed that the
      combination of] -> 2024 [(a). Delete this flag note after selections have been made. a. For units with return fans Minimum
      outdoor airflow control is enabled when return damper position exceeds MRA-P because it cannot be assumed that the combination
      of] | replace: 2021 [be assumed that the combination of the minimum and the economizer outdoor air dampers are providing
      sufficient outdoor air under these conditions. The 20% threshold can be increased to ensure minimum outdoor airflow
      will be maintained but] -> 2024 [be assumed that the combination of the minimum and the economizer outdoor air dampers
      are providing …'
    2021_pages: *id009
    2024_pages: *id010
  - section: 5.16.6.3
    '2021':
      status: found
      pdf_pages: &id011
      - 126
      text: "5.16.6.3. \nMinimum Outdoor Air Control Loop \na. \nMinimum outdoor air control loop is enabled when the supply\
        \ fan is proven ON and the AHU is \nin Occupied Mode, and disabled and output set to zero otherwise. \nThe engineer\
        \ must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection\
        \ (b) and delete subsection (c). \nIf there are relief damper or relief fans, keep subsection (c) and delete subsection\
        \ (b). \nDelete this flag note after selections have been made. \nb. For units with return fans: \nThe following logic\
        \ limits the return damper position to ensure that minimum outdoor air is maintained at all times, \nwhile the actual\
        \ return damper position is modulated by the SAT control loop. \n1. The outdoor airflow rate shall be maintained at\
        \ the minimum outdoor damper outdoor \nairflow setpoint MinOAsp by a direct-acting control loop whose output is mapped\
        \ to the \nreturn air damper maximum position endpoint MaxRA-P. \nThe following logic directly controls the return\
        \ damper position to ensure that exactly the minimum outdoor air – \nand no more – is provided when economizer lockout\
        \ conditions are exceeded.  When economizer lockout no longer \napplies, return damper control reverts to the SAT\
        \ control loop. \n2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section"
    '2024':
      status: found
      pdf_pages: &id012
      - 143
      - 144
      - 145
      - 146
      - 147
      text: "5.16.6.3. \nMinimum Outdoor Airflow Control Loop \nInclude the following section if the air handling unit is\
        \ very large and thus requires staged outdoor air \ndamper/AFMS assemblies so that airflow measurement can be accurate\
        \ when the AHU is serving small \nZone Groups and/or due to many zones with CO2 DCV or occupancy sensors which can\
        \ result in very low \nminimum outdoor air rate setpoints. \na. Staged Outdoor Air Dampers/AFMS Assemblies \n1. Stage\
        \ each outdoor air economizer damper/AFMS assembly as follows: \nDesign drawings must clearly indicate which outdoor\
        \ air damper/AFMS assembly corresponds to each stage.  \nFundamentally, the first stage must be the smallest outdoor\
        \ air damper/AFMS assembly, and it should be located \nas close as possible to the first stage return air damper with\
        \ parallel blade dampers directing the two airstreams at \neach other for best mixing.  The second stage outdoor air\
        \ damper/AFMS assembly is usually the next closest to the \nreturn air dampers, etc.  AFMS need only be provided for\
        \ each stage up to the AHU’s design minimum outdoor air \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 144 ===\n142 \nASHRAE Guideline\
        \ 36-2024 \nrate where accurate outdoor air rate measurement is needed to meet ventilation codes; for higher stages,\
        \ AFMS \nmay be deleted and the outdoor air rate through these stages assumed to have the same face velocity as the\
        \ lower \nstages.  Here is a typical design with 3 stages of outdoor air (with the first two having AFMS) and 2 stages\
        \ of \nreturn air: \n \ni. All enabled outdoor air dampers receive the same AO signal.   \nii. Each damper/AFMS stage\
        \ shall be enabled no less than 10 minutes before disabling.  When \nchanging stages, a ramp limit shall be placed\
        \ on the damper AO signal to avoid instabilities.  \nStaging timer does not start until ramp limit is finished. \n\
        iii. Staging shall enable outdoor air dampers for damper/AFMS stage x as follows based on the \ncurrent minimum outdoor\
        \ air setpoint, MinOAsp and actual outdoor air reading of all \nenabled AFMSs.   \nPick one of the tables below based\
        \ on the number of stages of outdoor air damper/AFMS assemblies: \n2 stages \nStage \nStage up to the next damper/AFMS\
        \ stage if \nStage down to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer\
        \ \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop\
        \ is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds\
        \ \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \n− \n− \nOA reading falls below \nOAstageup2 \n\
        − \n3 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 145 ===\nASHRAE Guideline 36-2024 \n143 \nWith the economizer \nenabled\
        \ \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum\
        \ outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2\
        \  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120%\
        \ of OAstageup3 \n− \nOA reading and MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \n− \n\
        − \nOA reading falls below \nOAstageup3 \n− \n4 stages \nStage \nStage up to the next damper/AFMS stage if \nStage\
        \ down to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \n\
        With the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n\
        − \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2\
        \  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120% of OAstageup3 \n− \nOA reading and\
        \ MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \nOA reading exceeds \n120% of OAstageup4\
        \ \n− \nOA reading and MinOAsp \nfall below OAstageup3 \nMinOAsp falls below \nOAstageup3 \n4 \n− \n− \nOA reading\
        \ falls below \nOAstageup4 \n− \nInclude the following section if the air handling unit has two staged return air\
        \ dampers.  This is typical of \nAHUs with two or more stages of outdoor air/AFMS in the previous section. \n2. Stage\
        \ return air dampers as follows: \ni. When only Stage 1 outdoor air economizer damper is enabled, enable Stage 1 return\
        \ air \ndamper and disable Stage 2 return air damper. \nii. When more than one outdoor air economizer damper stage\
        \ is enabled, enable both return air \ndamper stages. \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections\
        \ have been made. \nb. For units with return fans: \n1. The minimum outdoor airflow control loop is enabled when the\
        \ supply fan is proven ON and \nthe AHU is in Occupied Mode, and disabled otherwise. When the loop is disabled, output\
        \ shall \nbe set to 100%. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 146 ===\n144 \nASHRAE Guideline 36-2024 \nThe following logic limits\
        \ the return damper position to ensure that minimum outdoor airflow is maintained during \nOccupied Mode, while the\
        \ actual return damper position is modulated by the SAT control loop. \n2. The outdoor airflow shall be maintained\
        \ at the minimum outdoor airflow setpoint MinOAsp by \na direct-acting control loop whose output is mapped to the\
        \ return air damper maximum position \nendpoint MaxRA-P. \nThe following logic directly controls the return damper\
        \ position to ensure that exactly the minimum outdoor \nairflow – and no more – is provided when economizer lockout\
        \ conditions are exceeded.  When economizer lockout \nno longer applies, return damper control reverts to the SAT\
        \ control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17\
        \ \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow shall\
        \ be controlled to the minimum outdoor airflow.  When this occurs, the \nnormal sequencing of the return air damper\
        \ by the SAT control loop is suspended, and the \nreturn air damper position shall be modulated directly to maintain\
        \ measured outdoor airflow at \nMinOAsp (i.e. return damper position shall equal MaxRA-P).  The economizer damper\
        \ shall \nremain open. \n4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes\
        \ and \nOutdoor Air Pollution Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, release\
        \ return damper to control by the SAT control loop (i.e. return damper position is \nlimited by MaxRA-P endpoint,\
        \ but is not directly controlled to equal MaxRA-P). \nc. For units with relief dampers or relief fans: \n1. The minimum\
        \ outdoor airflow control loop is enabled when the supply fan is proven ON and \nthe AHU is in Occupied Mode and disabled\
        \ otherwise. When the loop is disabled, output shall \nbe set to zero. \nThe following logic limits the return and\
        \ economizer damper positions to ensure that minimum outdoor airflow is \nmaintained during Occupied Mode, while the\
        \ actual damper positions are modulated by the SAT control loop. \n2. The outdoor airflow rate shall be maintained\
        \ at the minimum outdoor airflow setpoint, \nMinOAsp, by a reverse-acting control loop whose output is mapped to economizer\
        \ damper \nminimum position, MinOA-P, and return air damper maximum position, MaxRA-P, as \nindicated in Figure 5.16.6.3.\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 147 ===\nASHRAE Guideline 36-2024 \n145 \n \nFigure 5.16.6.3 Minimum\
        \ outdoor airflow control mapping with single damper. \nThe following logic directly controls the return and economizer\
        \ damper positions to ensure that exactly the \nminimum outdoor airflow – and no more – is provided when economizer\
        \ lockout conditions are exceeded.  When \neconomizer lockout no longer applies, return damper control reverts to\
        \ the SAT control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section\
        \ 5.1.17 \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow\
        \ shall be controlled to the minimum outdoor airflow setpoint, MinOAsp.  When \nthis occurs, the normal sequencing\
        \ of the return air damper by the SAT control loop is \nsuspended as follows: \ni. Fully open the return air damper\
        \ \nii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P \niii. Wait 3 minutes, then modulate the return air damper\
        \ to maintain the measured outdoor \nairflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P). \n\
        4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes and \nOutdoor Air Pollution\
        \ Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, set MaxOA-P = 100% and release\
        \ the return air damper to control by the SAT control \nloop (i.e. return air damper position is limited by the MaxRA-P\
        \ endpoint, but is not directly \ncontrolled to equal MaxRA-P). \nThis concludes the section where the minimum outdoor\
        \ airflow control logic is selected. \nWhen the sequences are complete, only one of Section 5.16.4, 5.16.5, and 5.16.6\
        \ should remain. The other \ntwo sections should be deleted along with these flag notes."
    2021_excerpt: '5.16.6.3. Minimum Outdoor Air Control Loop a. Minimum outdoor air control loop is enabled when the supply
      fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise. The engineer must specify
      whether the unit has a return fan, relief damper or relief fans. If there is a return fan, keep subsection (b) and delete
      subsection (c). If there are relief damper or relief fans, keep subsection (c) and delete subsection (b). Delete this
      flag note after selections have been made. b. For units with return fans: The following logic limits the return damper
      position to ensure that minimum outdoor air is maintained at …'
    2024_excerpt: '5.16.6.3. Minimum Outdoor Airflow Control Loop Include the following section if the air handling unit is
      very large and thus requires staged outdoor air damper/AFMS assemblies so that airflow measurement can be accurate when
      the AHU is serving small Zone Groups and/or due to many zones with CO2 DCV or occupancy sensors which can result in
      very low minimum outdoor air rate setpoints. a. Staged Outdoor Air Dampers/AFMS Assemblies 1. Stage each outdoor air
      economizer damper/AFMS assembly as follows: Design drawings must clearly indicate which outdoor air damper/AFMS assembly
      corresponds to each stage. Fundamentally, the first stage must be the …'
    change_excerpt: 'replace: 2021 [5.16.6.3. Minimum Outdoor Air Control Loop a. Minimum outdoor air control loop is enabled
      when the supply fan is proven ON and] -> 2024 [5.16.6.3. Minimum Outdoor Airflow Control Loop Include the following
      section if the air handling unit is very large and thus requires staged] | insert: 2021 [5.16.6.3. Minimum Outdoor Air
      Control Loop a. Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU] -> 2024 [5.16.6.3.
      Minimum Outdoor Airflow Control Loop Include the following section if the air handling unit is very large and thus requires
      staged outdoor air damper/AFMS assemblies so that airflow measurement can be accurate when the AHU is serving small
      Zone Groups and/or due to many zones with CO2 DCV or occupancy sensors which can result in very low minimum outdoor
      air rate setpoints. a. …'
    2021_pages: *id011
    2024_pages: *id012
  - section: 5.18.7
    '2021':
      status: found
      pdf_pages: &id013
      - 158
      text: "5.18.7. \nEconomizer Lockout \nThis section describes economizer lockout logic for a unit with a common minimum\
        \ OA and economizer damper \n(i.e., no separate minimum OA damper). Other configurations are possible, and would require\
        \ modifications to the \npoints list (above) and the control logic below. \n5.18.7.1. \nThe normal sequencing of the\
        \ economizer dampers shall be disabled in accordance with Section"
    '2024':
      status: found
      pdf_pages: &id014
      - 177
      text: "5.18.7. Economizer Lockout \nThis section describes economizer lockout logic for a unit with a common minimum\
        \ OA and economizer damper \n(i.e., no separate minimum OA damper). Other configurations are possible, and would require\
        \ modifications to the \npoints list (above) and the control logic below. \n5.18.7.1. \nThe normal sequencing of the\
        \ economizer dampers shall be disabled if the economizer high limit \nconditions in Section 5.1.17 are exceeded for\
        \ 10 minutes or Outdoor Air Pollution Mode is enabled \nper Section 5.1.16. \n5.18.7.2. \nOnce the economizer is disabled,\
        \ it shall not be reenabled within 10 minutes and vice versa. \n5.18.7.3. \nWhen economizer is enabled, MaxOA-P =\
        \ 100%. When economizer is disabled, set MaxOA-P \nequal to MinOA-P. See Section 5.16.5, “Supply Air Temperature Control,”\
        \ and Section 5.18.6, \n“Minimum Outdoor Air Control,” for outdoor air damper minimum setpoint. \nThe engineer must\
        \ select among control logic options for return/relief/exhaust. This decision is based on the \nAHU configuration.\
        \ \nControl logic selections should be made as follows: \nFor AHUs using actuated relief dampers without a fan, use\
        \ Section 5.18.8 and delete Sections 5.18.9 and"
    2021_excerpt: 5.18.7. Economizer Lockout This section describes economizer lockout logic for a unit with a common minimum
      OA and economizer damper (i.e., no separate minimum OA damper). Other configurations are possible, and would require
      modifications to the points list (above) and the control logic below. 5.18.7.1. The normal sequencing of the economizer
      dampers shall be disabled in accordance with Section
    2024_excerpt: 5.18.7. Economizer Lockout This section describes economizer lockout logic for a unit with a common minimum
      OA and economizer damper (i.e., no separate minimum OA damper). Other configurations are possible, and would require
      modifications to the points list (above) and the control logic below. 5.18.7.1. The normal sequencing of the economizer
      dampers shall be disabled if the economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes or Outdoor
      Air Pollution Mode is enabled per Section 5.1.16. 5.18.7.2. Once the economizer is disabled, it shall not be reenabled
      within 10 minutes and vice versa. 5.18.7.3. When economizer is …
    change_excerpt: 'insert: 2021 [list (above) and the control logic below. 5.18.7.1. The normal sequencing of the economizer
      dampers shall be disabled in accordance with Section] -> 2024 [list (above) and the control logic below. 5.18.7.1. The
      normal sequencing of the economizer dampers shall be disabled if the economizer high limit conditions in Section 5.1.17
      are exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16.] | delete: 2021 [(above) and
      the control logic below. 5.18.7.1. The normal sequencing of the economizer dampers shall be disabled in accordance with
      Section] -> 2024 [5.18.7.1. The normal sequencing of the economizer dampers shall be disabled if the economizer high
      limit conditions in Section 5.1.17 are exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section
      5.1.16. 5.18.7.2.] | insert: 2021 …'
    2021_pages: *id013
    2024_pages: *id014
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: b
  sections_affected:
  - 5.1.14.2
  description: Revision to the Request-hours calculation to prevent Cumulative%-Request-Hours total from exceeding 100%.
  approval_date: March 14, 2024
  systems_impacted:
  - Generic sequences or cross-system functions
  functional_primary: Setpoint generation
  functional_secondary: []
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 306
  sections:
  - section: 5.1.14.2
    '2021':
      status: found
      pdf_pages: &id015
      - 46
      - 47
      text: "5.1.14.2. \nA “request” is a call to reset a static pressure or temperature setpoint generated by downstream\
        \ \nzones or air-handling systems. These requests are sent upstream to the plant or system that serves \nthe zone\
        \ or air handler that generated the request. \na. \nFor each downstream zone or system, and for each type of set-point\
        \ reset request listed for the \nzone/system, provide the following software points: \n1. Importance-Multiplier (default\
        \ = 1) \nImportance-Multiplier is used to scale the number of requests the zone/system is generating. A value of zero\
        \ causes \nthe requests from that zone or system to be ignored. A value greater than one can be used to effectively\
        \ increase the \nnumber of requests from the zone/system based on the critical nature of the spaces served. \n2. Request-Hours\
        \ Accumulator. Provided SystemOK (see Section 5.1.19) is TRUE for the \nzone/system, every x minutes (default 5 minutes),\
        \ add x divided by 60 times the current \nnumber of requests to this request-hours accumulator point. \n3. System\
        \ Run-Hours Total. This is the number of hours the zone/system has been operating \nin any mode other than Unoccupied\
        \ Mode. \nRequest-Hours accumulates the integral of requests (prior to adjustment of Importance-Multiplier) to help\
        \ identify \nzones/systems that are driving the reset logic. Rogue zone identification is particularly critical in\
        \ this context, \nbecause a single rogue zone can keep the T&R loop at maximum and prevent it from saving any energy.\
        \ \n4. Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the \nzone/system run-hours (the\
        \ hours in any mode other than Unoccupied Mode) since the last \nreset, expressed as a percentage.  \n© ASHRAE. Per\
        \ international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 47 ===\n \nASHRAE Guideline 36-2021 \n45 \n5. The Request-Hours Accumulator and System Run-Hours Total\
        \ are reset to zero as follows: \ni. Reset automatically for an individual zone/system when the System Run-Hours Total\
        \ \nexceeds 400 hours. \nii. Reset manually by a global operator command. This command will simultaneously reset \n\
        the Request-Hours point for all zones served by the system. \n6. A Level 4 alarm is generated if the zone Importance-Multiplier\
        \ is greater than zero, the \nzone/system Cumulative% Request Hours exceeds 70%, and the total number of \nzone/system\
        \ run hours exceeds 40.  \nb. See zone and air-handling system control sequences for logic to generate requests. \n\
        c. \nMultiply the number of requests determined from zone/system logic times the Importance-\nMultiplier and send\
        \ to the system/plant that serves the zone/system. See system/plant logic to \nsee how requests are used in T&R logic."
    '2024':
      status: found
      pdf_pages: &id016
      - 52
      - 53
      text: "5.1.14.2. \nFor each upstream system or plant setpoint being controlled by a T&R loop, define the following \n\
        variables. Initial values are defined in system/plant sequences below. Values for trim, respond, \ntime step, etc.\
        \ shall be tuned to provide stable control. See Table 5.1.14.2. \nTable 5.1.14.2 Trim & Respond Variables \nVariable\
        \ \nDefinition \nDevice \nAssociated device (e.g., \nfan, pump) \nSP0 \nInitial setpoint \nSPmin \nMinimum setpoint\
        \ \nSPmax \nMaximum setpoint \nTd \nDelay timer \nT \nTime step  \nI \nNumber of ignored \nrequests  \nR \nNumber\
        \ of requests \nfrom zones/systems \nSPtrim \nTrim amount \nSPres \nRespond amount (must \nbe opposite in sign to\
        \ \nSPtrim) \nSPres-max \nMaximum response per \ntime interval (must be \nsame sign as SPres) \nInformative Note:\
        \ The number of ignored requests (I) can \nbe adjusted to balance responsiveness to demand (fewer \nignores) vs energy\
        \ efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream\
        \ zones or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total\
        \ downstream zones or systems, rounded \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03\
        (karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 53 ===\nASHRAE Guideline 36-2024\
        \ \n51 \nto the nearest integer. The number of ignored requests \nshould be set to zero for critical zones or air\
        \ handlers."
    2021_excerpt: '5.1.14.2. A “request” is a call to reset a static pressure or temperature setpoint generated by downstream
      zones or air-handling systems. These requests are sent upstream to the plant or system that serves the zone or air handler
      that generated the request. a. For each downstream zone or system, and for each type of set-point reset request listed
      for the zone/system, provide the following software points: 1. Importance-Multiplier (default = 1) Importance-Multiplier
      is used to scale the number of requests the zone/system is generating. A value of zero causes the requests from that
      zone or system to be ignored. A value greater than one can be …'
    2024_excerpt: 5.1.14.2. For each upstream system or plant setpoint being controlled by a T&R loop, define the following
      variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc. shall
      be tuned to provide stable control. See Table 5.1.14.2. Table 5.1.14.2 Trim & Respond Variables Variable Definition
      Device Associated device (e.g., fan, pump) SP0 Initial setpoint SPmin Minimum setpoint SPmax Maximum setpoint Td Delay
      timer T Time step I Number of ignored requests R Number of requests from zones/systems SPtrim Trim amount SPres Respond
      amount (must be opposite in sign to SPtrim) SPres-max Maximum …
    change_excerpt: 'delete: 2021 [5.1.14.2. A “request” is a call to reset a static pressure or temperature setpoint generated
      by downstream zones or air-handling systems. These requests are sent upstream to the plant or system that serves the
      zone or air handler that generated the request. a. For each downstream zone or system, and for each type of set-point
      reset request listed for the zone/system,] -> 2024 [5.1.14.2. For each upstream system or plant setpoint being controlled
      by a T&R loop, define the following variables. Initial] | replace: 2021 [the plant or system that serves the zone or
      air handler that generated the request. a. For each downstream zone or system, and for each type of set-point reset
      request listed for the zone/system, provide the following software] -> 2024 [5.1.14.2. For each upstream system or plant
      setpoint being controlled by a …'
    2021_pages: *id015
    2024_pages: *id016
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: c
  sections_affected:
  - 5.2.1.3
  - 5.16.3.1
  description: Addresses an issue with the minimum outdoor airflow setpoint logic for ASHRAE Standard 62.1 ventilation. Relocates
    the Zpz calculation from the Multiple Zone VAV Air Handling Unit section to the Generic Ventilation Zones section.
  approval_date: March 14, 2024
  systems_impacted:
  - Ventilation systems
  - Air handling units
  - Multiple-zone VAV air handling units
  functional_primary: Ventilation control
  functional_secondary:
  - Outdoor-air control
  - Setpoint generation
  - Documentation or editorial correction
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 306
  sections:
  - section: 5.2.1.3
    '2021':
      status: found
      pdf_pages: &id017
      - 59
      text: "5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016, outdoor air \nand\
        \ zone minimum setpoints shall be calculated as follows: \na. \nSee Section 3.1.1.2 for zone ventilation setpoints.\
        \ \nb. Determine zone air distribution effectiveness Ez. \n1. If the DAT at the terminal unit is less than or equal\
        \ to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled). \n2. If the DAT\
        \ at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default to 0.8 if no value\
        \ is scheduled). \nc. \nVbz-P* is the population component of the required breathing zone outdoor airflow. The \n\
        normal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.\
        \  The normal value of Vbz-A* shall be Vbz-A. \nd. Vmin  \n1. Shall be equal to Voz as calculated in Section 5.2.1.3.f\
        \ below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor\
        \ air \ndamper fully open; return air damper fully closed) for 10 minutes; \n2. Else shall be equal to 1.5 * Voz as\
        \ calculated in Section 5.2.1.3.f below if Vmin in Section"
    '2024':
      status: found
      pdf_pages: &id018
      - 66
      - 67
      - 68
      - 69
      - 70
      - 71
      text: "5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1, outdoor air and \nzone\
        \ minimum setpoints shall be calculated as follows: \na. See Section 3.1.1.2 for zone ventilation setpoints. \nb.\
        \ VAV Terminal Units \n1. Determine zone air distribution effectiveness Ez. \ni. If the DAT at the terminal unit is\
        \ less than or equal to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled).\
        \ \nii. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default\
        \ to 0.8 if no value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor\
        \ airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone\
        \ outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \n3. Vmin  \ni. Shall be equal to Voz as calculated\
        \ in Section 5.2.1.3.b.5 below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying\
        \ 100% outdoor air (outdoor air \ndamper fully open; return air damper fully closed) for 10 minutes; \nii. Else shall\
        \ be equal to 1.5 * Voz as calculated in Section 5.2.1.3.b.5 below if Vmin in \nSection 3.1.2 is “AUTO” and the associated\
        \ air handler is not supplying 100% outdoor air; \niii. Else shall be equal to Vmin as entered in Section 3.1.2. \n\
        4. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section \n5.2.1.3.b.5. \n5. The required\
        \ zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal values of Vbz-A*\
        \ and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower priority: \n\
        This\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 67 ===\nASHRAE Guideline 36-2024 \n65 \ni. If the zone is in any mode other than\
        \ Occupied Mode, and for zones that have window \nswitches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin*\
        \ = 0. \nii. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is \npermitted: Vbz-P*\
        \ = 0, Vbz-A* = 0, and Vmin* = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby\
        \ mode is not \npermitted: Vbz-P* = 0 and Vmin* = Vmin. \nOccupied-standby mode applies to individual zones, is considered\
        \ a zonal subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2\
        \ sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration,\
        \ Camb. \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop\
        \ \noutput shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to\
        \ zero when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted\
        \ for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.\
        \  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted\
        \ to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”\
        \  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences\
        \ for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes),\
        \ respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted\
        \ into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs\
        \ from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates\
        \ at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure,\
        \ compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard\
        \ 90.1. \n(e) For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume \nseries fan-powered\
        \ terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors, dual-duct VAV terminal\
        \ units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units with cold-duct minimum\
        \ \ncontrol: \n(1) The CO2 control loop output shall reset both the occupied minimum airflow setpoint \n(Vmin*) and\
        \ the population component of the required breathing zone outdoor \nairflow (Vbz-P*) in parallel. Vmin* shall be reset\
        \ from the zone minimum airflow \nsetpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-\n\
        max at 100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm) at 0% loop output \nup to the Vbz-P at 100% loop\
        \ output. See Figure 5.2.1.3-1. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 68 ===\n66 \nASHRAE Guideline 36-2024 \n \nFigure 5.2.1.3-1 Vmin* and\
        \ Vbz-P* reset with CO2 loop. \nThe CO2 control loop graph in Figure 5.2.1.3-1 is provided as a visual representation\
        \ of the reset logic and is not \nrepresentative of magnitude of Vbz-P* in relation to Vbz-A or Vmin*. \n(f) For parallel\
        \ fan-powered terminal units: \n(1) Determine VCO2-max as follows: \n(2) When the Zone State is cooling, VCO2-max\
        \ is equal to the maximum cooling airflow \nsetpoint Vcool-max.  \n(3) When the Zone State is heating or deadband,\
        \ VCO2-max is equal to Vcool-max \nminus the parallel fan airflow \nThis logic prevents the total supply airflow from\
        \ exceeding Vcool-max, which could create diffuser noise problems. \n(4) The CO2 control loop output shall reset both\
        \ the occupied minimum airflow setpoint \nVmin* and the population component of the required breathing zone outdoor\
        \ airflow \nVbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint \nVmin at 0% loop output\
        \ up to maximum cooling airflow setpoint VCO2-max at \n100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm)\
        \ at 0% loop output up to \nthe Vbz-P at 100% loop output. See Figure 5.2.1.3-2. \n0%                            \
        \                        50%                                                     100% \nVmin \nVcool-max \nVmin* \n\
        CO2 Control Loop \nVmin* \nVbz-P \n0 \nVbz-P* \nVbz-P* \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 69 ===\nASHRAE Guideline 36-2024\
        \ \n67 \n \nFigure 5.2.1.3-2 Vmin* and Vbz-P* reset with CO2 loop (parallel fan-powered). \nThe CO2 control loop graph\
        \ in Figure 5.2.1.3-2 is provided as a visual representation of the reset logic and is not \nrepresentative of magnitude\
        \ of Vbz-P* in relation to Vbz-A or Vmin*. \n6. For each zone in Occupied Mode, calculate the zone primary outdoor\
        \ airflow fraction, Zpz, \nwhere Vpz is the zone primary airflow rate as measured by the VAV box: \n\U0001D44D\U0001D44D\
        \U0001D45D\U0001D45D\U0001D45D\U0001D45D= \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440ቆ1 ቤ\U0001D449\
        \U0001D449\U0001D45C\U0001D45C\U0001D45C\U0001D45C\n\U0001D449\U0001D449\U0001D45D\U0001D45D\U0001D45D\U0001D45D\n\
        ቇ \ni. Zpz shall be limited to a value no greater than 0.5 for 5 minutes following the onset of \nOccupied Mode and\
        \ shall otherwise be calculated based on a 5-minute rolling average. \nc. Single-Zone VAV Air-Handling Units \n1.\
        \ Determine zone air distribution effectiveness Ez. \ni. If the SAT at the air handling unit is less than or equal\
        \ to zone space temperature, Ez shall \nbe equal to EzC (default to 1.0 if no value is scheduled). \nii. If the SAT\
        \ at the air handling unit is greater than zone space temperature, Ez shall be equal \nto EzH (default to 0.8 if no\
        \ value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor airflow. The\
        \ \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.\
        \  The normal value of Vbz-A* shall be Vbz-A. \n3. The minimum outdoor airflow setpoint MinOAsp shall be equal to\
        \ Voz. \n4. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal\
        \ values of Vbz-A* and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower\
        \ priority: \ni. If the zone is in any mode other than Occupied Mode, and for zones that have window \nswitches and\
        \ the window is open: Vbz-P* = 0 and Vbz-A* = 0. \n0%                                                    50%     \
        \                                                100% \nVmin \nVCO2-max \nVmin* \nCO2 Control Loop \nVmin* \nVbz-P\
        \ \n0 \nVbz-P* \nVbz-P* \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 70 ===\n68 \nASHRAE Guideline 36-2024 \nii. If the zone has an occupancy\
        \ sensor, is unpopulated, and occupied-standby mode is \npermitted per Section 3.1.1.2.a.5: Vbz-P* = 0 and Vbz-A*\
        \ = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not \npermitted\
        \ per Section 3.1.1.2.a.5: Vbz-P* = 0. \nOccupied-standby mode applies to individual zones, is considered a zonal\
        \ subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2 sensor:\
        \ \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb.\
        \ \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \n\
        output shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to zero\
        \ when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted\
        \ for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.\
        \  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted\
        \ to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”\
        \  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences\
        \ for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes),\
        \ respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted\
        \ into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs\
        \ from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates\
        \ at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure,\
        \ compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard\
        \ 90.1. \n(e) The minimum outdoor airflow setpoint MinOAsp is equal to Voz. The CO2 control loop \noutput shall reset\
        \ the population component of the required breathing zone outdoor \nairflow Vbz-P* from 0 l/s (0 cfm) at 0% loop output\
        \ up to Vbz-P at 100% loop output. \nSee Figure 5.2.1.3-3. \n \n0%                                               \
        \     50%                                                     100% \n0 \nVbz-P \nCO2 Control Loop \nVbz-P* \nVbz-P*\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 71 ===\nASHRAE Guideline 36-2024 \n69 \nFigure 5.2.1.3-3 Vbz-P* reset\
        \ with CO2 loop (SZVAV). \nThe engineer must select between ventilation logic options: \nIf the project is to comply\
        \ with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and \ndelete Section 5.2.1.4. \nIf the project\
        \ is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete \nSection 5.2.1.3."
    2021_excerpt: '5.2.1.3. For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016, outdoor air and
      zone minimum setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoints. b. Determine
      zone air distribution effectiveness Ez. 1. If the DAT at the terminal unit is less than or equal to zone space temperature,
      Ez shall be equal to EzC (default to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than
      zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled). c. Vbz-P* is the population
      component of the required breathing zone outdoor airflow. …'
    2024_excerpt: '5.2.1.3. For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1, outdoor air and zone
      minimum setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoints. b. VAV Terminal
      Units 1. Determine zone air distribution effectiveness Ez. i. If the DAT at the terminal unit is less than or equal
      to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). ii. If the DAT at the
      terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).
      2. Vbz-P* is the population component of the required breathing …'
    change_excerpt: 'replace: 2021 [5.2.1.3. For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016,
      outdoor air and zone minimum setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation]
      -> 2024 [5.2.1.3. For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1, outdoor air and zone minimum
      setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation] | insert: 2021 [and zone minimum
      setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoints. b. Determine zone air
      distribution effectiveness Ez. 1. If the DAT at the terminal unit is less than or] -> 2024 [and zone minimum setpoints
      shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoints. b. VAV Terminal Units 1. Determine
      zone air distribution …'
    2021_pages: *id017
    2024_pages: *id018
  - section: 5.16.3.1
    '2021':
      status: found
      pdf_pages: &id019
      - 117
      - 118
      text: "5.16.3.1. \nOutdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation \n The CO2 DCV strategy for Standard\
        \ 62.1 currently increases both the zone primary airflow and the population \ncomponent of the breathing zone outdoor\
        \ airflow in response to increasing CO2 concentrations. Through the \ndynamic implementation of the Standard 62.1\
        \ Multiple Spaces Equation (see Vou and Ev calculations in this \nsection), the minimum outdoor airflow setpoint is\
        \ adjusted accordingly in tandem with the zone DCV response. \nThough this combined response increases ventilation\
        \ with rising CO2 concentrations, it is not strictly adherent with \nStandard 62.1. ASHRAE research projects RP-1547\
        \ and RP-1747 developed and tested a technically rigorous DCV \napproach that may be considered for future versions\
        \ of the guideline pending further confirmation of its stability in \nreal-world applications. \na. \nSee Section\
        \ 5.2.1.3 for zone outdoor air requirement Voz. \nb. See Section 3.1.4.2.a for setpoints DesVou and DesVot. \nThe\
        \ following logic solves the Standard 62.1 multiple-spaces equation dynamically. This is required prescriptively \n\
        by ASHRAE/IES Standard 90.1 for single-duct VAV systems. The logic does not strictly apply to VAV systems with \n\
        multiple recirculation paths, such as dual-fan dual-duct systems and systems with fan-powered terminals, nor is it\
        \ \nrequired by Standard 90.1 for these systems. Logic for dynamic reset for these systems has yet to be developed.\
        \ \nc. \nThe uncorrected outdoor air rate setpoint Vou is recalculated continuously based on the \nadjusted ventilation\
        \ rates Vbz-A* and Vbz-P* of the zones being served determined in \naccordance with Section 5.2.1.3. \nSome diversity\
        \ factor is included in Vou, calculated below, because the ventilation requirements have been zeroed \nout for unoccupied\
        \ zones and those with open window switches. But there is additional diversity in areas with \noccupancy sensors because\
        \ only one person in the room will trigger the sensor. There is also diversity in other \nareas without occupancy\
        \ sensors. Therefore operating Vou is limited to design Vou, and the diversity value of D in \nthe calculation of\
        \ DesVou is not required. \n1. Calculate the uncorrected outdoor air rate Vou for all zones in all Zone Groups that\
        \ are in \nOccupied Mode, but note that Vou shall be no larger than the design uncorrected outdoor \nair rate DesVou.\
        \ \n\U0001D449\U0001D45C\U0001D462= MIN( DesVou |(∑\U0001D449\U0001D44F\U0001D467−\U0001D434∗+ ∑\U0001D449\U0001D44F\
        \U0001D467−\U0001D443∗)) \nd. Vps is the sum of the zone primary airflow rates Vpz as measured by VAV boxes for all\
        \ zones \nin all Zone Groups that are in Occupied Mode. \ne. \nFor each zone in Occupied Mode, calculate the zone\
        \ primary outdoor air fraction Zpz: \nZpz = Voz/Vpz \nSee ASHRAE Guideline 13 for best practices in locating programming\
        \ logic for the zone primary outdoor air \nfraction calculation based on network architecture. \nf. \nCalculate the\
        \ maximum zone outdoor air fraction Zp: \nZp = max(Zpz) \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 118 ===\n \n116 \nASHRAE Guideline\
        \ 36-2021 \ng. Calculate the current system ventilation efficiency Ev: \nEv = 1 + (Vou/Vps) – Zp \nh. Calculate the\
        \ effective minimum outdoor air setpoint MinOAsp as the uncorrected outdoor air \nintake divided by the system ventilation\
        \ efficiency, but no larger than the design total outdoor \nair rate DesVot: \nMinOAsp = MIN ( Vou\nEv |  DesVot)\
        \ \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.3.2 and delete\
        \ \nSection 5.16.3.1. \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section\
        \ 5.16.3.1 and \ndelete Section 5.16.3.2."
    '2024':
      status: found
      pdf_pages: &id020
      - 134
      - 135
      text: "5.16.3.1. \nOutdoor Airflow Setpoint for ASHRAE Standard 62.1 Ventilation \n The CO2 DCV strategy for Standard\
        \ 62.1 currently increases both the zone primary airflow and the population \ncomponent of the breathing zone outdoor\
        \ airflow in response to increasing CO2 concentrations. Through the \ndynamic implementation of the Standard 62.1\
        \ Multiple Spaces Equation (see Vou and Ev calculations in this \nsection), the minimum outdoor airflow setpoint is\
        \ adjusted accordingly in tandem with the zone DCV response. \nThough this combined response increases ventilation\
        \ with rising CO2 concentrations, it is not strictly adherent \nwith Standard 62.1. ASHRAE research projects RP-1547\
        \ and RP-1747 developed and tested a technically rigorous \nDCV approach that may be considered for future versions\
        \ of the guideline pending further confirmation of its \nstability in real-world applications. \na. See Section 5.2.1.3\
        \ for zone outdoor airflow requirement, Voz. \nb. See Section 3.1.4.2.a for setpoints DesVou and DesVot. \nThe following\
        \ logic solves the Standard 62.1 multiple-spaces equation dynamically. This is required prescriptively \nby ASHRAE/IES\
        \ Standard 90.1 for single-duct VAV systems. The logic does not strictly apply to VAV systems with \nmultiple recirculation\
        \ paths, such as dual-fan dual-duct systems and systems with fan-powered terminals, nor is it \nrequired by Standard\
        \ 90.1 for these systems. Logic for dynamic reset for these systems has yet to be developed. \nc. The uncorrected\
        \ outdoor airflow setpoint, Vou, is recalculated continuously based on the adjusted \nventilation rates Vbz-A* and\
        \ Vbz-P* of the zones being served determined in accordance with \nSection 5.2.1.3. \nReturn Air \nDamper Position\
        \ \nHeating Coil \nMaxRA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \n100%  \n0%  \nDamper/valve\
        \ Position, % open \nSupply Air Temperature Control Loop Signal \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 135 ===\nASHRAE\
        \ Guideline 36-2024 \n133 \nSome diversity factor is included in Vou, calculated below, because the ventilation requirements\
        \ have been zeroed \nout for unoccupied zones and those with open window switches. But there is additional diversity\
        \ in areas with \noccupancy sensors because only one person in the room will trigger the sensor. There is also diversity\
        \ in other \nareas without occupancy sensors. Therefore operating Vou is limited to design Vou, and the diversity\
        \ value of D in \nthe calculation of DesVou is not required. \n1. Calculate the uncorrected outdoor airflow rate Vou\
        \ for all zones in all Zone Groups that are in \nOccupied Mode, but note that Vou shall be no larger than the design\
        \ uncorrected outdoor \nairflow rate, DesVou. \n\U0001D449\U0001D449\U0001D45C\U0001D45C\U0001D45C\U0001D45C= MIN(\
        \ DesVou |(∑\U0001D449\U0001D449\U0001D44F\U0001D44F\U0001D44F\U0001D44F−\U0001D434\U0001D434∗+ ∑\U0001D449\U0001D449\
        \U0001D44F\U0001D44F\U0001D44F\U0001D44F−\U0001D443\U0001D443∗)) \nd. Vps is the sum of the zone primary airflow rates\
        \ Vpz as measured by VAV boxes for all zones in \nall Zone Groups that are in Occupied Mode. \ne. Calculate the maximum\
        \ zone outdoor airflow fraction, Zp, where Zpz is evaluated for all zones in \nall Zone Groups that are in Occupied\
        \ Mode per Section 5.2.1.3.b.6: \nZp = max(Zpz) \nf. Calculate the current system ventilation efficiency Ev: \nEv\
        \ = 1 + (Vou/Vps) – Zp \ng. Calculate the effective minimum outdoor airflow setpoint, MinOAsp, as the uncorrected\
        \ outdoor \nairflow ratedivided by the system ventilation efficiency, but no larger than the design total outdoor\
        \ \nairflow rate DesVot: \nMinOAsp = MIN ቀ Vou\nEv ቚ  DesVotቁ \nIf the project is to comply with California Title\
        \ 24 ventilation requirements, keep Section 5.16.3.2 and delete \nSection 5.16.3.1. \nIf the project is to comply\
        \ with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.3.1 and \ndelete Section 5.16.3.2."
    2021_excerpt: 5.16.3.1. Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation The CO2 DCV strategy for Standard
      62.1 currently increases both the zone primary airflow and the population component of the breathing zone outdoor airflow
      in response to increasing CO2 concentrations. Through the dynamic implementation of the Standard 62.1 Multiple Spaces
      Equation (see Vou and Ev calculations in this section), the minimum outdoor airflow setpoint is adjusted accordingly
      in tandem with the zone DCV response. Though this combined response increases ventilation with rising CO2 concentrations,
      it is not strictly adherent with Standard 62.1. ASHRAE …
    2024_excerpt: 5.16.3.1. Outdoor Airflow Setpoint for ASHRAE Standard 62.1 Ventilation The CO2 DCV strategy for Standard
      62.1 currently increases both the zone primary airflow and the population component of the breathing zone outdoor airflow
      in response to increasing CO2 concentrations. Through the dynamic implementation of the Standard 62.1 Multiple Spaces
      Equation (see Vou and Ev calculations in this section), the minimum outdoor airflow setpoint is adjusted accordingly
      in tandem with the zone DCV response. Though this combined response increases ventilation with rising CO2 concentrations,
      it is not strictly adherent with Standard 62.1. ASHRAE research …
    change_excerpt: 'replace: 2021 [5.16.3.1. Outdoor Airflow Setpoint for ASHRAE Standard 62.1-2016 Ventilation The CO2 DCV
      strategy for Standard 62.1 currently increases both the zone primary airflow and the population] -> 2024 [5.16.3.1.
      Outdoor Airflow Setpoint for ASHRAE Standard 62.1 Ventilation The CO2 DCV strategy for Standard 62.1 currently increases
      both the zone primary airflow and the population] | replace: 2021 [the guideline pending further confirmation of its
      stability in real-world applications. a. See Section 5.2.1.3 for zone outdoor air requirement Voz. b. See Section 3.1.4.2.a
      for setpoints DesVou and DesVot. The following logic solves the Standard 62.1 multiple-spaces] -> 2024 [the guideline
      pending further confirmation of its stability in real-world applications. a. See Section 5.2.1.3 for zone outdoor airflow
      requirement, Voz. b. See …'
    2021_pages: *id019
    2024_pages: *id020
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: d
  sections_affected:
  - 5.6.4
  description: Addresses an issue with heating control for VAV boxes with hot water reheat coils when Vmin* is zero due to
    no occupancy indicated by the occupancy sensor in occupied-standby mode.
  approval_date: March 14, 2024
  systems_impacted:
  - VAV terminal units
  - Hot-water plants
  - Hydronic distribution systems
  functional_primary: Mode or state logic
  functional_secondary:
  - Sensor validation or calibration
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 306
  sections:
  - section: 5.6.4
    '2021':
      status: found
      pdf_pages: &id021
      - 75
      - 76
      text: "5.6.4. \nActive endpoints used in the control logic depicted in Figure 5.6.5 shall vary depending on the mode\
        \ of \nthe Zone Group the zone is a part of (see Table 5.6.4). \nTable 5.6.4 Endpoints as a Function of Zone Group\
        \ Mode \nEndpoint \nOccupied \nCooldown \nSetup \nWarmup \nSetback \nUnoccupied \nCooling maximum Vcool-max \nVcool-max\
        \ \nVcool-max \n0 \n0 \n0 \nCooling minimum  Vmin* \n0 \n0 \n0 \n0 \n0 \nMinimum \nVmin* \n0 \n0 \n0 \n0 \n0 \nHeating\
        \ minimum  Max \n(Vheat-min, min*) \nVheat-min \n0 \nVheat-max \nVheat-max \n0 \nHeating maximum Max \n(Vheat-max,\
        \ min*) \nVheat-max \n0 \nVcool-max \nVcool-max \n0 \n  \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 76 ===\n \n74 \nASHRAE Guideline 36-2021\
        \ \nThese sequences use different maximum airflow setpoints for heating and cooling. This dual-max logic allows the\
        \ \nminimum airflow setpoint to be lower than in a conventional sequence where the minimum airflow equals the \nheating\
        \ airflow. \nHeating endpoints are nonzero in cooldown to allow for individual zones within a Zone Group that may\
        \ need \nheating while the Zone Group is in cooldown. \nThe warmup and setback minimum endpoints are set to zero to\
        \ ensure spaces that do not want heat during these \nmodes receive no air; because the supply air temperature can\
        \ be warm in these modes if the AHU has a heating \ncoil, any minimum could cause overheating. The heating minimum\
        \ endpoint is set to Vheat-max and the heating \nmaximum endpoint is set to Vcool-max to provide faster response.\
        \ This also ensures nonzero flow for the first half of \nthe Heating Loop, avoiding instabilities."
    '2024':
      status: found
      pdf_pages: &id022
      - 86
      - 87
      text: "5.6.4. \nActive endpoints used in the control logic depicted in Figure 5.6.5 shall vary depending on the mode\
        \ of \nthe Zone Group the zone is a part of (see Table 5.6.4). \nTable 5.6.4 Endpoints as a Function of Zone Group\
        \ Mode \nEndpoint \nOccupied \nCooldown \nSetup \nWarmup \nSetback \nUnoccupied \nCooling maximum Vcool-max \nVcool-max\
        \ \nVcool-max \n0 \n0 \n0 \nCooling minimum  Vmin* \n0 \n0 \n0 \n0 \n0 \nMinimum \nVmin* \n0 \n0 \n0 \n0 \n0 \nHeating\
        \ minimum  Max \n(Vheat-min, \nVmin*, Vm) \nVheat-min \n0 \nVheat-max \nVheat-max \n0 \nHeating maximum Max \n(Vheat-max,\
        \ \nVmin*) \nVheat-max \n0 \nVcool-max \nVcool-max \n0 \n  \nThese sequences use different maximum airflow setpoints\
        \ for heating and cooling. This dual-max logic allows the \nminimum airflow setpoint to be lower than in a conventional\
        \ sequence where the minimum airflow equals the \nheating airflow. \nHeating endpoints are nonzero in cooldown to\
        \ allow for individual zones within a Zone Group that may need \nheating while the Zone Group is in cooldown. \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 87 ===\nASHRAE Guideline 36-2024 \n85 \nThe warmup and setback minimum endpoints\
        \ are set to zero to ensure spaces that do not want heat during these \nmodes receive no air; because the supply air\
        \ temperature can be warm in these modes if the AHU has a heating \ncoil, any minimum could cause overheating. The\
        \ heating minimum endpoint is set to Vheat-max and the heating \nmaximum endpoint is set to Vcool-max to provide faster\
        \ response. This also ensures nonzero flow for the first half \nof the Heating Loop, avoiding instabilities."
    2021_excerpt: 5.6.4. Active endpoints used in the control logic depicted in Figure 5.6.5 shall vary depending on the mode
      of the Zone Group the zone is a part of (see Table 5.6.4). Table 5.6.4 Endpoints as a Function of Zone Group Mode Endpoint
      Occupied Cooldown Setup Warmup Setback Unoccupied Cooling maximum Vcool-max Vcool-max Vcool-max 0 0 0 Cooling minimum
      Vmin* 0 0 0 0 0 Minimum Vmin* 0 0 0 0 0 Heating minimum Max (Vheat-min, min*) Vheat-min 0 Vheat-max Vheat-max 0 Heating
      maximum Max (Vheat-max, min*) Vheat-max 0 Vcool-max Vcool-max 0 © ASHRAE. Per international copyright law, additional
      reproduction, distribution, or transmission in either print or …
    2024_excerpt: 5.6.4. Active endpoints used in the control logic depicted in Figure 5.6.5 shall vary depending on the mode
      of the Zone Group the zone is a part of (see Table 5.6.4). Table 5.6.4 Endpoints as a Function of Zone Group Mode Endpoint
      Occupied Cooldown Setup Warmup Setback Unoccupied Cooling maximum Vcool-max Vcool-max Vcool-max 0 0 0 Cooling minimum
      Vmin* 0 0 0 0 0 Minimum Vmin* 0 0 0 0 0 Heating minimum Max (Vheat-min, Vmin*, Vm) Vheat-min 0 Vheat-max Vheat-max 0
      Heating maximum Max (Vheat-max, Vmin*) Vheat-max 0 Vcool-max Vcool-max 0 These sequences use different maximum airflow
      setpoints for heating and cooling. This dual-max logic allows …
    change_excerpt: 'replace: 2021 [minimum Vmin* 0 0 0 0 0 Minimum Vmin* 0 0 0 0 0 Heating minimum Max (Vheat-min, min*)
      Vheat-min 0 Vheat-max Vheat-max 0 Heating maximum Max (Vheat-max, min*) Vheat-max 0 Vcool-max Vcool-max 0 © ASHRAE.
      Per] -> 2024 [minimum Vmin* 0 0 0 0 0 Minimum Vmin* 0 0 0 0 0 Heating minimum Max (Vheat-min, Vmin*, Vm) Vheat-min 0
      Vheat-max Vheat-max 0 Heating maximum Max (Vheat-max, Vmin*) Vheat-max 0 Vcool-max Vcool-max 0 These sequences use]
      | replace: 2021 [0 0 0 0 Heating minimum Max (Vheat-min, min*) Vheat-min 0 Vheat-max Vheat-max 0 Heating maximum Max
      (Vheat-max, min*) Vheat-max 0 Vcool-max Vcool-max 0 © ASHRAE. Per international copyright law, additional reproduction,
      distribution, or transmission in either] -> 2024 [0 0 0 Heating minimum Max (Vheat-min, Vmin*, Vm) Vheat-min 0 Vheat-max
      Vheat-max 0 Heating maximum Max …'
    2021_pages: *id021
    2024_pages: *id022
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: e
  sections_affected:
  - 5.3.2.3
  - 5.3.7
  - 5.4.6
  description: Adds zone group mode requests and modifies the conditions required to initiate warm-up, cool-down, setback
    and setup modes.
  approval_date: March 14, 2024
  systems_impacted:
  - Generic sequences or cross-system functions
  functional_primary: Setpoint generation
  functional_secondary:
  - Mode or state logic
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 306
  sections:
  - section: 5.3.2.3
    '2021':
      status: found
      pdf_pages: &id023
      - 67
      text: "5.3.2.3. \nThe active setpoints shall be determined by the operating mode of the Zone Group (see Section \n5.4.6).\
        \ \na. \nThe set points shall be the occupied set points during occupied mode, warm-up mode, and \ncooldown mode.\
        \ \nb. The set points shall be the unoccupied set points during unoccupied mode, setback mode, and \nsetup mode."
    '2024':
      status: found
      pdf_pages: &id024
      - 75
      - 76
      text: "5.3.2.3. \nThe active setpoints shall be determined by the operating mode of the Zone Group (see Section \n5.4.6).\
        \ \na. During Occupied Mode: \n1. The cooling set point shall be the occupied cooling set point. \n2. The heating\
        \ set point shall be the occupied heating set point. \nb. During Warm-up Mode: \n1. The cooling set point shall be\
        \ the unoccupied cooling set point. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 76 ===\n74 \nASHRAE Guideline 36-2024 \n2. The heating set point shall\
        \ be the unoccupied heating set point until the time remaining until the \nzone group’s occupied start time is less\
        \ than the zone's required warm-up time, tz-warmup, at \nwhich point the heating set point shall be the occupied heating\
        \ set point. \nc. During Cool-down Mode: \n1. The cooling set point shall be the unoccupied cooling set point until\
        \ the time remaining until \nthe zone group’s occupied start time is less than the zone's required cool-down time,\
        \ tz-\ncooldown, at which point the cooling set point shall be the occupied cooling set point. \n2. The heating set\
        \ point shall be the unoccupied heating set point. \nd. During Setback Mode: \n1. The cooling set point shall be the\
        \ unoccupied cooling set point. \n2. The heating set point shall be 2°C (3°F) above the unoccupied heating set point.\
        \ \ne. During Setup Mode: \n1. The cooling set point shall be 2°C (3°F) below the unoccupied cooling set point. \n\
        2. The heating set point shall be the unoccupied heating set point. \nf. During Unoccupied Mode: \n1. The cooling\
        \ set point shall be the unoccupied cooling set point. \n2. The heating set point shall be the unoccupied heating\
        \ set point."
    2021_excerpt: 5.3.2.3. The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6).
      a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The set
      points shall be the unoccupied set points during unoccupied mode, setback mode, and setup mode.
    2024_excerpt: '5.3.2.3. The active setpoints shall be determined by the operating mode of the Zone Group (see Section
      5.4.6). a. During Occupied Mode: 1. The cooling set point shall be the occupied cooling set point. 2. The heating set
      point shall be the occupied heating set point. b. During Warm-up Mode: 1. The cooling set point shall be the unoccupied
      cooling set point. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 ===
      PDF page 76 === 74 ASHRAE Guideline 36-2024 2. The heating set point shall be the unoccupied heating set point until
      the time remaining until the zone group’s occupied start time is less …'
    change_excerpt: 'insert: 2021 [The active setpoints shall be determined by the operating mode of the Zone Group (see Section
      5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b.]
      -> 2024 [The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. During
      Occupied Mode: 1. The cooling set point shall be the occupied cooling set point. 2. The heating set point shall be]
      | insert: 2021 [active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a.
      The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The] -> 2024
      [determined by the operating mode of the Zone Group (see Section 5.4.6). a. During Occupied Mode: 1. The cooling set
      point shall be the occupied …'
    2021_pages: *id023
    2024_pages: *id024
  - section: 5.3.7
    '2021':
      status: not found
      pdf_pages: &id025 []
      text: null
    '2024':
      status: found
      pdf_pages: &id026
      - 80
      - 81
      text: "5.3.7. \nZone Group Mode Requests \n5.3.7.1. \nZone Group Mode Requests shall be generated by the conditions\
        \ in each zone and sent to the Zone \nGroup of which the zone is a member.   \n5.3.7.2. \nWarm-up Mode Requests \n\
        a. An algorithm provided with the BAS shall calculate the required zone warm-up time, tz-warmup, \nwhich shall be\
        \ less than 3 hours, based on the zone’s occupied heating set point, the current zone \ntemperature, the outdoor air\
        \ temperature, and a heating mass/capacity factor for each zone. \nb. The heating mass/capacity factor may be either\
        \ manually adjusted or automatically self-tuned by \nthe BAS. If automatic, the tuning process shall be turned ON\
        \ or OFF by a software switch to allow \ntuning to be stopped after the system has been trained. \nc. If the zone\
        \ group is in any mode other than occupied mode, zone window switch(es) indicate that \nall windows are closed, and\
        \ the time remaining until the zone group’s occupied start time is less \nthan the zone's required warm-up time, tz-warmup,\
        \ send 1 Warm-up Mode Request; else, send 0 \nWarm-up Mode Requests. \n5.3.7.3. \nCooldown Mode Requests  \na. An\
        \ algorithm provided with the BAS shall calculate the required zone cool-down time, tz-\ncooldown, which shall be\
        \ less than 3 hours, based on the zone’s occupied heating set point, the \ncurrent zone temperature, the outdoor air\
        \ temperature, and a cooling mass/capacity factor for each \nzone. \nb. The cooling mass/capacity factor may be either\
        \ manually adjusted or automatically self-tuned by \nthe BAS. If automatic, the tuning process shall be turned ON\
        \ or OFF by a software switch to allow \ntuning to be stopped after the system has been trained. \nThis\x03file\x03\
        is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x03\
        1/28/2025\n\n=== PDF page 81 ===\nASHRAE Guideline 36-2024 \n79 \nc. If the zone group is in any mode other than occupied\
        \ mode, zone window switch(es) indicate that \nall windows are closed, and the time remaining until the zone group’s\
        \ occupied start time is less \nthan the zone's required cool-down time, t-cooldown, send 1 Cooldown Mode Request;\
        \ else, send 0 \nCooldown Mode Requests. \nWarm-up and cooldown modes are used to bring the zone groups up to temperature\
        \ based on their scheduled \noccupancy period. The algorithms used in these modes (often referred to as “optimal start”)\
        \ predict the shortest \ntime to achieve occupied set point to reduce the central system energy use based on past\
        \ performance. \nIt is recommended to use a global outdoor air temperature not associated with any AHU to determine\
        \ warm-up \nstart time. This is because unit-mounted OA sensors, which are usually placed in the outdoor air intake\
        \ stream, are \noften inaccurate (reading high) when the unit is OFF due to air leakage from the space through the\
        \ OA damper. \n5.3.7.4. \nSetback Mode Requests  \na. If the zone group is in unoccupied or setback mode, zone window\
        \ switch(es) indicate that all zone \nwindows are closed, and zone temperature is less than the unoccupied heating\
        \ setpoint for 5 \nminutes, send 1 Setback Mode Request; else, send 0 Setback Mode Requests. \n5.3.7.5. \nSetup Mode\
        \ Requests \na. If the zone group is in unoccupied or setup mode, zone window switch(es) indicate that all zone \n\
        windows are closed, and zone temperature is greater than the unoccupied cooling setpoint for 5 \nminutes, send 1 Setup\
        \ Mode Requests; else, send 0 Setup Mode Requests."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.3.7. Zone Group Mode Requests 5.3.7.1. Zone Group Mode Requests shall be generated by the conditions in
      each zone and sent to the Zone Group of which the zone is a member. 5.3.7.2. Warm-up Mode Requests a. An algorithm provided
      with the BAS shall calculate the required zone warm-up time, tz-warmup, which shall be less than 3 hours, based on the
      zone’s occupied heating set point, the current zone temperature, the outdoor air temperature, and a heating mass/capacity
      factor for each zone. b. The heating mass/capacity factor may be either manually adjusted or automatically self-tuned
      by the BAS. If automatic, the tuning process shall be turned …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id025
    2024_pages: *id026
  - section: 5.4.6
    '2021':
      status: found
      pdf_pages: &id027
      - 71
      - 72
      text: "5.4.6. \nZone-Group Operating Modes. Each Zone Group shall have the modes shown in the following \nsubsections.\
        \ \nThe modes presented in this section are to enable different setpoints and ventilation requirements to be applied\
        \ to \nZone Groups based on their operating schedule, occupancy status, and deviation from current setpoint.  \nSee\
        \ ASHRAE Guideline 13 for best practices in locating zone-group operating mode programming logic based on \nnetwork\
        \ architecture. \n5.4.6.1. \nOccupied Mode. A Zone Group is in the Occupied Mode when any of the following is true:\
        \ \na. \nThe time of day is between the Zone Group’s scheduled occupied start and stop times. \nb. The schedules have\
        \ been overridden by the occupant override system. \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 72 ===\n \n70 \nASHRAE Guideline 36-2021\
        \ \nOccupant override system is a Web-based system to allow individuals to modify the schedule of their zone. This\
        \ is a \nbest-in-class feature that will not be available on all projects. \nc. \nAny zone local override timer (initiated\
        \ by local override button) is nonzero.  \n5.4.6.2. \nWarm-Up Mode. For each zone, the BAS shall calculate the required\
        \ warm-up time based on the \nzone’s occupied heating set point, the current zone temperature, the outdoor air temperature,\
        \ and a \nmass/capacity factor for each zone. Zones where the window switch indicates that a window is \nopen shall\
        \ be ignored. The mass factor shall be manually adjusted or self-tuned by the BAS. If \nautomatic, the tuning process\
        \ shall be turned on or off by a software switch to allow tuning to be \nstopped after the system has been trained.\
        \ Warm-up mode shall start based on the zone with the \nlongest calculated warm-up time requirement, but no earlier\
        \ than 3 hours before the start of the \nscheduled occupied period, and shall end at the scheduled occupied start\
        \ hour. \n5.4.6.3. \nCooldown Mode. For each zone, the BAS shall calculate the required cooldown time based on the\
        \ \nzone’s occupied cooling set point, the current zone temperature, the outdoor air temperature, and a \nmass/capacity\
        \ factor for each zone. Zones where the window switch indicates that a window is \nopen shall be ignored. The mass\
        \ factor shall be manually adjusted or self-tuned by the BAS. If \nautomatic, the tuning process shall be turned on\
        \ or off by a software switch to allow tuning to be \nstopped after the system has been trained. Cooldown mode shall\
        \ start based on the zone with the \nlongest calculated cooldown time requirement, but no earlier than 3 hours before\
        \ the start of the \nscheduled occupied period, and shall end at the scheduled occupied start hour. \nWarm-up and\
        \ cooldown modes are used to bring the zone groups up to temperature based on their scheduled \noccupancy period.\
        \ The algorithms used in these modes (often referred to as “optimal start”) predict the shortest \ntime to achieve\
        \ occupied set point to reduce the central system energy use based on past performance. \nIt is recommended to use\
        \ a global outdoor air temperature not associated with any AHU to determine warm-up start \ntime. This is because\
        \ unit-mounted OA sensors, which are usually placed in the outdoor air intake stream, are often \ninaccurate (reading\
        \ high) when the unit is OFF due to air leakage from the space through the OA damper. \n5.4.6.4. \nSetback Mode. During\
        \ unoccupied mode, if any 5 zones (or all zones if fewer than 5) in the zone \ngroup fall below their unoccupied heating\
        \ set points, or if the average zone temperature of the zone \ngroup falls below the average unoccupied heating set\
        \ point, the zone group shall enter setback \nmode until all spaces in the zone group are 1°C (2°F) above their unoccupied\
        \ set points. \n5.4.6.5. \nFreeze Protection Setback Mode. During unoccupied mode, if any single zone falls below\
        \ 4°C \n(40°F), the zone group shall enter setback mode until all zones are above 7°C (45°F), and a Level 3 \nalarm\
        \ shall be set. \nSetup Mode. During unoccupied mode, if any 5 zones (or all zones if fewer than 5) in the zone group\
        \ rise above their \nunoccupied cooling set points, or if the average zone temperature of the zone group rises above\
        \ the average \nunoccupied cooling set point, the zone group shall enter setup mode until all spaces in the zone group\
        \ are 1°C (2°F) \nbelow their unoccupied set points. Zones where the window switch indicates that a window is open\
        \ shall be ignored. \nSetback and setup modes are used to keep zone temperatures (and mass) from straying excessively\
        \ far from \noccupied set points so that the cooldown and warm-up modes can achieve set point when initiated. The\
        \ minimum \nnumber of zones (set at 5 here) are to ensure that the central systems (fans, pumps, heating sources,\
        \ or cooling \nsources) can operate stably. Obviously, the size of the zones and the characteristics of the central\
        \ systems are a \nfactor in choosing the correct number of zones in each group. \n VAV Terminal Unit—Cooling Only"
    '2024':
      status: found
      pdf_pages: &id028
      - 82
      text: "5.4.6. \nZone-Group Operating Modes. Each Zone Group shall have the modes shown in the following \nsubsections.\
        \ \nThe modes presented in this section are to enable different setpoints and ventilation requirements to be applied\
        \ to \nZone Groups based on their operating schedule, occupancy status, and deviation from current setpoint.  \nSee\
        \ ASHRAE Guideline 13 for best practices in locating zone-group operating mode programming logic based on \nnetwork\
        \ architecture. \n5.4.6.1. \nOccupied Mode. A Zone Group is in the Occupied Mode when any of the following is true:\
        \ \na. The time of day is between the Zone Group’s scheduled occupied start and stop times. \nb. The schedules have\
        \ been overridden by the occupant override system. \nOccupant override system is a Web-based system to allow individuals\
        \ to modify the schedule of their zone. This is a \nbest-in-class feature that will not be available on all projects.\
        \ \nc. Any zone local override timer (initiated by local override button) is nonzero.  \n5.4.6.2. \nWarm-Up Mode.\
        \ Warm-up mode shall start when the number of Warm-Up Mode Requests > I (I = \nignores, default = 5), and shall end\
        \ at the zone group’s scheduled occupied start time or Warm-Up \nMode Requests <MT (MT=minimum threshold, default\
        \ = 1) after a minimum of 10 minutes in this \nmode. \n5.4.6.3. \nCool-down Mode. Cool-down mode shall start when\
        \ the number of Cool-down Mode Requests > I \n(I = ignores, default to 5), and shall end at the zone group’s scheduled\
        \ occupied start time or Cool-\ndown Mode Requests <MT (MT=minimum threshold, default = 1) after a minimum of 10 minutes\
        \ \nin this mode. \n5.4.6.4. \nSetback Mode. Setback mode shall start when the number of Setback Mode Requests > I\
        \ (I = \nignores, default to 4), and shall end when Setback Mode Requests <MT (MT=minimum threshold, \ndefault = 1)\
        \ after a minimum of 10 minutes in this mode. \n5.4.6.5. \nSetup Mode. Setup mode shall start when the number of Setup\
        \ Mode Requests > I (I = ignores, \ndefault to 4), and shall end when Setup Mode Requests <MT (MT=minimum threshold,\
        \ default = \n1) after a minimum of 10 minutes in this mode.  \nSetback and setup modes are used to keep zone temperatures\
        \ (and mass) from straying excessively far from \noccupied set points so that the cooldown and warmup modes can achieve\
        \ set point when initiated. The number of \nignored zones (set at 4 here) are to ensure that the central systems (fans,\
        \ pumps, heating sources, or cooling \nsources) can operate stably. Obviously, the size of the zones and the characteristics\
        \ of the central systems are a \nfactor in choosing the correct number of zones in each group. \n5.4.6.6. \nUnoccupied\
        \ Mode. When the Zone Group is not in any other mode. \n5.4.6.7. \nWhen zones in one Zone Group are generating requests\
        \ for different modes, the hierarchy in \nSection 5.15.1 shall be used to determine Zone Group Operating Mode."
    2021_excerpt: '5.4.6. Zone-Group Operating Modes. Each Zone Group shall have the modes shown in the following subsections.
      The modes presented in this section are to enable different setpoints and ventilation requirements to be applied to
      Zone Groups based on their operating schedule, occupancy status, and deviation from current setpoint. See ASHRAE Guideline
      13 for best practices in locating zone-group operating mode programming logic based on network architecture. 5.4.6.1.
      Occupied Mode. A Zone Group is in the Occupied Mode when any of the following is true: a. The time of day is between
      the Zone Group’s scheduled occupied start and stop times. b. The …'
    2024_excerpt: '5.4.6. Zone-Group Operating Modes. Each Zone Group shall have the modes shown in the following subsections.
      The modes presented in this section are to enable different setpoints and ventilation requirements to be applied to
      Zone Groups based on their operating schedule, occupancy status, and deviation from current setpoint. See ASHRAE Guideline
      13 for best practices in locating zone-group operating mode programming logic based on network architecture. 5.4.6.1.
      Occupied Mode. A Zone Group is in the Occupied Mode when any of the following is true: a. The time of day is between
      the Zone Group’s scheduled occupied start and stop times. b. The …'
    change_excerpt: 'delete: 2021 [Group’s scheduled occupied start and stop times. b. The schedules have been overridden
      by the occupant override system. © ASHRAE. Per international copyright law, additional reproduction, distribution, or
      transmission in either print or digital form is not permitted without ASHRAE''s prior written permission. Copyright
      American Society of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE
      - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not for Resale, 01/27/2022
      04:30:51 MST No reproduction or networking permitted without license from IHS Markit --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---
      === PDF page 72 === 70 ASHRAE Guideline 36-2021 Occupant override system is a Web-based system to allow individuals
      to modify the …'
    2021_pages: *id027
    2024_pages: *id028
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: g
  sections_affected:
  - 5.16.6.3
  description: Addresses an issue with the minimum outdoor airflow control logic for Multiple Zone VAV Air Handling Units
    with a single common damper for minimum outdoor air and economizer functions with airflow measurement. Default minimum
    outdoor airflow control loop erroneously set the AHU to 100% outdoor air during Setback, Setup, Warm-up and Cool-down
    modes.
  approval_date: March 14, 2024
  systems_impacted:
  - Ventilation systems
  - Air handling units
  - Multiple-zone VAV air handling units
  - Economizer systems
  functional_primary: Ventilation control
  functional_secondary:
  - Outdoor-air control
  - Economizer control
  - Airflow control
  - Mode or state logic
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 306
  sections:
  - section: 5.16.6.3
    '2021':
      status: found
      pdf_pages: &id029
      - 126
      text: "5.16.6.3. \nMinimum Outdoor Air Control Loop \na. \nMinimum outdoor air control loop is enabled when the supply\
        \ fan is proven ON and the AHU is \nin Occupied Mode, and disabled and output set to zero otherwise. \nThe engineer\
        \ must specify whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection\
        \ (b) and delete subsection (c). \nIf there are relief damper or relief fans, keep subsection (c) and delete subsection\
        \ (b). \nDelete this flag note after selections have been made. \nb. For units with return fans: \nThe following logic\
        \ limits the return damper position to ensure that minimum outdoor air is maintained at all times, \nwhile the actual\
        \ return damper position is modulated by the SAT control loop. \n1. The outdoor airflow rate shall be maintained at\
        \ the minimum outdoor damper outdoor \nairflow setpoint MinOAsp by a direct-acting control loop whose output is mapped\
        \ to the \nreturn air damper maximum position endpoint MaxRA-P. \nThe following logic directly controls the return\
        \ damper position to ensure that exactly the minimum outdoor air – \nand no more – is provided when economizer lockout\
        \ conditions are exceeded.  When economizer lockout no longer \napplies, return damper control reverts to the SAT\
        \ control loop. \n2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section"
    '2024':
      status: found
      pdf_pages: &id030
      - 143
      - 144
      - 145
      - 146
      - 147
      text: "5.16.6.3. \nMinimum Outdoor Airflow Control Loop \nInclude the following section if the air handling unit is\
        \ very large and thus requires staged outdoor air \ndamper/AFMS assemblies so that airflow measurement can be accurate\
        \ when the AHU is serving small \nZone Groups and/or due to many zones with CO2 DCV or occupancy sensors which can\
        \ result in very low \nminimum outdoor air rate setpoints. \na. Staged Outdoor Air Dampers/AFMS Assemblies \n1. Stage\
        \ each outdoor air economizer damper/AFMS assembly as follows: \nDesign drawings must clearly indicate which outdoor\
        \ air damper/AFMS assembly corresponds to each stage.  \nFundamentally, the first stage must be the smallest outdoor\
        \ air damper/AFMS assembly, and it should be located \nas close as possible to the first stage return air damper with\
        \ parallel blade dampers directing the two airstreams at \neach other for best mixing.  The second stage outdoor air\
        \ damper/AFMS assembly is usually the next closest to the \nreturn air dampers, etc.  AFMS need only be provided for\
        \ each stage up to the AHU’s design minimum outdoor air \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 144 ===\n142 \nASHRAE Guideline\
        \ 36-2024 \nrate where accurate outdoor air rate measurement is needed to meet ventilation codes; for higher stages,\
        \ AFMS \nmay be deleted and the outdoor air rate through these stages assumed to have the same face velocity as the\
        \ lower \nstages.  Here is a typical design with 3 stages of outdoor air (with the first two having AFMS) and 2 stages\
        \ of \nreturn air: \n \ni. All enabled outdoor air dampers receive the same AO signal.   \nii. Each damper/AFMS stage\
        \ shall be enabled no less than 10 minutes before disabling.  When \nchanging stages, a ramp limit shall be placed\
        \ on the damper AO signal to avoid instabilities.  \nStaging timer does not start until ramp limit is finished. \n\
        iii. Staging shall enable outdoor air dampers for damper/AFMS stage x as follows based on the \ncurrent minimum outdoor\
        \ air setpoint, MinOAsp and actual outdoor air reading of all \nenabled AFMSs.   \nPick one of the tables below based\
        \ on the number of stages of outdoor air damper/AFMS assemblies: \n2 stages \nStage \nStage up to the next damper/AFMS\
        \ stage if \nStage down to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer\
        \ \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop\
        \ is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds\
        \ \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \n− \n− \nOA reading falls below \nOAstageup2 \n\
        − \n3 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 145 ===\nASHRAE Guideline 36-2024 \n143 \nWith the economizer \nenabled\
        \ \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum\
        \ outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2\
        \  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120%\
        \ of OAstageup3 \n− \nOA reading and MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \n− \n\
        − \nOA reading falls below \nOAstageup3 \n− \n4 stages \nStage \nStage up to the next damper/AFMS stage if \nStage\
        \ down to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \n\
        With the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n\
        − \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2\
        \  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120% of OAstageup3 \n− \nOA reading and\
        \ MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \nOA reading exceeds \n120% of OAstageup4\
        \ \n− \nOA reading and MinOAsp \nfall below OAstageup3 \nMinOAsp falls below \nOAstageup3 \n4 \n− \n− \nOA reading\
        \ falls below \nOAstageup4 \n− \nInclude the following section if the air handling unit has two staged return air\
        \ dampers.  This is typical of \nAHUs with two or more stages of outdoor air/AFMS in the previous section. \n2. Stage\
        \ return air dampers as follows: \ni. When only Stage 1 outdoor air economizer damper is enabled, enable Stage 1 return\
        \ air \ndamper and disable Stage 2 return air damper. \nii. When more than one outdoor air economizer damper stage\
        \ is enabled, enable both return air \ndamper stages. \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections\
        \ have been made. \nb. For units with return fans: \n1. The minimum outdoor airflow control loop is enabled when the\
        \ supply fan is proven ON and \nthe AHU is in Occupied Mode, and disabled otherwise. When the loop is disabled, output\
        \ shall \nbe set to 100%. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 146 ===\n144 \nASHRAE Guideline 36-2024 \nThe following logic limits\
        \ the return damper position to ensure that minimum outdoor airflow is maintained during \nOccupied Mode, while the\
        \ actual return damper position is modulated by the SAT control loop. \n2. The outdoor airflow shall be maintained\
        \ at the minimum outdoor airflow setpoint MinOAsp by \na direct-acting control loop whose output is mapped to the\
        \ return air damper maximum position \nendpoint MaxRA-P. \nThe following logic directly controls the return damper\
        \ position to ensure that exactly the minimum outdoor \nairflow – and no more – is provided when economizer lockout\
        \ conditions are exceeded.  When economizer lockout \nno longer applies, return damper control reverts to the SAT\
        \ control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17\
        \ \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow shall\
        \ be controlled to the minimum outdoor airflow.  When this occurs, the \nnormal sequencing of the return air damper\
        \ by the SAT control loop is suspended, and the \nreturn air damper position shall be modulated directly to maintain\
        \ measured outdoor airflow at \nMinOAsp (i.e. return damper position shall equal MaxRA-P).  The economizer damper\
        \ shall \nremain open. \n4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes\
        \ and \nOutdoor Air Pollution Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, release\
        \ return damper to control by the SAT control loop (i.e. return damper position is \nlimited by MaxRA-P endpoint,\
        \ but is not directly controlled to equal MaxRA-P). \nc. For units with relief dampers or relief fans: \n1. The minimum\
        \ outdoor airflow control loop is enabled when the supply fan is proven ON and \nthe AHU is in Occupied Mode and disabled\
        \ otherwise. When the loop is disabled, output shall \nbe set to zero. \nThe following logic limits the return and\
        \ economizer damper positions to ensure that minimum outdoor airflow is \nmaintained during Occupied Mode, while the\
        \ actual damper positions are modulated by the SAT control loop. \n2. The outdoor airflow rate shall be maintained\
        \ at the minimum outdoor airflow setpoint, \nMinOAsp, by a reverse-acting control loop whose output is mapped to economizer\
        \ damper \nminimum position, MinOA-P, and return air damper maximum position, MaxRA-P, as \nindicated in Figure 5.16.6.3.\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 147 ===\nASHRAE Guideline 36-2024 \n145 \n \nFigure 5.16.6.3 Minimum\
        \ outdoor airflow control mapping with single damper. \nThe following logic directly controls the return and economizer\
        \ damper positions to ensure that exactly the \nminimum outdoor airflow – and no more – is provided when economizer\
        \ lockout conditions are exceeded.  When \neconomizer lockout no longer applies, return damper control reverts to\
        \ the SAT control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section\
        \ 5.1.17 \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow\
        \ shall be controlled to the minimum outdoor airflow setpoint, MinOAsp.  When \nthis occurs, the normal sequencing\
        \ of the return air damper by the SAT control loop is \nsuspended as follows: \ni. Fully open the return air damper\
        \ \nii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P \niii. Wait 3 minutes, then modulate the return air damper\
        \ to maintain the measured outdoor \nairflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P). \n\
        4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes and \nOutdoor Air Pollution\
        \ Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, set MaxOA-P = 100% and release\
        \ the return air damper to control by the SAT control \nloop (i.e. return air damper position is limited by the MaxRA-P\
        \ endpoint, but is not directly \ncontrolled to equal MaxRA-P). \nThis concludes the section where the minimum outdoor\
        \ airflow control logic is selected. \nWhen the sequences are complete, only one of Section 5.16.4, 5.16.5, and 5.16.6\
        \ should remain. The other \ntwo sections should be deleted along with these flag notes."
    2021_excerpt: '5.16.6.3. Minimum Outdoor Air Control Loop a. Minimum outdoor air control loop is enabled when the supply
      fan is proven ON and the AHU is in Occupied Mode, and disabled and output set to zero otherwise. The engineer must specify
      whether the unit has a return fan, relief damper or relief fans. If there is a return fan, keep subsection (b) and delete
      subsection (c). If there are relief damper or relief fans, keep subsection (c) and delete subsection (b). Delete this
      flag note after selections have been made. b. For units with return fans: The following logic limits the return damper
      position to ensure that minimum outdoor air is maintained at …'
    2024_excerpt: '5.16.6.3. Minimum Outdoor Airflow Control Loop Include the following section if the air handling unit is
      very large and thus requires staged outdoor air damper/AFMS assemblies so that airflow measurement can be accurate when
      the AHU is serving small Zone Groups and/or due to many zones with CO2 DCV or occupancy sensors which can result in
      very low minimum outdoor air rate setpoints. a. Staged Outdoor Air Dampers/AFMS Assemblies 1. Stage each outdoor air
      economizer damper/AFMS assembly as follows: Design drawings must clearly indicate which outdoor air damper/AFMS assembly
      corresponds to each stage. Fundamentally, the first stage must be the …'
    change_excerpt: 'replace: 2021 [5.16.6.3. Minimum Outdoor Air Control Loop a. Minimum outdoor air control loop is enabled
      when the supply fan is proven ON and] -> 2024 [5.16.6.3. Minimum Outdoor Airflow Control Loop Include the following
      section if the air handling unit is very large and thus requires staged] | insert: 2021 [5.16.6.3. Minimum Outdoor Air
      Control Loop a. Minimum outdoor air control loop is enabled when the supply fan is proven ON and the AHU] -> 2024 [5.16.6.3.
      Minimum Outdoor Airflow Control Loop Include the following section if the air handling unit is very large and thus requires
      staged outdoor air damper/AFMS assemblies so that airflow measurement can be accurate when the AHU is serving small
      Zone Groups and/or due to many zones with CO2 DCV or occupancy sensors which can result in very low minimum outdoor
      air rate setpoints. a. …'
    2021_pages: *id029
    2024_pages: *id030
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: h
  sections_affected:
  - 5.5.8.1
  - 5.6.8
  - 5.7.8
  - 5.8.8
  - 5.9.8
  - 5.10.8
  - 5.11.8
  - 5.12.8
  - 5.13.8
  - 5.14.8
  - 5.16.16
  - 5.17.6
  - 5.18.15
  - 5.22.8
  description: Address an issue with the request logic structure, which could cause requests to be generated without its associated
    loop above 95%.
  approval_date: March 14, 2024
  systems_impacted:
  - Multiple-zone VAV air handling units
  - Air handling units
  - Single-zone VAV air handling units
  - VAV terminal units
  - Dual-duct systems
  - Central plants
  functional_primary: Setpoint generation
  functional_secondary: []
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 306
  sections:
  - section: 5.5.8.1
    '2021':
      status: found
      pdf_pages: &id031
      - 75
      text: "5.5.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s cooling setpoint by 3°C\
        \ (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send 3 requests. \n\
        b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes \nand after suppression\
        \ period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling Loop is greater than\
        \ 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send\
        \ 0 requests."
    '2024':
      status: found
      pdf_pages: &id032
      - 85
      text: "5.5.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds\
        \ the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per\
        \ Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds\
        \ the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per\
        \ Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling\
        \ Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests."
    2021_excerpt: 5.5.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C
      (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else
      if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period
      due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1
      request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.
    2024_excerpt: 5.5.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature
      exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per
      Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the
      zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than
      85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.
    change_excerpt: 'insert: 2021 [5.5.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling
      setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.5.8.1. Cooling SAT Reset Requests a. If
      the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2
      minutes and after suppression period] | insert: 2021 [minutes and after suppression period due to setpoint change per
      Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for
      2 minutes and after suppression period] -> 2024 [minutes and after suppression period due to setpoint change per Section
      5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s
      cooling setpoint by 2°C (3°F) for 2 …'
    2021_pages: *id031
    2024_pages: *id032
  - section: 5.6.8
    '2021':
      status: found
      pdf_pages: &id033
      - 78
      - 79
      text: "5.6.8. \nSystem Requests \n5.6.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s\
        \ cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20,\
        \ send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes\
        \ \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests.  \nc. \nElse if the Cooling\
        \ Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop\
        \ is less than 95%, send 0 requests. \n5.6.8.2. \nStatic Pressure Reset Requests \na. \nIf the measured airflow is\
        \ less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for\
        \ 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater\
        \ than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper\
        \ position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper\
        \ position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 79 ===\n \nASHRAE Guideline 36-2021\
        \ \n77 \n5.6.8.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nIf the DAT is 17°C (30°F) less than\
        \ setpoint for 5 minutes, send 3 requests. \nb. Else if the DAT is 8°C (15°F) less than setpoint for 5 minutes, send\
        \ 2 requests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position is\
        \ \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.6.8.4. \nIf There Is\
        \ a Hot-Water Coil and Heating Hot-Water Plant, Heating Hot-Water Plant Requests. \nSend the heating hot-water plant\
        \ that serves the zone a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than\
        \ 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than\
        \ 95%, send 0 requests. \n Parallel Fan-Powered Terminal Unit − Constant-Volume Fan"
    '2024':
      status: found
      pdf_pages: &id034
      - 89
      - 90
      text: "5.6.8. \nSystem Requests \n5.6.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95%\
        \ and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than\
        \ 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 2 requests.  \nc. Else if the Cooling Loop is greater than\
        \ 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send\
        \ 0 requests. \n5.6.8.2. \nStatic Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint\
        \ while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests.\
        \ \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper\
        \ position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%,\
        \ send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%,\
        \ send 0 requests. \nIf there is a hot water coil, keep Sections 5.6.8.3 and 5.6.8.4.  Delete otherwise. \n5.6.8.3.\
        \ \nHot-Water Reset Requests \na. If the HW valve position is greater than 95% and the DAT is 17°C (30°F) less than\
        \ setpoint for 5 \nminutes, send 3 requests. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 90 ===\n88 \nASHRAE Guideline\
        \ 36-2024 \nb. Else if the HW valve position is greater than 95% and the DAT is 8°C (15°F) less than setpoint for\
        \ \n5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW valve\
        \ position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.6.8.4. \n\
        Heating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW valve\
        \ position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \nIf zone dew\
        \ point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n\
        5.6.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after\
        \ suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point\
        \ exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression\
        \ period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s\
        \ \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
    2021_excerpt: 5.6.8. System Requests 5.6.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s
      cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and
      after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is
      greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%,
      send 0 requests. 5.6.8.2. Static Pressure Reset Requests a. If the measured …
    2024_excerpt: 5.6.8. System Requests 5.6.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and
      the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due
      to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone
      temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint
      change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the
      Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than …
    change_excerpt: 'insert: 2021 [5.6.8. System Requests 5.6.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds
      the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.6.8. System Requests
      5.6.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the
      zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s
      cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period] -> 2024 [minutes and after suppression period
      due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the
      zone temperature exceeds …'
    2021_pages: *id033
    2024_pages: *id034
  - section: 5.7.8
    '2021':
      status: found
      pdf_pages: &id035
      - 83
      text: "5.7.8. \nSystem Requests \n5.7.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s\
        \ cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20,\
        \ send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes\
        \ \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling\
        \ Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop\
        \ is less than 95%, send 0 requests. \n5.7.8.2. \nStatic Pressure Reset Requests \na. \nIf the measured airflow is\
        \ less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for\
        \ 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater\
        \ than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper\
        \ position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper\
        \ position is less than 95%, send 0 requests. \n5.7.8.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests\
        \ \na. \nIf the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. \nb. Else if the DAT is 8.3°C\
        \ (15°F) less than setpoint for 5 minutes, send 2 requests. \nc. \nElse if HW valve position is greater than 95%,\
        \ send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%,\
        \ send 0 requests. \n5.7.8.4. \nIf There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating Hot-Water Plant\
        \ Requests. \nSend the heating hot-water plant that serves the zone a heating hot-water plant request as follows:\
        \ \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%.\
        \ \nb. Else if the HW valve position is less than 95%, send 0 requests. \n Parallel Fan-Powered Terminal Unit −Variable-Volume\
        \ Fan"
    '2024':
      status: found
      pdf_pages: &id036
      - 94
      - 95
      text: "5.7.8. \nSystem Requests \n5.7.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95%\
        \ and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than\
        \ 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than\
        \ 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send\
        \ 0 requests. \n5.7.8.2. \nStatic Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint\
        \ while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests.\
        \ \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper\
        \ position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%,\
        \ send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%,\
        \ send 0 requests. \nIf there is a hot water coil, keep Sections 5.7.8.3 and 5.7.8.4.  Delete otherwise. \n5.7.8.3.\
        \ \nHot-Water Reset Requests \na. If the HW valve position is greater than 95% and the DAT is 17°C (30°F) less than\
        \ setpoint for 5 \nminutes, send 3 requests. \nb. Else if the HW valve position is greater than 95% and the DAT is\
        \ 8.3°C (15°F) less than setpoint \nfor 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than\
        \ 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than\
        \ 95%, send 0 requests. \n5.7.8.4. \nHeating Hot-Water Plant Requests \na. If the HW valve position is greater than\
        \ 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than\
        \ 95%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following\
        \ section.  Delete \notherwise. \n5.7.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned\
        \ to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 95 ===\nASHRAE\
        \ Guideline 36-2024 \n93 \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression\
        \ period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the\
        \ limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send\
        \ 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to\
        \ \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit\
        \ for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
    2021_excerpt: 5.7.8. System Requests 5.7.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s
      cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and
      after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is
      greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%,
      send 0 requests. 5.7.8.2. Static Pressure Reset Requests a. If the measured …
    2024_excerpt: 5.7.8. System Requests 5.7.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and
      the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due
      to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone
      temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint
      change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the
      Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than …
    change_excerpt: 'insert: 2021 [5.7.8. System Requests 5.7.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds
      the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.7.8. System Requests
      5.7.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the
      zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s
      cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period] -> 2024 [minutes and after suppression period
      due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the
      zone temperature exceeds …'
    2021_pages: *id035
    2024_pages: *id036
  - section: 5.8.8
    '2021':
      status: found
      pdf_pages: &id037
      - 87
      - 88
      text: "5.8.8. \nSystem Requests \n5.8.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s\
        \ cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20,\
        \ send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes\
        \ \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling\
        \ Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop\
        \ is less than 95%, send 0 requests. \n5.8.8.2. \nStatic Pressure Reset Requests \na. \nIf the measured airflow is\
        \ less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for\
        \ 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater\
        \ than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper\
        \ position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper\
        \ position is less than 95%, send 0 requests. \n5.8.8.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests\
        \ \na. \nIf the DAT is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. \nb. Else if the DAT is 8.3°C\
        \ (15°F) less than setpoint for 5 minutes, send 2 requests. \nc. \nElse if HW valve position is greater than 95%,\
        \ send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%,\
        \ send 0 requests. \n5.8.8.4. \nIf There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating-Hot Water Plant\
        \ Requests. \nSend the heating hot-water plant that serves the zone a heating hot-water plant request as follows:\
        \ \na. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%.\
        \ \nb. Else if the HW valve position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law,\
        \ additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 88 ===\n \n86 \nASHRAE\
        \ Guideline 36-2021 \n Series Fan-Powered Terminal Unit − Constant-Volume Fan"
    '2024':
      status: found
      pdf_pages: &id038
      - 99
      - 100
      text: "5.8.8. \nSystem Requests \n5.8.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95%\
        \ and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than\
        \ 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than\
        \ 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send\
        \ 0 requests. \n5.8.8.2. \nStatic Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint\
        \ while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests.\
        \ \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper\
        \ position is greater than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%,\
        \ send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%,\
        \ send 0 requests. \nIf there is a hot water coil, keep Sections 5.8.8.3 and 5.8.8.4.  Delete otherwise. \n5.8.8.3.\
        \ \nHot-Water Reset Requests \na. If the HW valve position is greater than 95% and the DAT is 17°C (30°F) less than\
        \ setpoint for 5 \nminutes, send 3 requests. \nb. Else if the HW valve position is greater than 95% and the DAT is\
        \ 8.3°C (15°F) less than setpoint \nfor 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than\
        \ 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than\
        \ 95%, send 0 requests. \n5.8.8.4. \nHeating-Hot Water Plant Requests \na. If the HW valve position is greater than\
        \ 95%, send 1 request until the HW valve position is less \nthan 10%. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 100 ===\n98\
        \ \nASHRAE Guideline 36-2024 \nb. Else if the HW valve position is less than 95%, send 0 requests. \nIf zone dew point\
        \ is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.8.8.5.\
        \ \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity\
        \ SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression\
        \ period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the\
        \ limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send\
        \ 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to\
        \ \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit\
        \ for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
    2021_excerpt: 5.8.8. System Requests 5.8.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s
      cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and
      after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is
      greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%,
      send 0 requests. 5.8.8.2. Static Pressure Reset Requests a. If the measured …
    2024_excerpt: 5.8.8. System Requests 5.8.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and
      the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due
      to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone
      temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint
      change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the
      Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than …
    change_excerpt: 'insert: 2021 [5.8.8. System Requests 5.8.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds
      the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.8.8. System Requests
      5.8.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the
      zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s
      cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period] -> 2024 [minutes and after suppression period
      due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the
      zone temperature exceeds …'
    2021_pages: *id037
    2024_pages: *id038
  - section: 5.9.8
    '2021':
      status: found
      pdf_pages: &id039
      - 90
      - 91
      text: "5.9.8. \nSystem Requests \n5.9.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the zone’s\
        \ cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20,\
        \ send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes\
        \ \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Cooling\
        \ Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop\
        \ is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution,\
        \ or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\n\
        Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license\
        \ with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\n\
        Not for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n\
        --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 91 ===\n \nASHRAE Guideline 36-2021 \n89 \n5.9.8.2.\
        \ \nStatic Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater\
        \ than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured\
        \ airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than\
        \ 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until\
        \ the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.9.8.3.\
        \ \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nIf the DAT is 17°C (30°F) less than setpoint for\
        \ 5 minutes, send 3 requests. \nb. Else if the DAT is 8.3°C (15°F) less than setpoint for 5 minutes, send 2 requests.\
        \ \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position is \nless than\
        \ 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.9.8.4. \nIf There Is a Hot-Water\
        \ Coil and a Heating Hot-Water Plant, Heating Hot-Water Plant Requests. \nSend the heating hot-water plant that serves\
        \ the zone a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send\
        \ 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send\
        \ 0 requests. \n Series Fan-Powered Terminal Unit − Variable-Volume Fan"
    '2024':
      status: found
      pdf_pages: &id040
      - 103
      - 104
      text: "5.9.8. \nSystem Requests \n5.9.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95%\
        \ and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than\
        \ 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than\
        \ 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send\
        \ 0 requests. \n5.9.8.2. \nStatic Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint\
        \ while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests.\
        \ \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper\
        \ position is greater than 95% for 1 minute, send 2 requests. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 104 ===\n102\
        \ \nASHRAE Guideline 36-2024 \nc. Else if the damper position is greater than 95%, send 1 request until the damper\
        \ position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \nIf there is a\
        \ hot water coil, keep Sections 5.9.8.3 and 5.9.8.4.  Delete otherwise. \n5.9.8.3. \nHot-Water Reset Requests \na.\
        \ If the HW valve position is greater than 95% and the DAT is 17°C (30°F) less than setpoint for 5 \nminutes, send\
        \ 3 requests. \nb. Else if the HW valve position is greater than 95% and the DAT is 8.3°C (15°F) less than setpoint\
        \ \nfor 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW\
        \ valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.9.8.4.\
        \ \nHeating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW\
        \ valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \nIf zone\
        \ dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise.\
        \ \n5.9.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after\
        \ suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point\
        \ exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression\
        \ period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s\
        \ \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
    2021_excerpt: 5.9.8. System Requests 5.9.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s
      cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and
      after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is
      greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%,
      send 0 requests. © ASHRAE. Per international copyright law, additional …
    2024_excerpt: 5.9.8. System Requests 5.9.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and
      the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due
      to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone
      temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint
      change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the
      Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than …
    change_excerpt: 'insert: 2021 [5.9.8. System Requests 5.9.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds
      the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.9.8. System Requests
      5.9.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the
      zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s
      cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period] -> 2024 [minutes and after suppression period
      due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the
      zone temperature exceeds …'
    2021_pages: *id039
    2024_pages: *id040
  - section: 5.10.8
    '2021':
      status: found
      pdf_pages: &id041
      - 94
      - 95
      text: "5.10.8. \nSystem Requests \n5.10.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the\
        \ zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section\
        \ 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for\
        \ 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse\
        \ if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if\
        \ the Cooling Loop is less than 95%, send 0 requests. \n5.10.8.2. \nStatic Pressure Reset Requests \na. \nIf the measured\
        \ airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than\
        \ 95% for 1 minute, send 3 requests. \n© ASHRAE. Per international copyright law, additional reproduction, distribution,\
        \ or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\n\
        Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license\
        \ with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\n\
        Not for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n\
        --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 95 ===\n \nASHRAE Guideline 36-2021 \n93 \nb. Else\
        \ if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position\
        \ is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send\
        \ 1 request until the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send\
        \ 0 requests. \n5.10.8.3. \nIf There Is a Hot-Water Coil, Hot Water Reset Requests \na. \nIf the DAT is 17°C (30°F)\
        \ less than setpoint for 5 minutes, send 3 requests. \nb. Else if the DAT is 8.3°C (15°F) less than setpoint for 5\
        \ minutes, send 2 requests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve\
        \ position is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.10.8.4. \n\
        If There Is a Hot-Water Coil and a Heating Hot-Water Plant, Heating Hot-Water Plant Requests. \nSend the heating hot-water\
        \ plant that serves the zone a heating hot-water plant request as follows: \na. \nIf the HW valve position is greater\
        \ than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less\
        \ than 95%, send 0 requests. \n Dual-Duct VAV Terminal Unit − Snap-Acting Control \nSnap-acting control logic is the\
        \ first choice among the various DD control schemes, as it is the most efficient and \ndoes not require DD boxes with\
        \ mixing sections that have a high pressure drop. It allows use of dual standard \nairflow sensors, one at each inlet,\
        \ with standard pressure independent logic blocks; alternatively, a single discharge \nairflow sensor may be used.\
        \ \nHowever, snap-acting logic is not ideal for CO2 control because it can cause the zone to oscillate between cooling\
        \ \nand heating. This occurs when the CO2 control pushes the Vmin* up to Vcool-max; at that point, temperature \n\
        control is lost, and if the space is overcooled it will be pushed into heating, where it will be overheated, then\
        \ back \nagain. If CO2 demand-controlled ventilation is required, the mixing logic described in the next section should\
        \ be \nused. \nThis logic assumes no ability to mix hot and cold air to prevent overly low supply air temperatures\
        \ that may occur \non systems with high outdoor airflows and no preheat coil. So a preheat coil is likely to be required\
        \ on such systems \nif mixed air temperature can fall below 7°C (45°F) or so in winter. \nNote that snap-acting logic\
        \ can also be problematic for zones with high minimums, because the room itself is acting \nas the mixing box. \n\
        Because no cold-duct air is supplied during heating mode, the heating system must include ventilation air either \n\
        with direct outdoor air intake or indirectly via transfer air from overventilated spaces on the same system. Refer\
        \ to \nStandard 62.1-2016 and Standard 62.1 User’s Manual."
    '2024':
      status: found
      pdf_pages: &id042
      - 107
      - 108
      - 109
      text: "5.10.8. System Requests \n5.10.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95%\
        \ and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 3 requests. \nThis\x03file\x03is\x03licensed\x03to\x03\
        Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page\
        \ 108 ===\n106 \nASHRAE Guideline 36-2024 \nb. Else if the Cooling Loop is greater than 95% and the zone temperature\
        \ exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change\
        \ per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the\
        \ Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.10.8.2. \n\
        Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater\
        \ than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured\
        \ airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than\
        \ 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the\
        \ damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \nIf there\
        \ is a hot water coil, keep Sections 5.10.8.3 and 5.10.8.4.  Delete otherwise. \n5.10.8.3. \nHot Water Reset Requests\
        \ \na. If the HW valve position is greater than 95% and the DAT is 17°C (30°F) less than setpoint for 5 \nminutes,\
        \ send 3 requests. \nb. Else if the HW valve position is greater than 95% and the DAT is 8.3°C (15°F) less than setpoint\
        \ \nfor 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW\
        \ valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.10.8.4.\
        \ \nHeating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW\
        \ valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \nIf zone\
        \ dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete \notherwise.\
        \ \n5.10.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after\
        \ suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point\
        \ exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression\
        \ period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s\
        \ \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests.\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 109 ===\nASHRAE Guideline 36-2024 \n107"
    2021_excerpt: 5.10.8. System Requests 5.10.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s
      cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and
      after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is
      greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%,
      send 0 requests. 5.10.8.2. Static Pressure Reset Requests a. If the …
    2024_excerpt: 5.10.8. System Requests 5.10.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95%
      and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period
      due to setpoint change per Section 5.1.20, send 3 requests. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 108 === 106 ASHRAE Guideline 36-2024 b. Else if the Cooling Loop is greater than 95% and the zone temperature
      exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per
      Section 5.1.20, send 2 …
    change_excerpt: 'insert: 2021 [5.10.8. System Requests 5.10.8.1. Cooling SAT Reset Requests a. If the zone temperature
      exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.10.8. System
      Requests 5.10.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds
      the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [(5°F) for 2 minutes
      and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature
      exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and] -> 2024 [(5°F) for 2 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. …'
    2021_pages: *id041
    2024_pages: *id042
  - section: 5.11.8
    '2021':
      status: found
      pdf_pages: &id043
      - 99
      - 100
      text: "5.11.8. \nSystem Requests \n5.11.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the\
        \ zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section\
        \ 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for\
        \ 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse\
        \ if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if\
        \ the Cooling Loop is less than 95%, send 0 requests. \n5.11.8.2. \nCold-Duct Static Pressure Reset Requests \na.\
        \ \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position\
        \ is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint\
        \ while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests.\
        \ \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan\
        \ 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright\
        \ law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 100 ===\n \n98 \nASHRAE\
        \ Guideline 36-2021 \n5.11.8.3. \nHeating SAT Reset Requests \na. \nIf the zone temperature is below the zone’s heating\
        \ setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section 5.1.20, send\
        \ 3 requests. \nb. Else if the zone temperature is below the zone’s heating setpoint by 2°C (3°F) for 2 minutes \n\
        and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse if the Heating\
        \ Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \nd. Else if the Heating Loop\
        \ is less than 95%, send 0 requests \n5.11.8.4. \nHot-Duct Static Pressure Reset Requests \na. \nIf the measured airflow\
        \ is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for\
        \ 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint is greater\
        \ than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests. \nc. \nElse if the damper\
        \ position is greater than 95%, send 1 request until the damper position is less \nthan 85%. \nd. Else if the damper\
        \ position is less than 95%, send 0 requests. \n5.11.8.5. \nHeating-Fan Requests. Send the heating fan that serves\
        \ the zone a heating-fan request as follows: \na. \nIf the Heating Loop is greater than 15%, send 1 request until\
        \ the Heating Loop is less than 1%. \nb. Else if the Heating Loop is less than 15%, send 0 requests. \n Dual-Duct\
        \ VAV Terminal Unit − Mixing Control with Inlet Airflow Sensors \nMixing control logic is the preferred option for\
        \ use with DCV. If the box serves more than one room, it requires a \nDD box with mixing capability; a pair of single-duct\
        \ boxes strapped together with a common plenum will not work \nbecause the discharge air will stratify rather than\
        \ mix. However, if only a single room is served, as is typical for a \nzone using DCV, then the room becomes the mixing\
        \ box and this issue can be disregarded. \nThis sequence uses two airflow sensors, one at each inlet. This eliminates\
        \ the need for a restriction at the discharge \nto facilitate flow measurement (and its associated pressure drop).\
        \ A discharge restriction may still be required for \nmixing; see previous section.  \nWhen the majority of the airflow\
        \ is through one duct, the airflow velocity in the other duct may be too low to read \nand result in hunting at that\
        \ damper. This is not a problem, because the absolute airflow in that duct will be too low \nfor minor fluctuations\
        \ to be detectable, while the airflow in the dominant duct is sufficient to provide a clear velocity \nsignal. \n\
        Because no cold-duct air is supplied during most of the heating mode, the heating system must include ventilation\
        \ \nair either with direct outdoor air intake or indirectly via transfer air from overventilated spaces on the same\
        \ system. \nRefer to Standard 62.1-2016 and Standard 62.1 User’s Manual."
    '2024':
      status: found
      pdf_pages: &id044
      - 112
      - 113
      - 114
      text: "5.11.8. System Requests \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 113 ===\nASHRAE Guideline 36-2024 \n111 \n5.11.8.1. \nCooling SAT Reset\
        \ Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint\
        \ by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests.\
        \ \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint\
        \ by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests.\
        \ \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \n\
        d. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.11.8.2. \nCold-Duct Static Pressure Reset Requests\
        \ \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position\
        \ is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint\
        \ while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests.\
        \ \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%.\
        \ \nd. Else if the damper position is less than 95%, send 0 requests. \n5.11.8.3. \nHeating SAT Reset Requests \n\
        a. If the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by 3°C\
        \ (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \n\
        b. Else if the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by\
        \ 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests.\
        \ \nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \n\
        d. Else if the Heating Loop is less than 95%, send 0 requests \n5.11.8.4. \nHot-Duct Static Pressure Reset Requests\
        \ \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position\
        \ is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint\
        \ while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests.\
        \ \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%.\
        \ \nd. Else if the damper position is less than 95%, send 0 requests. \n5.11.8.5. \nHeating-Fan Requests \na. If the\
        \ Heating Loop is greater than 15%, send 1 request until the Heating Loop is less than 1%. \nThis\x03file\x03is\x03\
        licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\
        \n=== PDF page 114 ===\n112 \nASHRAE Guideline 36-2024 \nb. Else if the Heating Loop is less than 15%, send 0 requests.\
        \ \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain the following section.  Delete\
        \ \notherwise. \n5.11.8.6. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per\
        \ Section \n3.1.1.4, Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30\
        \ minutes and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if\
        \ the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint\
        \ change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and\
        \ after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is\
        \ less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit,\
        \ send 0 requests."
    2021_excerpt: 5.11.8. System Requests 5.11.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s
      cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and
      after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is
      greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%,
      send 0 requests. 5.11.8.2. Cold-Duct Static Pressure Reset Requests a. If …
    2024_excerpt: 5.11.8. System Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 113 === ASHRAE Guideline 36-2024 111 5.11.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater
      than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and
      the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due
      to setpoint change per Section 5.1.20, send 2 …
    change_excerpt: 'insert: 2021 [5.11.8. System Requests 5.11.8.1. Cooling SAT Reset Requests a. If the zone temperature
      exceeds the zone’s cooling setpoint by 3°C (5°F)] -> 2024 [5.11.8. System Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 113 === ASHRAE Guideline 36-2024 111 5.11.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater
      than 95% and the zone temperature] | insert: 2021 [5.11.8. System Requests 5.11.8.1. Cooling SAT Reset Requests a. If
      the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] ->
      2024 [Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF
      page 113 === ASHRAE Guideline 36-2024 111 5.11.8.1. Cooling SAT Reset Requests a. If the …'
    2021_pages: *id043
    2024_pages: *id044
  - section: 5.12.8
    '2021':
      status: found
      pdf_pages: &id045
      - 103
      - 104
      text: "5.12.8. \nSystem Requests \n5.12.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the\
        \ zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section\
        \ 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for\
        \ 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse\
        \ if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if\
        \ the Cooling Loop is less than 95%, send 0 requests. \n5.12.8.2. \nCold-Duct Static Pressure Reset Requests \na.\
        \ \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position\
        \ is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint\
        \ while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests.\
        \ \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan\
        \ 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.12.8.3. \nHeating SAT Reset Requests\
        \ \na. \nIf the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and \nafter suppression\
        \ period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature is below the\
        \ zone’s heating setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section\
        \ 5.1.20, send 2 requests.  \nc. \nElse if the Heating Loop is greater than 95%, send 1 request until the Heating\
        \ Loop is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.12.8.4. \nHot-Duct\
        \ Static Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater\
        \ than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured\
        \ airflow is less than 70% of setpoint while setpoint is greater than zero and \nthe damper position is greater than\
        \ 95% for 1 minute, send 2 requests. \nc. \nElse if the damper position is greater than 95%, send 1 request until\
        \ the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.12.8.5.\
        \ \nHeating-Fan Requests. Send the heating fan that serves the zone a heating-fan request as follows: \n© ASHRAE.\
        \ Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 104 ===\n \n102 \nASHRAE Guideline 36-2021 \na. \nIf the Heating Loop is greater than 15%, send 1 request\
        \ until the Heating Loop is less than 1%. \nb. Else if the Heating Loop is less than 15%, send 0 requests. \n Dual-Duct\
        \ VAV Terminal Unit − Mixing Control with Discharge Airflow Sensor \nMixing control logic is the preferred option\
        \ for use with DCV. If the box serves more than one room, it requires a \nDD box with mixing capability; a pair of\
        \ single-duct boxes strapped together with a common plenum will not work \nbecause the discharge air will stratify\
        \ rather than mix. However, if only a single room is served, as is typical for a \nzone using DCV, then the room becomes\
        \ the mixing box and this issue can be disregarded. \nThis sequence uses a single airflow sensor at the discharge\
        \ outlet. This requires a restriction at the outlet to ensure \nthat airflow velocity is high enough to measure, which\
        \ adds extra pressure drop. It is somewhat of a legacy \napproach from when adding a second airflow sensor was much\
        \ more expensive. As dual-airflow-sensor controllers \nare now more common, the previous sequence (mixing control\
        \ with inlet airflow sensors) is generally preferred. \n Because no cold-duct air is supplied during heating mode,\
        \ the heating system must include ventilation air either \nwith direct outdoor air intake or indirectly via transfer\
        \ air from overventilated spaces on the same system. Refer to \nStandard 62.1-2016 and Standard 62.1 User’s Manual."
    '2024':
      status: found
      pdf_pages: &id046
      - 116
      - 117
      - 118
      text: "5.12.8. System Requests \n5.12.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95%\
        \ and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 3 requests. \nThis\x03file\x03is\x03licensed\x03to\x03\
        Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page\
        \ 117 ===\nASHRAE Guideline 36-2024 \n115 \nb. Else if the Cooling Loop is greater than 95% and the zone temperature\
        \ exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change\
        \ per Section \n5.1.20, send 2 requests. \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the\
        \ Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.12.8.2. \n\
        Cold-Duct Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint\
        \ is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the\
        \ measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater\
        \ than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until\
        \ the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.12.8.3.\
        \ \nHeating SAT Reset Requests \na. If the Heating Loop is greater than 95% and the zone temperature is below the\
        \ zone’s heating \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section\
        \ \n5.1.20, send 3 requests. \nb. Else if the Heating Loop is greater than 95% and the zone temperature is below the\
        \ zone’s heating \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section\
        \ \n5.1.20, send 2 requests.  \nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating\
        \ Loop is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.12.8.4. \nHot-Duct\
        \ Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater\
        \ than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured\
        \ airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than\
        \ 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the\
        \ damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.12.8.5.\
        \ \nHeating-Fan Requests \na. If the Heating Loop is greater than 15%, send 1 request until the Heating Loop is less\
        \ than 1%. \nb. Else if the Heating Loop is less than 15%, send 0 requests. \nIf zone dew point is used to limit AHU\
        \ supply air temperature setpoint, retain the following section.  Delete \notherwise. \n5.12.8.6. \nFor zones with\
        \ a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests.\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 118 ===\n116 \nASHRAE Guideline 36-2024 \na. If the zone dew point\
        \ exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section\
        \ 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after\
        \ suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point\
        \ exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send\
        \ 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew\
        \ point is less than or equal to the limit, send 0 requests."
    2021_excerpt: 5.12.8. System Requests 5.12.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s
      cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and
      after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is
      greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%,
      send 0 requests. 5.12.8.2. Cold-Duct Static Pressure Reset Requests a. If …
    2024_excerpt: 5.12.8. System Requests 5.12.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95%
      and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period
      due to setpoint change per Section 5.1.20, send 3 requests. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 117 === ASHRAE Guideline 36-2024 115 b. Else if the Cooling Loop is greater than 95% and the zone temperature
      exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per
      Section 5.1.20, send 2 …
    change_excerpt: 'insert: 2021 [5.12.8. System Requests 5.12.8.1. Cooling SAT Reset Requests a. If the zone temperature
      exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.12.8. System
      Requests 5.12.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds
      the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [(5°F) for 2 minutes
      and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature
      exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and] -> 2024 [(5°F) for 2 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. …'
    2021_pages: *id045
    2024_pages: *id046
  - section: 5.13.8
    '2021':
      status: found
      pdf_pages: &id047
      - 107
      - 108
      text: "5.13.8. \nSystem Requests \n5.13.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the\
        \ zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section\
        \ 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for\
        \ 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse\
        \ if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if\
        \ the Cooling Loop is less than 95%, send 0 requests. \n5.13.8.2. \nCold-Duct Static Pressure Reset Requests \na.\
        \ \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position\
        \ is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint\
        \ while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests.\
        \ \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan\
        \ 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.13.8.3. \nHeating SAT Reset Requests\
        \ \na. \nIf the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and \nafter suppression\
        \ period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature is below the\
        \ zone’s heating setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. \nElse if the Heating Loop is greater than 95%, send 1 request until the Heating Loop\
        \ is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.13.8.4. \nHot-Duct Static\
        \ Pressure Reset Requests \na. \nIf the damper position is greater than 95%, send 1 request until the damper position\
        \ is less than \n85%. \nb. Else if the damper position is less than 95%, send 0 requests. \n5.13.8.5. \nHeating-Fan\
        \ Requests. Send the heating fan that serves the zone a heating-fan request as follows: \na. \nIf the Heating Loop\
        \ is greater than 15%, send 1 request until the Heating Loop is less than 1% \nb. Else if the Heating Loop is less\
        \ than 15%, send 0 requests. \n Dual-Duct VAV Terminal Unit − Cold-Duct Minimum Control \nCold-duct minimum control\
        \ logic is the most conventional, but least efficient, dual-duct control strategy. It ensures \nventilation rates\
        \ without Standard 62.1-2016 generalized multiple spaces considerations, because only the cold duct \nhas ventilation\
        \ air with DFDD systems. \nThis strategy uses dual airflow sensors, one at each inlet. It may be used with or without\
        \ DCV. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either\
        \ \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society\
        \ of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled\
        \ Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022\
        \ 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 108 ===\n \n106 \nASHRAE Guideline 36-2021 \nThe designer must ensure that the minimum and heating\
        \ maximum sum to less than the cooling maximum to avoid \noversupplying the diffusers."
    '2024':
      status: found
      pdf_pages: &id048
      - 120
      - 121
      - 122
      text: "5.13.8. System Requests \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 121 ===\nASHRAE Guideline 36-2024 \n119 \n5.13.8.1. \nCooling SAT Reset\
        \ Requests \na. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint\
        \ by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests.\
        \ \nb. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling \nsetpoint\
        \ by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests.\
        \ \nc. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \n\
        d. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.13.8.2. \nCold-Duct Static Pressure Reset Requests\
        \ \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position\
        \ is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint\
        \ while setpoint is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 2 requests.\
        \ \nc. Else if the damper position is greater than 95%, send 1 request until the damper position is less \nthan 85%.\
        \ \nd. Else if the damper position is less than 95%, send 0 requests. \n5.13.8.3. \nHeating SAT Reset Requests \n\
        a. If the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by 3°C\
        \ (5°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 3 requests. \n\
        b. Else if the Heating Loop is greater than 95% and the zone temperature is below the zone’s heating \nsetpoint by\
        \ 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section \n5.1.20, send 2 requests.\
        \ \nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop is less than \n85%. \n\
        d. Else if the Heating Loop is less than 95%, send 0 requests. \n5.13.8.4. \nHot-Duct Static Pressure Reset Requests\
        \ \na. If the damper position is greater than 95%, send 1 request until the damper position is less than \n85%. \n\
        b. Else if the damper position is less than 95%, send 0 requests. \n5.13.8.5. \nHeating-Fan Requests \na. If the Heating\
        \ Loop is greater than 15%, send 1 request until the Heating Loop is less than 1% \nb. Else if the Heating Loop is\
        \ less than 15%, send 0 requests. \nIf zone dew point is used to limit AHU supply air temperature setpoint, retain\
        \ the following section.  Delete \notherwise. \n5.13.8.6. \nFor zones with a humidity sensor and a dew point high\
        \ limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \nThis\x03file\x03is\x03licensed\x03\
        to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF\
        \ page 122 ===\n120 \nASHRAE Guideline 36-2024 \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes\
        \ and after suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone\
        \ dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per\
        \ Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression\
        \ period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s\
        \ \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
    2021_excerpt: 5.13.8. System Requests 5.13.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s
      cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and
      after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is
      greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%,
      send 0 requests. 5.13.8.2. Cold-Duct Static Pressure Reset Requests a. If …
    2024_excerpt: 5.13.8. System Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 121 === ASHRAE Guideline 36-2024 119 5.13.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater
      than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and
      the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due
      to setpoint change per Section 5.1.20, send 2 …
    change_excerpt: 'insert: 2021 [5.13.8. System Requests 5.13.8.1. Cooling SAT Reset Requests a. If the zone temperature
      exceeds the zone’s cooling setpoint by 3°C (5°F)] -> 2024 [5.13.8. System Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 121 === ASHRAE Guideline 36-2024 119 5.13.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater
      than 95% and the zone temperature] | insert: 2021 [5.13.8. System Requests 5.13.8.1. Cooling SAT Reset Requests a. If
      the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] ->
      2024 [Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF
      page 121 === ASHRAE Guideline 36-2024 119 5.13.8.1. Cooling SAT Reset Requests a. If the …'
    2021_pages: *id047
    2024_pages: *id048
  - section: 5.14.8
    '2021':
      status: found
      pdf_pages: &id049
      - 110
      - 111
      text: "5.14.8. \nSystem Requests \n5.14.8.1. \nCooling SAT Reset Requests \na. \nIf the zone temperature exceeds the\
        \ zone’s cooling setpoint by 3°C (5°F) for 2 minutes and \nafter suppression period due to setpoint change per Section\
        \ 5.1.20, send 3 requests. \nb. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for\
        \ 2 minutes \nand after suppression period due to setpoint change per Section 5.1.20, send 2 requests. \nc. \nElse\
        \ if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than \n85%. \nd. Else if\
        \ the Cooling Loop is less than 95%, send 0 requests. \n5.14.8.2. \nCold-Duct Static Pressure Reset Requests \na.\
        \ \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the \ndamper position\
        \ is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint\
        \ while setpoint is greater than zero and \nthe damper position is greater than 95% for 1 minute, send 2 requests.\
        \ \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \nthan\
        \ 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.14.8.3. \nHeating SAT Reset Requests\
        \ \na. \nIf the zone temperature is below the zone’s heating setpoint by 3°C (5°F) for 2 minutes and \nafter suppression\
        \ period due to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone temperature is below the\
        \ zone’s heating setpoint by 2°C (3°F) for 2 minutes \nand after suppression period due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. \nElse if the Heating Loop is greater than 95%, send 1 request until the Heating Loop\
        \ is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.14.8.4. \nHot-Duct Static\
        \ Pressure Reset Requests \na. \nIf the measured airflow is less than 50% of setpoint while setpoint is greater than\
        \ zero for 1 \nminute, send 3 requests. \nb. Else if the measured airflow is less than 70% of setpoint while setpoint\
        \ is greater than zero for \n1 minute, send 2 requests. \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 111 ===\n \nASHRAE Guideline 36-2021\
        \ \n109 \nc. \nElse if the damper position is greater than 95%, send 1 request until the damper position is less \n\
        than 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.14.8.5. \nHeating-Fan Requests.\
        \ Send the heating fan that serves the zone a heating-fan request as follows: \na. \nIf the Heating Loop is greater\
        \ than 15%, send 1 request until the Heating Loop is less than 1%. \nb. Else if the Heating Loop is less than 15%,\
        \ send 0 requests. \n Air-Handling Unit System Modes"
    '2024':
      status: found
      pdf_pages: &id050
      - 124
      - 125
      - 126
      text: "5.14.8. System Requests \n5.14.8.1. \nCooling SAT Reset Requests \na. If the Cooling Loop is greater than 95%\
        \ and the zone temperature exceeds the zone’s cooling \nsetpoint by 3°C (5°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 3 requests. \nb. Else if the Cooling Loop is greater than\
        \ 95% and the zone temperature exceeds the zone’s cooling \nsetpoint by 2°C (3°F) for 2 minutes and after suppression\
        \ period due to setpoint change per Section \n5.1.20, send 2 requests. \nThis\x03file\x03is\x03licensed\x03to\x03\
        Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page\
        \ 125 ===\nASHRAE Guideline 36-2024 \n123 \nc. Else if the Cooling Loop is greater than 95%, send 1 request until\
        \ the Cooling Loop is less than \n85%. \nd. Else if the Cooling Loop is less than 95%, send 0 requests. \n5.14.8.2.\
        \ \nCold-Duct Static Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint\
        \ is greater than zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the\
        \ measured airflow is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater\
        \ than 95% for 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until\
        \ the damper position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.14.8.3.\
        \ \nHeating SAT Reset Requests \na. If the Heating Loop is greater than 95% and the zone temperature is below the\
        \ zone’s heating \nsetpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section\
        \ \n5.1.20, send 3 requests. \nb. Else if the Heating Loop is greater than 95% and the zone temperature is below the\
        \ zone’s heating \nsetpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section\
        \ \n5.1.20, send 2 requests. \nc. Else if the Heating Loop is greater than 95%, send 1 request until the Heating Loop\
        \ is less than \n85%. \nd. Else if the Heating Loop is less than 95%, send 0 requests. \n5.14.8.4. \nHot-Duct Static\
        \ Pressure Reset Requests \na. If the measured airflow is less than 50% of setpoint while setpoint is greater than\
        \ zero and the \ndamper position is greater than 95% for 1 minute, send 3 requests. \nb. Else if the measured airflow\
        \ is less than 70% of setpoint while setpoint is greater than zero and the \ndamper position is greater than 95% for\
        \ 1 minute, send 2 requests. \nc. Else if the damper position is greater than 95%, send 1 request until the damper\
        \ position is less \nthan 85%. \nd. Else if the damper position is less than 95%, send 0 requests. \n5.14.8.5. \n\
        Heating-Fan Requests \na. If the Heating Loop is greater than 15%, send 1 request until the Heating Loop is less than\
        \ 1%. \nb. Else if the Heating Loop is less than 15%, send 0 requests. \nIf zone dew point is used to limit AHU supply\
        \ air temperature setpoint, retain the following section.  Delete \notherwise. \n5.14.8.6. \nFor zones with a humidity\
        \ sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4, Humidity SAT Limit Requests. \na.\
        \ If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint\
        \ change per Section 5.1.20, send 3 requests. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 126 ===\n124 \nASHRAE Guideline\
        \ 36-2024 \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod\
        \ due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for\
        \ 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone\
        \ dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal\
        \ to the limit, send 0 requests."
    2021_excerpt: 5.14.8. System Requests 5.14.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s
      cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and
      after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is
      greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%,
      send 0 requests. 5.14.8.2. Cold-Duct Static Pressure Reset Requests a. If …
    2024_excerpt: 5.14.8. System Requests 5.14.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95%
      and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period
      due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the
      zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to
      setpoint change per Section 5.1.20, send 2 requests. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 125 === ASHRAE Guideline 36-2024 …
    change_excerpt: 'insert: 2021 [5.14.8. System Requests 5.14.8.1. Cooling SAT Reset Requests a. If the zone temperature
      exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.14.8. System
      Requests 5.14.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds
      the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s
      cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due] -> 2024 [and after suppression period
      due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the
      zone temperature exceeds the zone’s …'
    2021_pages: *id049
    2024_pages: *id050
  - section: 5.16.16
    '2021':
      status: found
      pdf_pages: &id051
      - 145
      - 146
      text: "5.16.16. Plant Requests \n5.16.16.1. \nChilled-Water Reset Requests \na. \nIf the supply air temperature exceeds\
        \ the supply air temperature setpoint by 3°C (5°F) for 2 \nminutes, send 3 requests. \nb. Else if the supply air temperature\
        \ exceeds the supply air temperature setpoint by 2°C (3°F) for \n2 minutes, send 2 requests. \nc. \nElse if the CHW\
        \ valve position is greater than 95%, send 1 request until the CHW valve \nposition is less than 85%. \nd. Else if\
        \ the CHW valve position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 146 ===\n \n144 \nASHRAE Guideline\
        \ 36-2021 \n5.16.16.2. \nChiller Plant Requests. Send the chiller plant that serves the system a chiller plant request\
        \ as \nfollows: \na. \nIf the CHW valve position is greater than 95%, send 1 request until the CHW valve position\
        \ is \nless than 10%. \nb. Else if the CHW valve position is less than 95%, send 0 requests.  \n5.16.16.3. \nIf There\
        \ Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nIf the supply air temperature is 17°C (30°F) less than setpoint\
        \ for 5 minutes, send 3 requests. \nb. Else if the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes,\
        \ send 2 \nrequests. \nc. \nElse if HW valve position is greater than 95%, send 1 request until the HW valve position\
        \ is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.16.16.4. \nIf There\
        \ Is a Hot-Water Coil, Heating Hot Water Plant Requests. Send the heating hot-water plant \nthat serves the AHU a\
        \ heating hot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request\
        \ until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests.\
        \ \n Dual-Fan Dual-Duct Heating VAV Air-Handling Unit"
    '2024':
      status: found
      pdf_pages: &id052
      - 164
      - 165
      text: "5.16.16. Plant Requests \n5.16.16.1. Chilled-Water Reset Requests \na. If the CHW valve position is greater than\
        \ 95% and the supply air temperature exceeds the supply \nair temperature setpoint by 3°C (5°F) for 2 minutes, send\
        \ 3 requests. \nb. Else if the CHW valve position is greater than 95% and the supply air temperature exceeds the \n\
        supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. \nc. Else if the CHW valve position is\
        \ greater than 95%, send 1 request until the CHW valve position is \nless than 85%. \nd. Else if the CHW valve position\
        \ is less than 95%, send 0 requests. \n5.16.16.2. Chiller Plant Requests \na. If the CHW valve position is greater\
        \ than 95%, send 1 request until the CHW valve position is less \nthan 10%. \nb. Else if the CHW valve position is\
        \ less than 95%, send 0 requests.  \nIf there is a hot water coil, keep Sections 5.16.16.3 and 5.16.16.4.  Delete\
        \ otherwise. \n5.16.16.3. Hot-Water Reset Requests \na. If the HW valve position is greater than 95% and the supply\
        \ air temperature is 17°C (30°F) less \nthan setpoint for 5 minutes, send 3 requests. \nThis\x03file\x03is\x03licensed\x03\
        to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF\
        \ page 165 ===\nASHRAE Guideline 36-2024 \n163 \nb. Else if the HW valve position is greater than 95% and the supply\
        \ air temperature is 8°C (15°F) less \nthan setpoint for 5 minutes, send 2 requests. \nc. Else if HW valve position\
        \ is greater than 95%, send 1 request until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position\
        \ is less than 95%, send 0 requests. \n5.16.16.4. Heating Hot Water Plant Requests \na. If the HW valve position is\
        \ greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position\
        \ is less than 95%, send 0 requests."
    2021_excerpt: 5.16.16. Plant Requests 5.16.16.1. Chilled-Water Reset Requests a. If the supply air temperature exceeds
      the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature
      exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position
      is greater than 95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position
      is less than 95%, send 0 requests. © ASHRAE. Per international copyright law, additional reproduction, distribution,
      or transmission in either print or digital form is not permitted …
    2024_excerpt: 5.16.16. Plant Requests 5.16.16.1. Chilled-Water Reset Requests a. If the CHW valve position is greater
      than 95% and the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send
      3 requests. b. Else if the CHW valve position is greater than 95% and the supply air temperature exceeds the supply
      air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than
      95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position is less than 95%,
      send 0 requests. 5.16.16.2. Chiller Plant Requests a. If the CHW valve …
    change_excerpt: 'insert: 2021 [5.16.16. Plant Requests 5.16.16.1. Chilled-Water Reset Requests a. If the supply air temperature
      exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3] -> 2024 [5.16.16. Plant Requests 5.16.16.1.
      Chilled-Water Reset Requests a. If the CHW valve position is greater than 95% and the supply air temperature exceeds
      the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3] | insert: 2021 [exceeds the supply air temperature
      setpoint by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds the supply air temperature
      setpoint by 2°C (3°F) for 2 minutes, send 2] -> 2024 [exceeds the supply air temperature setpoint by 3°C (5°F) for 2
      minutes, send 3 requests. b. Else if the CHW valve position is greater than 95% and the supply air temperature exceeds
      the supply …'
    2021_pages: *id051
    2024_pages: *id052
  - section: 5.17.6
    '2021':
      status: found
      pdf_pages: &id053
      - 152
      text: "5.17.6. \nPlant Requests \n5.17.6.1. \nHot-Water Reset Requests \na. \nIf the supply air temperature is 17°C\
        \ (30°F) less than setpoint for 5 minutes, send 3 requests. \nb. Else if the supply air temperature is 8°C (15°F)\
        \ less than setpoint for 5 minutes, send 2 \nrequests. \nc. \nElse if HW valve position is greater than 95%, send\
        \ 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less than 95%, send\
        \ 0 requests. \n5.17.6.2. \nHeating Hot-Water Plant Requests. Send the heating hot-water plant that serves the AHU\
        \ a heating \nhot-water plant request as follows: \na. \nIf the HW valve position is greater than 95%, send 1 request\
        \ until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests.\
        \ \n Single-Zone VAV Air-Handling Unit"
    '2024':
      status: found
      pdf_pages: &id054
      - 170
      - 171
      text: "5.17.6. Plant Requests \n5.17.6.1. \nHot-Water Reset Requests \na. If the HW valve position is greater than 95%\
        \ and the supply air temperature is 17°C (30°F) less \nthan setpoint for 5 minutes, send 3 requests. \nb. Else if\
        \ the HW valve position is greater than 95% and the supply air temperature is 8°C (15°F) less \nthan setpoint for\
        \ 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request until the HW valve\
        \ position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests. \n5.17.6.2. \n\
        Heating Hot-Water Plant Requests \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 171 ===\nASHRAE Guideline 36-2024 \n169 \na. If the HW valve position\
        \ is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW valve position\
        \ is less than 95%, send 0 requests."
    2021_excerpt: '5.17.6. Plant Requests 5.17.6.1. Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F)
      less than setpoint for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than setpoint
      for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve
      position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests. 5.17.6.2. Heating Hot-Water
      Plant Requests. Send the heating hot-water plant that serves the AHU a heating hot-water plant request as follows: a.
      If the HW valve position is greater than 95%, send 1 request …'
    2024_excerpt: 5.17.6. Plant Requests 5.17.6.1. Hot-Water Reset Requests a. If the HW valve position is greater than 95%
      and the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the HW valve
      position is greater than 95% and the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests.
      c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else
      if the HW valve position is less than 95%, send 0 requests. 5.17.6.2. Heating Hot-Water Plant Requests …
    change_excerpt: 'insert: 2021 [5.17.6. Plant Requests 5.17.6.1. Hot-Water Reset Requests a. If the supply air temperature
      is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else] -> 2024 [5.17.6. Plant Requests 5.17.6.1.
      Hot-Water Reset Requests a. If the HW valve position is greater than 95% and the supply air temperature is 17°C (30°F)
      less than setpoint for 5 minutes, send 3 requests. b. Else] | insert: 2021 [supply air temperature is 17°C (30°F) less
      than setpoint for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than setpoint
      for 5 minutes, send 2 requests. c. Else] -> 2024 [supply air temperature is 17°C (30°F) less than setpoint for 5 minutes,
      send 3 requests. b. Else if the HW valve position is greater than 95% and the supply air temperature is 8°C (15°F) less
      than setpoint for 5 minutes, …'
    2021_pages: *id053
    2024_pages: *id054
  - section: 5.18.15
    '2021':
      status: found
      pdf_pages: &id055
      - 170
      - 171
      text: "5.18.15. Plant Requests \n5.18.15.1. \nChilled-Water Reset Requests \na. \nIf the supply air temperature exceeds\
        \ SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. \nb. Else if the supply air temperature exceeds SATsp-C by\
        \ 2°C (3°F) for 2 minutes, send 2 \nrequests. \nc. \nElse if the CHW valve position is greater than 95%, send 1 request\
        \ until the CHW valve \nposition is less than 85%. \nd. Else if the CHW valve position is less than 95%, send 0 requests.\
        \ \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \n\
        print or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 171 ===\n \nASHRAE Guideline 36-2021 \n169 \n5.18.15.2. \nChiller Plant Requests. Send the chiller\
        \ plant that serves the system a chiller plant request as \nfollows: \na. \nIf the CHW valve position is greater than\
        \ 95%, send 1 request until the CHW valve position is \nless than 10%. \nb. Else if the CHW valve position is less\
        \ than 95%, send 0 requests.  \n5.18.15.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests \na. \nIf the\
        \ supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. \nb. Else if the supply air\
        \ temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. \nc. \nElse if HW valve position is greater\
        \ than 95%, send 1 request until the HW valve position is \nless than 85%. \nd. Else if the HW valve position is less\
        \ than 95%, send 0 requests. \n5.18.15.4. \nIf There Is a Hot-Water Coil, Heating Hot-Water Plant Requests. Send the\
        \ heating hot-water plant \nthat serves the AHU a heating hot-water plant request as follows: \na. \nIf the HW valve\
        \ position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%. \nb. Else if the HW\
        \ valve position is less than 95%, send 0 requests. \n General Constant Speed Exhaust Fan"
    '2024':
      status: found
      pdf_pages: &id056
      - 189
      - 190
      text: "5.18.15. Plant Requests \n5.18.15.1. Chilled-Water Reset Requests \na. If the CHW valve position is greater than\
        \ 95% and the supply air temperature exceeds SATsp-C by \n3°C (5°F) for 2 minutes, send 3 requests. \nb. Else if the\
        \ CHW valve position is greater than 95% and the supply air temperature exceeds SATsp-\nC by 2°C (3°F) for 2 minutes,\
        \ send 2 requests. \nc. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position\
        \ is \nless than 85%. \nd. Else if the CHW valve position is less than 95%, send 0 requests. \n5.18.15.2. Chiller\
        \ Plant Requests \na. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is\
        \ less \nthan 10%. \nb. Else if the CHW valve position is less than 95%, send 0 requests.  \nIf there is a hot water\
        \ coil, keep Sections 5.18.15.3 and 5.18.15.4.  Delete otherwise. \n5.18.15.3. Hot-Water Reset Requests \na. If the\
        \ HW valve position is greater than 95% and the supply air temperature is 17°C (30°F) less \nthan SATsp for 5 minutes,\
        \ send 3 requests. \nb. Else if the HW valve position is greater than 95% and the supply air temperature is 8°C (15°F)\
        \ less \nthan SATsp for 5 minutes, send 2 requests. \nc. Else if HW valve position is greater than 95%, send 1 request\
        \ until the HW valve position is less \nthan 85%. \nd. Else if the HW valve position is less than 95%, send 0 requests.\
        \ \n5.18.15.4. Heating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request\
        \ until the HW valve position is less \nthan 10%. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 190 ===\n188 \nASHRAE Guideline\
        \ 36-2024 \nb. Else if the HW valve position is less than 95%, send 0 requests."
    2021_excerpt: 5.18.15. Plant Requests 5.18.15.1. Chilled-Water Reset Requests a. If the supply air temperature exceeds
      SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F)
      for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW
      valve position is less than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests. © ASHRAE. Per
      international copyright law, additional reproduction, distribution, or transmission in either print or digital form
      is not permitted without ASHRAE's prior written permission. Copyright …
    2024_excerpt: 5.18.15. Plant Requests 5.18.15.1. Chilled-Water Reset Requests a. If the CHW valve position is greater
      than 95% and the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the
      CHW valve position is greater than 95% and the supply air temperature exceeds SATsp- C by 2°C (3°F) for 2 minutes, send
      2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less
      than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests. 5.18.15.2. Chiller Plant Requests a.
      If the CHW valve position is greater than 95%, send 1 request until the …
    change_excerpt: 'insert: 2021 [5.18.15. Plant Requests 5.18.15.1. Chilled-Water Reset Requests a. If the supply air temperature
      exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if] -> 2024 [5.18.15. Plant Requests 5.18.15.1.
      Chilled-Water Reset Requests a. If the CHW valve position is greater than 95% and the supply air temperature exceeds
      SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if] | insert: 2021 [supply air temperature exceeds SATsp-C
      by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F) for
      2 minutes, send 2 requests. c. Else if the] -> 2024 [supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes,
      send 3 requests. b. Else if the CHW valve position is greater than 95% and the supply air temperature exceeds SATsp-
      C by 2°C (3°F) for 2 minutes, …'
    2021_pages: *id055
    2024_pages: *id056
  - section: 5.22.8
    '2021':
      status: found
      pdf_pages: &id057
      - 269
      - 270
      - 271
      - 272
      - 273
      - 274
      - 275
      - 276
      - 277
      - 278
      - 279
      - 280
      - 281
      - 282
      - 283
      - 284
      - 285
      - 286
      - 287
      text: "5.22.8. \nPlant Requests \n5.22.8.1. \nIf There Is a Chilled-Water Coil, Chilled-Water Reset Requests \na. \n\
        All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed. \nThe previous sequence is to prevent\
        \ CHWST reset until fan is at full speed since chiller plant energy is much larger \nthan FC fan energy. \nb. If the\
        \ supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, \nc. \nElse if the supply air\
        \ temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, \nd. Else if the CHW valve position is\
        \ greater than 95%, send 1 request until the CHW valve \nposition is less than 85%. \ne. \nElse if the CHW valve position\
        \ is less than 95%, send 0 requests. \n5.22.8.2. \nIf There Is a Chilled-Water Coil, Chiller Plant Requests. Send\
        \ the chiller plant that serves the \nsystem a chiller plant request as follows: \na. \nIf the CHW valve position\
        \ is greater than 95%, send 1 request until the CHW valve position is \nless than 10%. \nb. Else if the CHW valve\
        \ position is less than 95%, send 0 requests.  \n5.22.8.3. \nIf There Is a Hot-Water Coil, Hot-Water Reset Requests\
        \ \na. \nAll requests shall be suppressed (send 0 requests) if fan is not at MaxHeatSpeed. \nThe previous sequence\
        \ is to prevent HWST reset until fan is at full speed since heating plant energy is much larger \nthan FC fan energy.\
        \ \nb. If the supply air temperature is 17°C (30°F) less than SATsp for 5 minutes, send 3 requests. \nc. \nElse if\
        \ the supply air temperature is 8°C (15°F) less than SATsp for 5 minutes, send 2 requests. \nd. Else if HW valve position\
        \ is greater than 95%, send 1 request until the HW valve position is \nless than 85%. \ne. \nElse if the HW valve\
        \ position is less than 95%, send 0 requests. \n5.22.8.4. \nIf There Is a Hot-Water Coil, Heating Hot-Water Plant\
        \ Requests. Send the heating hot-water plant \nthat serves the FCU a heating hot-water plant request as follows: \n\
        a. \nIf the HW valve position is greater than 95%, send 1 request until the HW valve position is less \nthan 10%.\
        \ \nb. Else if the HW valve position is less than 95%, send 0 requests. \n© ASHRAE. Per international copyright law,\
        \ additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 270 ===\n \n268 \nASHRAE\
        \ Guideline 36-2021 \n(This appendix is not part of this guideline. It is merely informative and does not contain\
        \ requirements \nnecessary for conformance to the guideline.) \nINFORMATIVE APPENDIX A \nCONTROL DIAGRAMS \nAppendix\
        \ A provides control diagrams for a selection of the equipment configurations described in this guideline. \nThese\
        \ diagrams may be used in drawings where appropriate, but they are not intended to represent all of the possible \n\
        equipment configurations that are supported by these sequences. The designer should edit these diagrams as required\
        \ \nfor the project.  \n \n \nFigure A-1 VAV terminal unit, cooling only. \n \n \n \nFigure A-2 VAV Terminal unit\
        \ with reheat. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-\n\
        \n=== PDF page 271 ===\n \nASHRAE Guideline 36-2021 \n269 \n \nFigure A-3 Parallel fan-powered terminal unit, constant\
        \ volume fan. \n \n \nFigure A-4 Parallel fan-powered terminal unit, variable volume fan. \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 272 ===\n \n270 \nASHRAE\
        \ Guideline 36-2021 \n \nFigure A-5 Series fan-powered terminal unit, constant volume fan. \n \n \nFigure A-6 Series\
        \ fan-powered terminal unit, variable volume fan. \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 273 ===\n \nASHRAE Guideline 36-2021\
        \ \n271 \n \nFigure A-7 Dual duct terminal unit with inlet sensors. \n \n \nFigure A-8 Dual duct terminal unit with\
        \ discharge sensor. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 274 ===\n \n272 \nASHRAE Guideline 36-2021 \n \nFigure A-9 Multiple zone VAV air handling unit with\
        \ return fan and OA measurement station. \n \nFigure A-10 Multiple zone VAV air handling unit with relief fan & differential\
        \ pressure OA measurement. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or\
        \ transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright\
        \ American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with\
        \ ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for\
        \ Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 275 ===\n \nASHRAE Guideline 36-2021 \n273 \n \nFigure A-11 Dual fan dual duct heating VAV air handling\
        \ unit. \n \nFigure A-12 Single zone VAV air handling unit (return fan option). \n \n© ASHRAE. Per international copyright\
        \ law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 276 ===\n \n274 \nASHRAE\
        \ Guideline 36-2021 \n \nFigure A-13 Constant speed exhaust fan with or without zone temperature sensor. \n \nFigure\
        \ A-14 Chilled water plant with parallel chillers, variable primary distribution, constant speed CW \npumps, and headered\
        \ pumps. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either\
        \ \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society\
        \ of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled\
        \ Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022\
        \ 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 277 ===\n \nASHRAE Guideline 36-2021 \n275 \n \nFigure A-15 Chilled water plant with parallel chillers,\
        \ variable primary distribution, constant speed CW \npumps, and dedicated pumps. \n \n \nFigure A-16 Chilled water\
        \ plant with parallel chillers and WSE, variable primary distribution, variable speed \nCW pumps, and headered pumps.\
        \ \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \n\
        print or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 278 ===\n \n276 \nASHRAE Guideline 36-2021 \n \nFigure A-17 Chilled water plant with series chillers,\
        \ constant primary distribution, constant speed CW \npumps, and headered pumps. \n \nFigure A-18 Chilled water plant\
        \ with series chillers and WSE, variable primary distribution, variable speed \nCW pumps, and headered pumps. \n©\
        \ ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint\
        \ or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 279 ===\n \nASHRAE Guideline 36-2021 \n277 \n \nFigure A-19 Chilled water plant with parallel chillers,\
        \ primary-secondary distribution, constant speed CW \npumps, dedicated primary CHW pumps, and headered CW pumps. \n\
        \ \nFigure A-20 Chilled water plant with parallel chillers, primary-secondary distribution, constant speed CW \npumps,\
        \ and headered pumps. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 280 ===\n \n278 \nASHRAE Guideline 36-2021 \n \nFigure A-21 Chilled water plant with parallel chillers\
        \ and WSE, primary-secondary distribution, variable speed \nCW pumps, and headered pumps. \n \nFigure A-22 Chilled\
        \ water plant with parallel chillers, primary-distributed secondary distribution (CHW side \nonly). \n \n© ASHRAE.\
        \ Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 281 ===\n \nASHRAE Guideline 36-2021 \n279 \n \nFigure A-23 Hot water plant with condensing boilers, variable\
        \ primary distribution, and headered pumps. \n \nFigure A-24 Hot water plant with non-condensing boilers, primary-secondary\
        \ distribution, and dedicated \nprimary pumps. \n \nFigure A-25 Hot water plant with non-condensing boilers, primary-secondary\
        \ distribution, and headered \nprimary pumps. \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 282 ===\n \n280 \nASHRAE Guideline\
        \ 36-2021 \n \n \nFigure A-26 Hot water plant with non-condensing or condensing boilers, primary-distributed secondary\
        \ \ndistribution, and headered primary pumps. \n \nFigure A-27 Hot water plant with non-condensing and condensing\
        \ boilers (hybrid plant) and separate non-\ncondensing and condensing primary loops. \n \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 283 ===\n \nASHRAE Guideline\
        \ 36-2021 \n281 \n \nFigure A-28 Fan Coil Unit with variable volume fan, heating, and cooling coils . \n \n \n \n\
        © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint\
        \ or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 284 ===\n \n282 \nASHRAE Guideline 36-2021 \n(This appendix is not part of this guideline. It is merely\
        \ informative and does not contain requirements \nnecessary for conformance to the guideline.) \nINFORMATIVE APPENDIX\
        \ B \nABBREVIATIONS AND ACRONYMS \nAFDD \nautomatic fault detection and diagnostics \nAFMS \nairflow measuring station\
        \ \nAHU \nair-handling unit \nAI \nanalog input \nAO \nanalog output \nBAS \nbuilding automation system \nBI \nbinary\
        \ input \nBO \nbinary output \nCC \ncooling coil \nCCET \ncooling-coil entering temperature \nCCLT \ncooling-coil\
        \ leaving temperature \nCHW \nchilled water \nCxA \ncommissioning authority \nDAT \ndischarge air temperature \nDCV\
        \ \ndemand-controlled ventilation \nDD \ndual duct \nDFDD \ndual fan dual duct \nDI \ndigital input \nDO \ndigital\
        \ output \nDP \ndifferential pressure \nDSP \nduct static pressure \nDSPSP \nduct static pressure setpoint \nDX \n\
        direct expansion \nECM \nelectronically commutated motor  \nFC \nfault condition \nFCU \nfan coil unit \nFS \nfan\
        \ speed \nFSD \nfire/smoke damper \nHC \nheating coil \nHCET \nheating-coil entering temperature \nHCLT \nheating\
        \ -coil leaving temperature \nHOA \nhand-OFF-auto \nHVAC \nheating, ventilating, and air conditioning \nHW \nhot water\
        \ \nMA \nmixed air \nMAT \nmixed air temperature \nOA \noutdoor air \nOAT \noutdoor air temperature \nOS \noperating\
        \ state \nPID \nproportional-integral-derivative \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 285 ===\n \nASHRAE Guideline 36-2021\
        \ \n283 \nRA \nreturn air \nRAT \nreturn air temperature \nSA \nsupply air \nSAT \nsupply air temperature \nSATSP\
        \ \nsupply air temperature setpoint \nSZ \nsingle-zone \nSZVAV \nsingle-zone variable-air-volume \nT&R \nTrim & Respond\
        \ \nTAB \ntesting, adjusting, and balancing \nVAV \nvariable-air volume \nVFD \nvariable-frequency drive  \n© ASHRAE.\
        \ Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 286 ===\n \n \n \n284 \nASHRAE Guideline 36-2021 \n(This appendix is not part of this guideline. It is\
        \ merely informative and does not contain requirements necessary for conformance to the guideline.) \nINFORMATIVE\
        \ APPENDIX C \nADDENDA DESCRIPTION \nASHRAE Guideline 36-2021 incorporates ASHRAE Guideline 36-2018 and Addenda a,\
        \ b, c, d, e, f, g, h, i, j, l, o, p, q, r, s, t, u, v, w, x, y, and z to  \nASHRAE Guideline 36-2018. Table C-1 lists\
        \ each addendum and describes the way in which the standard is affected by the change. It also lists the ASHRAE \n\
        approval dates for each addendum. \nTable C-1 Addenda Description Table \nAddendum \nSection(s) Affected \nDescription\
        \ of Change \nASHRAE \nApproval Date \na \n5.1.16 \nMoves Section 5.1.16 under Section 3 and assign the task of determining\
        \ the controllable minimums to the \nappropriate knowledgeable control contractor. Deletes Option 1 because it is\
        \ not reliable. Improves \nexplanation of how to determine the minimum controllable velocity pressure using multiple\
        \ sources, \nincluding an informative reference to ASHRAE Standard 195. \nAugust 16, 2019 \nb \n5.1.14.4; Table 5.1.14.3;\
        \ \nFigure 5.1.14.4 \nReplaces the current version of control for Trim & Respond (Section 5.1.14) so that trimming\
        \ does not occur \neach timestep. \nAugust 16, 2019 \nc \n5.1.13.2 \nRevises VFD minimum speed read/write to reduce\
        \ network traffic and reduce write cycles to nonvolatile \nmemory in VFDs. \nAugust 16, 2019 \nd \n3.2.2.5; 5.2.2,\
        \ 5.6.3, 5.6.6 \nUpdates description of the minimum heating airflow setpoint Vheat-min for consistency among variables\
        \ \n(Section 3.2.2.5). Revises damper control paragraph under Time-Averaged Ventilation (Section 5.2.2). \nAdds missing\
        \ reference to Vheat-min (Section 5.6.3). Adds missing damper control sequence to VAV \nTerminal Units with Reheat\
        \ (Section 5.6.6). Addresses various issues in the affected sections. (Refer to \nAddendum d for details).  \nAugust\
        \ 16, 2019 \ne \n3.1.2.1, 3.1.2.2, 3.1.2.3, \n3.1.2.4, 3.1.2.5, 3.1.2.6, \n3.1.2.7; 5.2.1.3, 5.2.1.4, \n5.16.3.1 \n\
        Implements changes made by Addendum f to Standard 62.1-2016 and Addendum au to Standard 90.1-2016 \nto allow minimum\
        \ rates to be calculated automatically from zone occupant-based and area-based ventilation \nrates. Contains clarifications\
        \ and bug fixes regarding Vbz-A* and Vbz-P*, which were not properly \nreferenced in Section 5.16.3.1. \nAugust 16,\
        \ 2019 \nf \n3.2.1.5; 5.16.11, 5.16.11.1, \n5.16.11.2, 5.16.11.3, \n5.16.11.4 (new) \nAddresses two issues related\
        \ to AHU return fan speed logic in Section 5.16.11.2 by assuming the amount of \nair needed for pressurization is\
        \ proportional to the area-component of the ventilation rate. (Refer to \nAddendum f for more detailed description).\
        \ \nJanuary 27, 2020 \ng \n3.1.4.4, 3.1.5.2, 3.1.6.3; 4.8; \n5.1.12.3, 5.1.12.5, 5.1.12.6, \n5.1.12.7, 5.3.6.1, 5.5.7,\
        \ \n5.6.6, 5.7.6, 5.8.6, 5.9.6, \n5.10.6, 5.11.6, 5.12.6, \nRemoves option to make all alarms configurable as latching\
        \ or nonlatching. Removes generic entry delays. \nMoved entry delays to each alarm instance. Updates post-exit suppression\
        \ timer initiation point from alarm \nentry to alarm exit. Removes resets for exit deadband and postexit suppression\
        \ delays upon alarm \nacknowledgment. Reduces alarm levels for zone high/low zone temperature alarms from Levels 2\
        \ and 3 to \nLevels 3 and 4. Reduces alarm levels for low primary airflow alarms from Levels 2 and 3 to Levels 3 and\
        \ 4. \nJanuary 27, 2020 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,\n\
        \n=== PDF page 287 ===\n \n \n285 \nASHRAE Guideline 36-2021 \nTable C-1 Addenda Description Table \nAddendum \nSection(s)\
        \ Affected \nDescription of Change \nASHRAE \nApproval Date \n5.13.6, 5.14.6, 5.16.13.3, \n5.17.3.3, 5.17.3.4, 5.17.3.5,\
        \ \n5.18.12, 5.18.12.3 \nReduces alarm levels for low discharge air temperature alarms from Levels 2 and 3 to Levels\
        \ 3 and 4. \nExtends VAV airflow sensor calibration alarm delay from 10 to 30 minutes; add an additional constant\
        \ value \nthreshold as a qualifier to initiate the alarm. Adds an additional constant-value threshold as a qualifier\
        \ to \ninitiate leaking damper alarms. Extends VAV low airflow alarm delays from 5 to 10 minutes. Adds filter \nhigh-limit\
        \ differential pressure at design airflow (DP100) to the AHU sections for information provided by \nthe designer.\
        \ Adds additional qualifiers for filter differential pressure alarms to reduce nuisance alarms. Adds \nfilter differential\
        \ pressure point and alarm to single-zone VAV air-handling units. Addresses various issues in \nthe affected sections.\
        \ (Refer to Addendum g for details). \nh"
    '2024':
      status: found
      pdf_pages: &id058
      - 289
      - 290
      - 291
      - 292
      - 293
      - 294
      - 295
      - 296
      - 297
      - 298
      - 299
      - 300
      - 301
      - 302
      - 303
      - 304
      - 305
      - 306
      text: "5.22.8. Plant Requests \nIf there is a chilled water coil, keep Sections 5.22.8.1 and 5.22.8.2.  Delete otherwise.\
        \ \n5.22.8.1. \nChilled-Water Reset Requests \na. All requests shall be suppressed (send 0 requests) if fan is not\
        \ at MaxCoolSpeed. \nThe previous sequence is to prevent CHWST reset until fan is at full speed since chiller plant\
        \ energy is much larger \nthan FC fan energy. \nb. If the CHW valve position is greater than 95% and the supply air\
        \ temperature is 6°C (10°F) greater \nthan setpoint for 5 minutes, send 3 requests, \nc. Else if the CHW valve position\
        \ is greater than 95% and the supply air temperature is 3°C (5°F) \ngreater than setpoint for 5 minutes, send 2 requests,\
        \ \nd. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is \nless than\
        \ 85%. \ne. Else if the CHW valve position is less than 95%, send 0 requests. \n5.22.8.2. \nChiller Plant Requests\
        \ \na. If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less \nthan 10%.\
        \ \nb. Else if the CHW valve position is less than 95%, send 0 requests.  \nIf there is a hot water coil, keep Sections\
        \ 5.22.8.3 and 5.22.8.4.  Delete otherwise. \n5.22.8.3. \nHot-Water Reset Requests \na. All requests shall be suppressed\
        \ (send 0 requests) if fan is not at MaxHeatSpeed. \nThe previous sequence is to prevent HWST reset until fan is at\
        \ full speed since heating plant energy is much larger \nthan FC fan energy. \nb. If the HW valve position is greater\
        \ than 95% and the supply air temperature is 17°C (30°F) less \nthan SATsp for 5 minutes, send 3 requests. \nc. Else\
        \ if the HW valve position is greater than 95% and the supply air temperature is 8°C (15°F) less \nthan SATsp for\
        \ 5 minutes, send 2 requests. \nd. Else if HW valve position is greater than 95%, send 1 request until the HW valve\
        \ position is less \nthan 85%. \ne. Else if the HW valve position is less than 95%, send 0 requests. \n5.22.8.4. \n\
        Heating Hot-Water Plant Requests \na. If the HW valve position is greater than 95%, send 1 request until the HW valve\
        \ position is less \nthan 10%. \nb. Else if the HW valve position is less than 95%, send 0 requests. \nThis\x03file\x03\
        is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x03\
        1/28/2025\n\n=== PDF page 290 ===\n288 \nASHRAE Guideline 36-2024 \n(This appendix is not part of this guideline.\
        \ It is merely informative and does not contain requirements \nnecessary for conformance to the guideline.) \nINFORMATIVE\
        \ APPENDIX A \nCONTROL DIAGRAMS \nAppendix A provides control diagrams for a selection of the equipment configurations\
        \ described in this guideline. \nThese diagrams may be used in drawings where appropriate, but they are not intended\
        \ to represent all of the \npossible equipment configurations that are supported by these sequences. The designer\
        \ should edit these diagrams \nas required for the project.  \n \n \nFigure A-1 VAV terminal unit, cooling only. \n\
        \ \n \n \nFigure A-2 VAV Terminal unit with reheat. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 291 ===\nASHRAE Guideline\
        \ 36-2024 \n289 \n \nFigure A-3 Parallel fan-powered terminal unit, constant volume fan. \n \n \nFigure A-4 Parallel\
        \ fan-powered terminal unit, variable volume fan. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 292 ===\n290 \nASHRAE Guideline\
        \ 36-2024 \n \nFigure A-5 Series fan-powered terminal unit, constant volume fan. \n \n \nFigure A-6 Series fan-powered\
        \ terminal unit, variable volume fan. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 293 ===\nASHRAE Guideline 36-2024 \n291 \n \nFigure A-7 Dual duct terminal\
        \ unit with inlet sensors. \n \n \nFigure A-8 Dual duct terminal unit with discharge sensor. \nThis\x03file\x03is\x03\
        licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\
        \n=== PDF page 294 ===\n292 \nASHRAE Guideline 36-2024 \n \nFigure A-9 Multiple zone VAV air handling unit with return\
        \ fan and OA measurement station. \n \nFigure A-10 Multiple zone VAV air handling unit with relief fan & differential\
        \ pressure OA measurement. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 295 ===\nASHRAE Guideline 36-2024 \n293 \n \nFigure A-11 Dual fan dual\
        \ duct heating VAV air handling unit. \n \nFigure A-12 Single zone VAV air handling unit (return fan option). \n \n\
        This\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 296 ===\n294 \nASHRAE Guideline 36-2024 \n \nFigure A-13 Constant speed exhaust\
        \ fan with or without zone temperature sensor. \n \nFigure A-14 Chilled water plant with parallel chillers, variable\
        \ primary distribution, constant speed CW \npumps, and headered pumps. \nThis\x03file\x03is\x03licensed\x03to\x03\
        Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page\
        \ 297 ===\nASHRAE Guideline 36-2024 \n295 \n \nFigure A-15 Chilled water plant with parallel chillers, variable primary\
        \ distribution, constant speed CW \npumps, and dedicated pumps. \n \n \nFigure A-16 Chilled water plant with parallel\
        \ chillers and WSE, variable primary distribution, variable speed \nCW pumps, and headered pumps. \nThis\x03file\x03\
        is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x03\
        1/28/2025\n\n=== PDF page 298 ===\n296 \nASHRAE Guideline 36-2024 \n \nFigure A-17 Chilled water plant with series\
        \ chillers, constant primary distribution, constant speed CW \npumps, and headered pumps. \n \nFigure A-18 Chilled\
        \ water plant with series chillers and WSE, variable primary distribution, variable speed \nCW pumps, and headered\
        \ pumps. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 299 ===\nASHRAE Guideline 36-2024 \n297 \n \nFigure A-19 Chilled water\
        \ plant with parallel chillers, primary-secondary distribution, constant speed CW \npumps, dedicated primary CHW pumps,\
        \ and headered CW pumps. \n \nFigure A-20 Chilled water plant with parallel chillers, primary-secondary distribution,\
        \ constant speed CW \npumps, and headered pumps. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 300 ===\n298 \nASHRAE Guideline\
        \ 36-2024 \n \nFigure A-21 Chilled water plant with parallel chillers and WSE, primary-secondary distribution, variable\
        \ \nspeed CW pumps, and headered pumps. \n \nFigure A-22 Chilled water plant with parallel chillers, primary-distributed\
        \ secondary distribution (CHW side \nonly). \n \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 301 ===\nASHRAE Guideline\
        \ 36-2024 \n299 \n \nFigure A-23 Hot water plant with condensing boilers, variable primary distribution, and headered\
        \ pumps. \n \nFigure A-24 Hot water plant with non-condensing boilers, primary-secondary distribution, and dedicated\
        \ \nprimary pumps. \n \nFigure A-25 Hot water plant with non-condensing boilers, primary-secondary distribution, and\
        \ headered \nprimary pumps. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 302 ===\n300 \nASHRAE Guideline 36-2024 \n \n \nFigure A-26 Hot water\
        \ plant with non-condensing or condensing boilers, primary-distributed secondary \ndistribution, and headered primary\
        \ pumps. \n \nFigure A-27 Hot water plant with non-condensing and condensing boilers (hybrid plant) and separate non-\n\
        condensing and condensing primary loops. \n \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 303 ===\nASHRAE Guideline\
        \ 36-2024 \n301 \n \nFigure A-28 Fan Coil Unit with variable volume fan, heating, and cooling coils. \n \n \n \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 304 ===\n302 \nASHRAE Guideline 36-2024 \n(This appendix is not part of this guideline.\
        \ It is merely informative and does not contain requirements \nnecessary for conformance to the guideline.) \nINFORMATIVE\
        \ APPENDIX B \nABBREVIATIONS AND ACRONYMS \nAFDD \nautomatic fault detection and diagnostics \nAFMS \nairflow measuring\
        \ station \nAHU \nair-handling unit \nAI \nanalog input \nAO \nanalog output \nBAS \nbuilding automation system \n\
        BI \nbinary input \nBO \nbinary output \nCC \ncooling coil \nCCET \ncooling-coil entering temperature \nCCLT \ncooling-coil\
        \ leaving temperature \nCHW \nchilled water \nCxA \ncommissioning authority \nDAT \ndischarge air temperature \nDCV\
        \ \ndemand-controlled ventilation \nDD \ndual duct \nDFDD \ndual fan dual duct \nDI \ndigital input \nDO \ndigital\
        \ output \nDP \ndifferential pressure \nDSP \nduct static pressure \nDSPSP \nduct static pressure setpoint \nDX \n\
        direct expansion \nECM \nelectronically commutated motor  \nFC \nfault condition \nFCU \nfan coil unit \nFS \nfan\
        \ speed \nFSD \nfire/smoke damper \nHC \nheating coil \nHCET \nheating-coil entering temperature \nHCLT \nheating\
        \ -coil leaving temperature \nHOA \nhand-OFF-auto \nHVAC \nheating, ventilating, and air conditioning \nHW \nhot water\
        \ \nMA \nmixed air \nMAT \nmixed air temperature \nOA \noutdoor air \nOAT \noutdoor air temperature \nOS \noperating\
        \ state \nPID \nproportional-integral-derivative \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 305 ===\nASHRAE Guideline\
        \ 36-2024 \n303 \nRA \nreturn air \nRAT \nreturn air temperature \nSA \nsupply air \nSAT \nsupply air temperature\
        \ \nSATSP \nsupply air temperature setpoint \nSZ \nsingle-zone \nSZVAV \nsingle-zone variable-air-volume \nT&R \n\
        Trim & Respond \nTAB \ntesting, adjusting, and balancing \nVAV \nvariable-air volume \nVFD \nvariable-frequency drive\n\
        This\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 306 ===\n304 \nASHRAE Guideline 36-2024 \n(This appendix is not part of this guideline.\
        \ It is merely informative and does not contain requirements necessary for \nconformance to the guideline.) \nINFORMATIVE\
        \ APPENDIX C \nADDENDA DESCRIPTION \nASHRAE Guideline 36-2024 incorporates ASHRAE Guideline 36-2021 and Addenda a,\
        \ b, c, d, e, g, h, i, j, l, m, n, o, p, q, r, \ns, t, u, v, w, y and z to ASHRAE Guideline 36-2021. Table C-1 lists\
        \ each addendum and describes the way in which the \nstandard is affected by the change. It also lists the ASHRAE\
        \ approval dates for each addendum. \n \nTable C-1 Addenda Description Table \nAddendum \nSection(s) \nAffected \n\
        Description of Change \nASHRAE \nApproval \nDate \na \n3.1.10, 4.13, \n5.1.21, 5.16.4.4, \n5.16.5.4, 5.16.6.3,"
    2021_excerpt: 5.22.8. Plant Requests 5.22.8.1. If There Is a Chilled-Water Coil, Chilled-Water Reset Requests a. All requests
      shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed. The previous sequence is to prevent CHWST reset
      until fan is at full speed since chiller plant energy is much larger than FC fan energy. b. If the supply air temperature
      is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than
      setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until
      the CHW valve position is less than 85%. e. Else if the CHW …
    2024_excerpt: 5.22.8. Plant Requests If there is a chilled water coil, keep Sections 5.22.8.1 and 5.22.8.2. Delete otherwise.
      5.22.8.1. Chilled-Water Reset Requests a. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.
      The previous sequence is to prevent CHWST reset until fan is at full speed since chiller plant energy is much larger
      than FC fan energy. b. If the CHW valve position is greater than 95% and the supply air temperature is 6°C (10°F) greater
      than setpoint for 5 minutes, send 3 requests, c. Else if the CHW valve position is greater than 95% and the supply air
      temperature is 3°C (5°F) greater than setpoint for 5 …
    change_excerpt: 'insert: 2021 [5.22.8. Plant Requests 5.22.8.1. If There Is a Chilled-Water Coil, Chilled-Water Reset
      Requests a. All requests shall be suppressed (send 0] -> 2024 [5.22.8. Plant Requests If there is a chilled water coil,
      keep Sections 5.22.8.1 and 5.22.8.2. Delete otherwise. 5.22.8.1. Chilled-Water Reset Requests a. All requests shall
      be suppressed (send 0 requests) if fan is not at] | delete: 2021 [5.22.8. Plant Requests 5.22.8.1. If There Is a Chilled-Water
      Coil, Chilled-Water Reset Requests a. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.]
      -> 2024 [5.22.8. Plant Requests If there is a chilled water coil, keep Sections 5.22.8.1 and 5.22.8.2. Delete otherwise.
      5.22.8.1. Chilled-Water Reset Requests a. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.]
      | insert: 2021 [is …'
    2021_pages: *id057
    2024_pages: *id058
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: i
  sections_affected:
  - 5.18.4.6
  description: Rearranges the supply fan speed and supply air temperature setpoint sections for Single Zone VAV Air Handling
    Units to enhance clarify.
  approval_date: March 14, 2024
  systems_impacted:
  - Single-zone VAV air handling units
  - Air handling units
  functional_primary: Setpoint generation
  functional_secondary:
  - Equipment enable/disable
  - Process control
  - Documentation or editorial correction
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 306
  sections:
  - section: 5.18.4.6
    '2021':
      status: found
      pdf_pages: &id059
      - 154
      - 155
      - 156
      text: "5.18.4.6. \nFigure 5.18.4.5-2 separates Figure 5.18.4.5-1 in two for clarity and to illustrate the relative \n\
        setpoints. However, both fan speed and supply air temperature setpoints are reset simultaneously \nand by the same\
        \ signal: the value of the Heating Loop or Cooling Loop. \na. \nFor a heating-loop signal of 100% to 50%, fan speed\
        \ is reset from MaxHeatSpeed to \nMinSpeed. \nb. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed.\
        \ \nc. \nIn deadband, fan speed setpoint is MinSpeed. \nd. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed.\
        \ \ne. \nFor a cooling-loop signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed.  \nf. \nFor a cooling-loop\
        \ signal of 50% to 75%, fan speed is MedSpeed. \ng. For a cooling-loop signal of 75% to 100%, fan speed is reset from\
        \ MedSpeed to \nMaxCoolSpeed. \nh. For a heating-loop signal of 100% to 50%, SATsp is Heat_SAT. \ni. \nFor a heating-loop\
        \ signal of 50% to 0%, SATsp is reset from Heat_SAT to the deadband value. \nj. \nIn deadband, SATsp is the deadband\
        \ value. \nk. For a cooling-loop signal of 0% to 25%, SATsp is reset from the deadband value to Cool_SAT \nminus 1°C\
        \ (2°F), while SATsp-C is the deadband value. \nl. \nFor a cooling-loop signal of 25% to 50%, SATsp and SATsp-C are\
        \ unchanged. \nm. For a cooling-loop signal of 50% to 75%, SATsp remains at Cool_SAT minus 1°C (2°F), \nSATsp-C is\
        \ reset from the deadband value to Cool_SAT. \nn. \nFor a cooling-loop signal of 75% to 100%, SATsp and SATsp-C are\
        \ unchanged.    \nSATsp-C \nFan Speed \n(varies based \non OAT) \nSATsp \nSATsp \nFan Speed \nSupply Temperature or\
        \ Fan Speed Setpoint \nHeating Loop Signal \nCooling Loop Signal \nDeadband \nSATsp-C \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 155 ===\n \nASHRAE Guideline\
        \ 36-2021 \n153 \nIn cooling, the economizer is controlled to a lower setpoint than the cooling coil (i.e., SATsp\
        \ < SATsp-C) so that a \nlow-temperature excursion does not cause the economizer to close inadvertently while cooling\
        \ with mechanical \ncooling. \n \nFigure 5.18.4.5-2 Control diagram for SZVAV AHU—fan speed. \n \n \nFigure 5.18.4.5-3\
        \ Control diagram for SZVAV AHU—supply air temperature. \nMedium Fan \nSpeed at \nintermediate \nOAT \nMaximum Heating\
        \ Speed \nMaximum \nFan Speed \nMinimum Fan Speed \nHeating Loop Signal \nCooling Loop Signal \nDeadband \nFan Speed\
        \ Setpoint \nMedium Fan Speed at high OAT \n(equal to Minimum Speed) \nMedium Fan Speed \nat low OAT (equal \nto Maximum\
        \ Speed) \nMinimum \nSATsp-C \nMinimum SATsp \nMaximum SATsp \nSATsp = Deadband value \nSupply Temperature Setpoint\
        \ \nHeating Loop Signal \nCooling Loop Signal \nDeadband \nSATsp-C = Deadband value \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 156 ===\n \n154 \nASHRAE\
        \ Guideline 36-2021"
    '2024':
      status: found
      pdf_pages: &id060
      - 172
      - 173
      - 174
      - 175
      text: "5.18.4.6. \nFigure 5.18.4.5-2 separates Figure 5.18.4.5-1 in two for clarity and to illustrate the relative \n\
        setpoints. However, both fan speed and supply air temperature setpoints are reset simultaneously \nand by the same\
        \ signal: the value of the Heating Loop or Cooling Loop. \na. For a heating-loop signal of 100% to 50% \n1. Fan speed\
        \ is reset from MaxHeatSpeed to MinSpeed. \n2. SATsp is Heat_SAT. \nb. For a heating-loop signal of 50% to 0% \n1.\
        \ Fan speed setpoint is MinSpeed. \n2. SATsp is reset from Heat_SAT to the deadband value. \nc. In deadband \n1. Fan\
        \ speed setpoint is MinSpeed. \n2. SATsp is the deadband value. \nd. For a cooling-loop signal of 0% to 25% \n1. Fan\
        \ speed is MinSpeed. \n2. SATsp is reset from the deadband value to Cool_SAT minus 1°C (2°F), while SATsp-C is the\
        \ \ndeadband value. \nSATsp-C \nFan Speed \n(varies based \non OAT) \nSATsp \nSATsp \nFan Speed \nSupply Temperature\
        \ or Fan Speed Setpoint \nHeating Loop Signal \nCooling Loop Signal \nDeadband \nSATsp-C \nThis\x03file\x03is\x03\
        licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\
        \n=== PDF page 173 ===\nASHRAE Guideline 36-2024 \n171 \ne. For a cooling-loop signal of 25% to 50% \n1. Fan speed\
        \ is reset from MinSpeed to MedSpeed.  \n2. SATsp and SATsp-C are unchanged. \nf. For a cooling-loop signal of 50%\
        \ to 75% \n1. Fan speed is MedSpeed. \n2. SATsp remains at Cool_SAT minus 1°C (2°F), SATsp-C is reset from the deadband\
        \ value to \nCool_SAT. \ng. For a cooling-loop signal of 75% to 100% \n1. Fan speed is reset from MedSpeed to MaxCoolSpeed.\
        \ \n2. SATsp and SATsp-C are unchanged. \nIn cooling, the economizer is controlled to a lower setpoint than the cooling\
        \ coil (i.e., SATsp < SATsp-C) so that a \nlow-temperature excursion does not cause the economizer to close inadvertently\
        \ while cooling with mechanical \ncooling. \n \nFigure 5.18.4.5-2 Control diagram for SZVAV AHU—fan speed. \n \nMedium\
        \ Fan \nSpeed at \nintermediate \nOAT \nMaximum Heating Speed \nMaximum \nFan Speed \nMinimum Fan Speed \nHeating\
        \ Loop Signal \nCooling Loop Signal \nDeadband \nFan Speed Setpoint \nMedium Fan Speed at high OAT \n(equal to Minimum\
        \ Speed) \nMedium Fan Speed \nat low OAT (equal \nto Maximum Speed) \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 174 ===\n172\
        \ \nASHRAE Guideline 36-2024 \n \nFigure 5.18.4.5-3 Control diagram for SZVAV AHU—supply air temperature. \nMinimum\
        \ \nSATsp-C \nMinimum SATsp \nMaximum SATsp \nSATsp = Deadband value \nSupply Temperature Setpoint \nHeating Loop\
        \ Signal \nCooling Loop Signal \nDeadband \nSATsp-C = Deadband value \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 175 ===\nASHRAE\
        \ Guideline 36-2024 \n173"
    2021_excerpt: '5.18.4.6. Figure 5.18.4.5-2 separates Figure 5.18.4.5-1 in two for clarity and to illustrate the relative
      setpoints. However, both fan speed and supply air temperature setpoints are reset simultaneously and by the same signal:
      the value of the Heating Loop or Cooling Loop. a. For a heating-loop signal of 100% to 50%, fan speed is reset from
      MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband,
      fan speed setpoint is MinSpeed. d. For a cooling-loop signal of 0% to 25%, fan speed is MinSpeed. e. For a cooling-loop
      signal of 25% to 50%, fan speed is reset from MinSpeed to MedSpeed. …'
    2024_excerpt: '5.18.4.6. Figure 5.18.4.5-2 separates Figure 5.18.4.5-1 in two for clarity and to illustrate the relative
      setpoints. However, both fan speed and supply air temperature setpoints are reset simultaneously and by the same signal:
      the value of the Heating Loop or Cooling Loop. a. For a heating-loop signal of 100% to 50% 1. Fan speed is reset from
      MaxHeatSpeed to MinSpeed. 2. SATsp is Heat_SAT. b. For a heating-loop signal of 50% to 0% 1. Fan speed setpoint is MinSpeed.
      2. SATsp is reset from Heat_SAT to the deadband value. c. In deadband 1. Fan speed setpoint is MinSpeed. 2. SATsp is
      the deadband value. d. For a cooling-loop signal of 0% to 25% …'
    change_excerpt: 'replace: 2021 [signal: the value of the Heating Loop or Cooling Loop. a. For a heating-loop signal of
      100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop signal of 50% to 0%, fan speed]
      -> 2024 [signal: the value of the Heating Loop or Cooling Loop. a. For a heating-loop signal of 100% to 50% 1. Fan speed
      is reset from MaxHeatSpeed to MinSpeed. 2. SATsp is Heat_SAT. b. For a heating-loop signal of 50%] | insert: 2021 [Loop.
      a. For a heating-loop signal of 100% to 50%, fan speed is reset from MaxHeatSpeed to MinSpeed. b. For a heating-loop
      signal of 50% to 0%, fan speed setpoint is MinSpeed. c. In deadband, fan] -> 2024 [a. For a heating-loop signal of 100%
      to 50% 1. Fan speed is reset from MaxHeatSpeed to MinSpeed. 2. SATsp is Heat_SAT. b. For a heating-loop signal of 50%
      to 0% 1. Fan speed setpoint is …'
    2021_pages: *id059
    2024_pages: *id060
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: j
  sections_affected:
  - 5.2.1
  description: Separates the ventilation logic for the Single Zone VAV Air Handling Units and VAV terminal units in the generic
    ventilation zones section.
  approval_date: February 29, 2024
  systems_impacted:
  - Ventilation systems
  - Air handling units
  - Multiple-zone VAV air handling units
  functional_primary: Ventilation control
  functional_secondary:
  - Outdoor-air control
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 306
  sections:
  - section: 5.2.1
    '2021':
      status: found
      pdf_pages: &id061
      - 59
      text: "5.2.1. \nZone Minimum Outdoor Air and Minimum Airflow Setpoints \n5.2.1.1. \nFor every zone that requires mechanical\
        \ ventilation, the zone minimum outdoor airflows and \nsetpoints shall be calculated depending on the governing standard\
        \ or code for outdoor air \nrequirements.  \n5.2.1.2. \nSee Section 3.1.2 for zone minimum airflow setpoint Vmin.\
        \ \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard\
        \ 62.1 ventilation requirements, use Section 5.2.1.3 and \ndelete Section 5.2.1.4. \nIf the project is to comply with\
        \ California Title 24 ventilation requirements, use Section 5.2.1.4 and delete \nSection 5.2.1.3. \n5.2.1.3. \nFor\
        \ compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016, outdoor air \nand zone minimum setpoints\
        \ shall be calculated as follows: \na. \nSee Section 3.1.1.2 for zone ventilation setpoints. \nb. Determine zone air\
        \ distribution effectiveness Ez. \n1. If the DAT at the terminal unit is less than or equal to zone space temperature,\
        \ Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled). \n2. If the DAT at the terminal unit is greater\
        \ than zone space temperature, Ez shall be equal to \nEzH (default to 0.8 if no value is scheduled). \nc. \nVbz-P*\
        \ is the population component of the required breathing zone outdoor airflow. The \nnormal value of Vbz-P* shall be\
        \ Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.  The normal value of Vbz-A*\
        \ shall be Vbz-A. \nd. Vmin  \n1. Shall be equal to Voz as calculated in Section 5.2.1.3.f below if Vmin in Section\
        \ 3.1.2 is \n“AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor air \ndamper fully\
        \ open; return air damper fully closed) for 10 minutes; \n2. Else shall be equal to 1.5 * Voz as calculated in Section\
        \ 5.2.1.3.f below if Vmin in Section"
    '2024':
      status: found
      pdf_pages: &id062
      - 66
      - 67
      - 68
      - 69
      - 70
      - 71
      - 72
      - 73
      - 74
      text: "5.2.1. \nZone Minimum Outdoor Airflow and Minimum Airflow Setpoints \n5.2.1.1. \nFor every zone that requires\
        \ mechanical ventilation, the zone minimum outdoor airflows and \nsetpoints shall be calculated depending on the governing\
        \ standard or code for outdoor air \nrequirements.  \n5.2.1.2. \nFor VAV terminal units, see Section 3.1.2 for zone\
        \ minimum airflow setpoint Vmin. \nThe engineer must select between ventilation logic options: \nIf the project is\
        \ to comply with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and \ndelete Section 5.2.1.4.\
        \ \nIf the project is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete\
        \ \nSection 5.2.1.3. \n5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1, outdoor\
        \ air and \nzone minimum setpoints shall be calculated as follows: \na. See Section 3.1.1.2 for zone ventilation setpoints.\
        \ \nb. VAV Terminal Units \n1. Determine zone air distribution effectiveness Ez. \ni. If the DAT at the terminal unit\
        \ is less than or equal to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled).\
        \ \nii. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default\
        \ to 0.8 if no value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor\
        \ airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone\
        \ outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \n3. Vmin  \ni. Shall be equal to Voz as calculated\
        \ in Section 5.2.1.3.b.5 below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying\
        \ 100% outdoor air (outdoor air \ndamper fully open; return air damper fully closed) for 10 minutes; \nii. Else shall\
        \ be equal to 1.5 * Voz as calculated in Section 5.2.1.3.b.5 below if Vmin in \nSection 3.1.2 is “AUTO” and the associated\
        \ air handler is not supplying 100% outdoor air; \niii. Else shall be equal to Vmin as entered in Section 3.1.2. \n\
        4. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section \n5.2.1.3.b.5. \n5. The required\
        \ zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal values of Vbz-A*\
        \ and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower priority: \n\
        This\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 67 ===\nASHRAE Guideline 36-2024 \n65 \ni. If the zone is in any mode other than\
        \ Occupied Mode, and for zones that have window \nswitches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin*\
        \ = 0. \nii. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is \npermitted: Vbz-P*\
        \ = 0, Vbz-A* = 0, and Vmin* = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby\
        \ mode is not \npermitted: Vbz-P* = 0 and Vmin* = Vmin. \nOccupied-standby mode applies to individual zones, is considered\
        \ a zonal subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2\
        \ sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration,\
        \ Camb. \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop\
        \ \noutput shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to\
        \ zero when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted\
        \ for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.\
        \  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted\
        \ to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”\
        \  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences\
        \ for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes),\
        \ respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted\
        \ into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs\
        \ from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates\
        \ at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure,\
        \ compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard\
        \ 90.1. \n(e) For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume \nseries fan-powered\
        \ terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors, dual-duct VAV terminal\
        \ units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units with cold-duct minimum\
        \ \ncontrol: \n(1) The CO2 control loop output shall reset both the occupied minimum airflow setpoint \n(Vmin*) and\
        \ the population component of the required breathing zone outdoor \nairflow (Vbz-P*) in parallel. Vmin* shall be reset\
        \ from the zone minimum airflow \nsetpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-\n\
        max at 100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm) at 0% loop output \nup to the Vbz-P at 100% loop\
        \ output. See Figure 5.2.1.3-1. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 68 ===\n66 \nASHRAE Guideline 36-2024 \n \nFigure 5.2.1.3-1 Vmin* and\
        \ Vbz-P* reset with CO2 loop. \nThe CO2 control loop graph in Figure 5.2.1.3-1 is provided as a visual representation\
        \ of the reset logic and is not \nrepresentative of magnitude of Vbz-P* in relation to Vbz-A or Vmin*. \n(f) For parallel\
        \ fan-powered terminal units: \n(1) Determine VCO2-max as follows: \n(2) When the Zone State is cooling, VCO2-max\
        \ is equal to the maximum cooling airflow \nsetpoint Vcool-max.  \n(3) When the Zone State is heating or deadband,\
        \ VCO2-max is equal to Vcool-max \nminus the parallel fan airflow \nThis logic prevents the total supply airflow from\
        \ exceeding Vcool-max, which could create diffuser noise problems. \n(4) The CO2 control loop output shall reset both\
        \ the occupied minimum airflow setpoint \nVmin* and the population component of the required breathing zone outdoor\
        \ airflow \nVbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint \nVmin at 0% loop output\
        \ up to maximum cooling airflow setpoint VCO2-max at \n100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm)\
        \ at 0% loop output up to \nthe Vbz-P at 100% loop output. See Figure 5.2.1.3-2. \n0%                            \
        \                        50%                                                     100% \nVmin \nVcool-max \nVmin* \n\
        CO2 Control Loop \nVmin* \nVbz-P \n0 \nVbz-P* \nVbz-P* \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 69 ===\nASHRAE Guideline 36-2024\
        \ \n67 \n \nFigure 5.2.1.3-2 Vmin* and Vbz-P* reset with CO2 loop (parallel fan-powered). \nThe CO2 control loop graph\
        \ in Figure 5.2.1.3-2 is provided as a visual representation of the reset logic and is not \nrepresentative of magnitude\
        \ of Vbz-P* in relation to Vbz-A or Vmin*. \n6. For each zone in Occupied Mode, calculate the zone primary outdoor\
        \ airflow fraction, Zpz, \nwhere Vpz is the zone primary airflow rate as measured by the VAV box: \n\U0001D44D\U0001D44D\
        \U0001D45D\U0001D45D\U0001D45D\U0001D45D= \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440ቆ1 ቤ\U0001D449\
        \U0001D449\U0001D45C\U0001D45C\U0001D45C\U0001D45C\n\U0001D449\U0001D449\U0001D45D\U0001D45D\U0001D45D\U0001D45D\n\
        ቇ \ni. Zpz shall be limited to a value no greater than 0.5 for 5 minutes following the onset of \nOccupied Mode and\
        \ shall otherwise be calculated based on a 5-minute rolling average. \nc. Single-Zone VAV Air-Handling Units \n1.\
        \ Determine zone air distribution effectiveness Ez. \ni. If the SAT at the air handling unit is less than or equal\
        \ to zone space temperature, Ez shall \nbe equal to EzC (default to 1.0 if no value is scheduled). \nii. If the SAT\
        \ at the air handling unit is greater than zone space temperature, Ez shall be equal \nto EzH (default to 0.8 if no\
        \ value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor airflow. The\
        \ \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.\
        \  The normal value of Vbz-A* shall be Vbz-A. \n3. The minimum outdoor airflow setpoint MinOAsp shall be equal to\
        \ Voz. \n4. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal\
        \ values of Vbz-A* and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower\
        \ priority: \ni. If the zone is in any mode other than Occupied Mode, and for zones that have window \nswitches and\
        \ the window is open: Vbz-P* = 0 and Vbz-A* = 0. \n0%                                                    50%     \
        \                                                100% \nVmin \nVCO2-max \nVmin* \nCO2 Control Loop \nVmin* \nVbz-P\
        \ \n0 \nVbz-P* \nVbz-P* \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 70 ===\n68 \nASHRAE Guideline 36-2024 \nii. If the zone has an occupancy\
        \ sensor, is unpopulated, and occupied-standby mode is \npermitted per Section 3.1.1.2.a.5: Vbz-P* = 0 and Vbz-A*\
        \ = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not \npermitted\
        \ per Section 3.1.1.2.a.5: Vbz-P* = 0. \nOccupied-standby mode applies to individual zones, is considered a zonal\
        \ subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2 sensor:\
        \ \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb.\
        \ \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \n\
        output shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to zero\
        \ when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted\
        \ for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.\
        \  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted\
        \ to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”\
        \  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences\
        \ for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes),\
        \ respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted\
        \ into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs\
        \ from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates\
        \ at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure,\
        \ compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard\
        \ 90.1. \n(e) The minimum outdoor airflow setpoint MinOAsp is equal to Voz. The CO2 control loop \noutput shall reset\
        \ the population component of the required breathing zone outdoor \nairflow Vbz-P* from 0 l/s (0 cfm) at 0% loop output\
        \ up to Vbz-P at 100% loop output. \nSee Figure 5.2.1.3-3. \n \n0%                                               \
        \     50%                                                     100% \n0 \nVbz-P \nCO2 Control Loop \nVbz-P* \nVbz-P*\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 71 ===\nASHRAE Guideline 36-2024 \n69 \nFigure 5.2.1.3-3 Vbz-P* reset\
        \ with CO2 loop (SZVAV). \nThe engineer must select between ventilation logic options: \nIf the project is to comply\
        \ with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and \ndelete Section 5.2.1.4. \nIf the project\
        \ is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete \nSection 5.2.1.3.\
        \ \n5.2.1.4. \nFor compliance with California Title 24, outdoor airflow setpoints shall be calculated as follows:\
        \ \na. See Section 3.1.1.2 for zone ventilation setpoints. \nb. VAV Terminal Units \n1. Determine the zone minimum\
        \ outdoor airflow setpoints Zone-Abs-OA-min and Zone-Des-OA-\nmin. \nZone-Abs-OA-min is used in terminal-unit sequences\
        \ and air-handler sequences. Zone-Des-OA-min is used in air-\nhandler sequences only. \ni. Zone-Abs-OA-min shall be\
        \ reset based on the following conditions in order from highest to \nlowest priority: \n(a) Zero if the zone has a\
        \ window switch and the window is open. \n(b) Zero if the zone has an occupancy sensor and is unpopulated and is permitted\
        \ to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \nThe term “populated” is used instead of “occupied” to\
        \ mean that a zone occupancy sensor senses the presence of \npeople, because the term “occupied” is used elsewhere\
        \ to mean “scheduled to be occupied.”  \n(c) Varea-min if the zone has a CO2 sensor. \n(d) Zone-Des-OA-min otherwise.\
        \ \nii. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: \n(a) Zero if the zone\
        \ has a window switch and the window is open. \n(b) Zero if the zone has an occupancy sensor, is unpopulated, and\
        \ is permitted to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \n(c) The larger of Varea-min and Vocc-min\
        \ otherwise. \n2. Vmin  \ni. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; \nii. Else shall\
        \ be equal to Vmin as entered in Section 3.1.2. \n3. The occupied minimum airflow Vmin* shall be equal to Vmin except\
        \ as noted below, in order \nfrom highest to lowest priority: \ni. If the zone has an occupancy sensor and is permitted\
        \ to be in occupied-standby mode per \nSection 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.\
        \  \nii. If the zone has a window switch, Vmin* shall be zero when the window is open. \niii. If the zone has a CO2\
        \ sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration,\
        \ Camb. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 72 ===\n70 \nASHRAE Guideline 36-2024 \n(b) Cmax = ΔC + Camb \n(c)\
        \ During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at\
        \ Cmax minus 200 PPM proportionally up to 100% at \nCmax.  \n(d) Loop is disabled and output set to zero when the\
        \ zone is not in Occupied Mode. \n(e) For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume\
        \ \nseries fan-powered terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors,\
        \ dual-duct VAV terminal units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units\
        \ with cold-duct minimum \ncontrol:  \n(1) The CO2 control loop output shall reset the occupied minimum airflow setpoint\
        \ \nVmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum \ncooling airflow setpoint Vcool-max at\
        \ 50%, as shown in Figure 5.2.1.4-1. The loop \noutput from 50% to 100% will be used at the system level to reset\
        \ minimum outdoor \nairflow setpoint; see AHU controls.  \n \nFigure 5.2.1.4-1 Vmin* reset with CO2 loop. \n(f) For\
        \ parallel fan-powered terminal units: \n(1) Determine VCO2-max as follows: \n(2) When the Zone State is cooling,\
        \ VCO2-max is equal to the maximum cooling airflow \nsetpoint Vcool-max. \n(3) When the Zone State is heating or deadband,\
        \ VCO2-max is equal to Vcool-max \nminus the parallel fan airflow \nThis logic prevents the total supply airflow from\
        \ exceeding Vcool-max, which could create diffuser noise problems. \n(4) The CO2 control loop output shall reset the\
        \ occupied minimum airflow setpoint \nVmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum \ncooling\
        \ airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop \noutput from 50% to 100% will be used\
        \ at the system level to reset minimum outdoor \nairflow; see AHU controls.  \n0%                                \
        \                50%                                                     100% \nVmin \nVcool\n-max \nVmin* \nCO2 Control\
        \ Loop \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 73 ===\nASHRAE Guideline 36-2024 \n71 \n \nFigure 5.2.1.4-2 Vmin* reset\
        \ with CO2 loop (parallel fan-powered). \nc. Single-Zone VAV Air-Handlers \n1. Determine the zone minimum outdoor\
        \ airflow setpoint, MinOAsp. \ni. MinOAsp shall be reset based on the following conditions in order from highest to\
        \ lowest \npriority: \n(a) Zero if the zone is in any mode other than Occupied Mode. \n(b) Zero for zones that have\
        \ window switches and the window is open. \n(c) Zero if the zone has an occupancy sensor, is unpopulated and is permitted\
        \ to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \nThe term “populated” is used instead of “occupied” to\
        \ mean that a zone occupancy sensor senses the presence of \npeople, because the term “occupied” is used elsewhere\
        \ to mean “scheduled to be occupied.”  \n(d) If the zone has a CO2 sensor: \n(1) See Section 3.1.1.3 for maximum CO2\
        \ concentration above ambient, ΔC, and \nambient CO2 concentration, Camb. \n(2) Cmax = ΔC + Camb \n(3) During Occupied\
        \ Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Cmax minus 200 PPM\
        \ proportionally up to 100% at \nCmax.  \n(4) Loop is disabled and output set to zero when the zone is not in Occupied\
        \ Mode. \n(5) The minimum outdoor airflow setpoint MinOAsp shall be reset based on the zone \nCO2 control-loop signal\
        \ from MinOA at 0% signal to DesOA at 100% signal. See \nFigure 5.2.1.4-3. \n(e) DesOA otherwise. \n0%           \
        \                                     50%                                                     100% \nVmin \nVCO2\n\
        -max \nVmin* \nCO2 Control Loop \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 74 ===\n72 \nASHRAE Guideline 36-2024 \n \nFigure 5.2.1.4-3 MinOAsp\
        \ reset with CO2 loop (SZVAV). \nThis concludes the section where the ventilation logic is selected. When the sequences\
        \ are complete, only one \nof Sections 5.2.1.3 and 5.2.1.4 should remain. The other section should be deleted, along\
        \ with these flag notes."
    2021_excerpt: '5.2.1. Zone Minimum Outdoor Air and Minimum Airflow Setpoints 5.2.1.1. For every zone that requires mechanical
      ventilation, the zone minimum outdoor airflows and setpoints shall be calculated depending on the governing standard
      or code for outdoor air requirements. 5.2.1.2. See Section 3.1.2 for zone minimum airflow setpoint Vmin. The engineer
      must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1 ventilation requirements,
      use Section 5.2.1.3 and delete Section 5.2.1.4. If the project is to comply with California Title 24 ventilation requirements,
      use Section 5.2.1.4 and delete Section 5.2.1.3. …'
    2024_excerpt: '5.2.1. Zone Minimum Outdoor Airflow and Minimum Airflow Setpoints 5.2.1.1. For every zone that requires
      mechanical ventilation, the zone minimum outdoor airflows and setpoints shall be calculated depending on the governing
      standard or code for outdoor air requirements. 5.2.1.2. For VAV terminal units, see Section 3.1.2 for zone minimum airflow
      setpoint Vmin. The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard
      62.1 ventilation requirements, use Section 5.2.1.3 and delete Section 5.2.1.4. If the project is to comply with California
      Title 24 ventilation requirements, use Section 5.2.1.4 …'
    change_excerpt: 'replace: 2021 [5.2.1. Zone Minimum Outdoor Air and Minimum Airflow Setpoints 5.2.1.1. For every zone
      that requires mechanical ventilation, the zone minimum outdoor airflows and] -> 2024 [5.2.1. Zone Minimum Outdoor Airflow
      and Minimum Airflow Setpoints 5.2.1.1. For every zone that requires mechanical ventilation, the zone minimum outdoor
      airflows and] | replace: 2021 [airflows and setpoints shall be calculated depending on the governing standard or code
      for outdoor air requirements. 5.2.1.2. See Section 3.1.2 for zone minimum airflow setpoint Vmin. The engineer must select
      between ventilation logic options: If the] -> 2024 [airflows and setpoints shall be calculated depending on the governing
      standard or code for outdoor air requirements. 5.2.1.2. For VAV terminal units, see Section 3.1.2 for zone minimum airflow
      setpoint Vmin. The …'
    2021_pages: *id061
    2024_pages: *id062
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: l
  sections_affected:
  - 3.1.4.2
  - '4.6'
  - 5.16.1
  - 5.16.2
  - 5.16.4
  - 5.16.6
  - 5.16.10
  - 5.16.11
  - 5.16.14
  description: Adds options for control of staged fans and economizer dampers to address large air handling systems.
  approval_date: December 3, 2024
  systems_impacted:
  - Economizer systems
  - Air handling units
  - Multiple-zone VAV air handling units
  - Generic sequences or cross-system functions
  functional_primary: Economizer control
  functional_secondary:
  - Airflow control
  - Equipment enable/disable
  - Process control
  comparison_status: Partial
  quality_level: Partially verified
  appendix_pages:
  - 306
  sections:
  - section: 3.1.4.2
    '2021':
      status: found
      pdf_pages: &id063
      - 13
      text: "3.1.4.2. \nVentilation Setpoints \na. \nFor projects complying with the Ventilation Rate Procedure of ASHRAE\
        \ Standard 62.1: \n1. DesVou, the uncorrected design outdoor air rate, including diversity where applicable \n2. DesVot,\
        \ design total outdoor air rate (Vou adjusted for ventilation efficiency) \nDesVou and DesVot can be determined using\
        \ the 62MZCalc spreadsheet provided with Standard 62.1 User’s \nManual. \nb. For projects complying with California\
        \ Title 24 Ventilation Standards: \n1. AbsMinOA, the design outdoor air rate when all zones with CO2 sensors or occupancy\
        \ \nsensors are unpopulated \n2. DesMinOA, the design minimum outdoor airflow with areas served by the system are\
        \ \noccupied at their design population, including diversity where applicable"
    '2024':
      status: found
      pdf_pages: &id064
      - 14
      - 15
      text: "3.1.4.2. \nVentilation Setpoints \na. For projects complying with the Ventilation Rate Procedure of ASHRAE Standard\
        \ 62.1: \n1. DesVou, the uncorrected design outdoor airflow rate, including diversity where applicable \n2. DesVot,\
        \ design total outdoor airflow rate (Vou adjusted for ventilation efficiency) \nDesVou and DesVot can be determined\
        \ using the 62MZCalc spreadsheet provided with Standard 62.1 User’s \nManual. \nb. For projects complying with California\
        \ Title 24 Ventilation Standards: \n1. AbsMinOA, the design outdoor airflow rate when all zones with CO2 sensors or\
        \ occupancy \nsensors are unpopulated \n2. DesMinOA, the design minimum outdoor airflow with areas served by the system\
        \ are occupied \nat their design population, including diversity where applicable \nc. For multiple staged outdoor\
        \ air intake damper/airflow measurement (AFMS) assemblies: \nThe sequences include options for 2, 3, and 4 stages;\
        \ enter a stage-up rate for each stage provided in the design. \n1. OAstageup2, the minimum outdoor airflow setpoint\
        \ which stage 2 damper/AFMS assembly is \nenabled. \n2. OAstageup3, the minimum outdoor airflow setpoint which stage\
        \ 3 damper/AFMS assembly is \nenabled. \n3. OAstageup4, the minimum outdoor airflow setpoint which stage 4 damper/AFMS\
        \ assembly is \nenabled. \nEquations for determining the minimum number of stages and maximum size for each stage\
        \ are as follows: \nMinVelocity = Lowest velocity the AFMS can measure, per the AFMS manufacturer. Range is typically\
        \ 150 to 300 \nfpm.   \nMaxVelocity = Maximum velocity through the AFMS assembly.  If the assembly includes the outdoor\
        \ air damper \nand/or outdoor air louver, then list the lowest of the maximum velocities for each. Range is typically\
        \ 500 to 1500 \nfpm.   \nMinOA = Lowest minimum outdoor air setpoint expected to occur during normal operation. Worst\
        \ case is typically \nthe smallest zone group with all zones that have CO2 DCV or occupancy sensors assumed to be\
        \ unoccupied.  But \nthis may be impractically small so increase this value until a reasonable size Stage 1 AFMS results.\
        \  This may \nresult in over-ventilation of this Zone Group when it operates alone but energy impact is very low since\
        \ outdoor air \nrate is low.   \nMaxOA = Maximum outdoor airflow that needs to be measured.  For AHUs that combine\
        \ minimum outdoor air \nand economizer outdoor air sections, enter the highest supply air rate expected in economizer\
        \ mode, typically \nequal to the design AHU supply air rate.   \nMinNumStages = Minimum number of stages of AFMS assemblies\
        \ if the velocity range of each AFMS stage is \nmaximized.  This is calculated as follows and rounded up to the next\
        \ integer:  \n\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440≥\U0001D459\U0001D459\U0001D459\U0001D459\U0001D459\U0001D459\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\n\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\n\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\n\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 15 ===\nASHRAE Guideline 36-2024 \n13 \nMinTotalArea = Minimum total\
        \ area of all AFMS assembly stages.  \n\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440=\n\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\n\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \ \nMaxAreaStageX = Maximum area of AFMS assembly Stage X for overlapping outdoor air setpoints \nAreaStageX = Actual\
        \ area of AFMS assembly Stage X; must be less than MaxAreaStageX to meet minimum airflow \nsetpoint criterion.  The\
        \ total area of all stages must be equal to or greater than MinTotalArea \n\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D44B\U0001D44B= \U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440∗\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\
        \U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\
        \U0001D434\U0001D434 \n\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D44B\U0001D44B= \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        ∗\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\
        \U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434 \n\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D4401 ≤\n\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\n\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440 \n\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440≤\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D44B\U0001D44B−1\n\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440−\n෍\n\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\
        \U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\
        \U0001D434\U0001D434\U0001D434\n\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\
        \U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D \U0001D460\U0001D460\U0001D460\U0001D460\U0001D460\
        \U0001D460\U0001D460\U0001D460\U0001D460\U0001D460\U0001D460\U0001D460\n \n\U0001D442\U0001D442\U0001D442\U0001D442\
        \U0001D442\U0001D442\U0001D442\U0001D442\U0001D442\U0001D442\U0001D442\U0001D442\U0001D442\U0001D442\U0001D442\U0001D442\
        \U0001D442\U0001D442\U0001D442\U0001D442= \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D44B\U0001D44B \n෍\n\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\
        \U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\U0001D434\
        \U0001D434\n\U0001D44E\U0001D44E\U0001D44E\U0001D44E\U0001D44E\U0001D44E \U0001D460\U0001D460\U0001D460\U0001D460\U0001D460\
        \U0001D460\U0001D460\U0001D460\U0001D460\U0001D460\U0001D460\U0001D460\n≥\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440 \nAFMS need only be provided for each stage\
        \ up to the AHU’s design minimum outdoor air rate where accurate \noutdoor air rate measurement is needed to meet\
        \ ventilation codes, e.g. Standard 62.1 Section 5.10.1.1; for higher \nstages, AFMS may be deleted and the outdoor\
        \ air rate through these stages assumed to have the same face velocity \nas the lower stages."
    2021_excerpt: '3.1.4.2. Ventilation Setpoints a. For projects complying with the Ventilation Rate Procedure of ASHRAE
      Standard 62.1: 1. DesVou, the uncorrected design outdoor air rate, including diversity where applicable 2. DesVot, design
      total outdoor air rate (Vou adjusted for ventilation efficiency) DesVou and DesVot can be determined using the 62MZCalc
      spreadsheet provided with Standard 62.1 User’s Manual. b. For projects complying with California Title 24 Ventilation
      Standards: 1. AbsMinOA, the design outdoor air rate when all zones with CO2 sensors or occupancy sensors are unpopulated
      2. DesMinOA, the design minimum outdoor airflow with areas served …'
    2024_excerpt: '3.1.4.2. Ventilation Setpoints a. For projects complying with the Ventilation Rate Procedure of ASHRAE
      Standard 62.1: 1. DesVou, the uncorrected design outdoor airflow rate, including diversity where applicable 2. DesVot,
      design total outdoor airflow rate (Vou adjusted for ventilation efficiency) DesVou and DesVot can be determined using
      the 62MZCalc spreadsheet provided with Standard 62.1 User’s Manual. b. For projects complying with California Title
      24 Ventilation Standards: 1. AbsMinOA, the design outdoor airflow rate when all zones with CO2 sensors or occupancy
      sensors are unpopulated 2. DesMinOA, the design minimum outdoor airflow with …'
    change_excerpt: 'replace: 2021 [For projects complying with the Ventilation Rate Procedure of ASHRAE Standard 62.1: 1.
      DesVou, the uncorrected design outdoor air rate, including diversity where applicable 2. DesVot, design total outdoor
      air rate (Vou adjusted for ventilation efficiency) DesVou] -> 2024 [For projects complying with the Ventilation Rate
      Procedure of ASHRAE Standard 62.1: 1. DesVou, the uncorrected design outdoor airflow rate, including diversity where
      applicable 2. DesVot, design total outdoor airflow rate (Vou adjusted for ventilation efficiency) DesVou] | replace:
      2021 [62.1: 1. DesVou, the uncorrected design outdoor air rate, including diversity where applicable 2. DesVot, design
      total outdoor air rate (Vou adjusted for ventilation efficiency) DesVou and DesVot can be determined using the 62MZCalc
      spreadsheet provided with] -> 2024 …'
    2021_pages: *id063
    2024_pages: *id064
  - section: '4.6'
    '2021':
      status: not found
      pdf_pages: &id065 []
      text: null
    '2024':
      status: found
      pdf_pages: &id066
      - 3
      text: "4.6 \nMultiple-Zone VAV Air-Handling Unit ........................................................................\
        \ 33"
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: Not located in the supplied edition.
    change_excerpt: Comparison unavailable from the supplied extraction evidence.
    2021_pages: *id065
    2024_pages: *id066
  - section: 5.16.1
    '2021':
      status: found
      pdf_pages: &id067
      - 111
      - 112
      text: "5.16.1. \nSupply Fan Control \n5.16.1.1. \nSupply Fan Start/Stop \na. \nSupply fan shall run when system is in\
        \ the Cooldown Mode, Setup Mode, or Occupied Mode. \nb. If there are any VAV-reheat boxes on perimeter zones, supply\
        \ fan shall also run when system \nis in Setback Mode or Warmup Mode (i.e., all modes except unoccupied). \nDelete\
        \ the following section if the air-handler serves dual-duct boxes that do not have hot-duct inlet airflow \nsensors,\
        \ i.e., those that have only a box discharge airflow sensor. This section may also be deleted if there is a \nsupply\
        \ AFMS. \nc. \nTotalize current airflow rate from VAV boxes to a software point Vps.  \nVAV box airflow rates are\
        \ summed to obtain overall supply air rate without the need for an airflow measuring \nstation (AFMS) at the air-handler\
        \ discharge. This is used for ventilation rate calculations and may also be used for \ndisplay and diagnostics. \n\
        5.16.1.2. \nStatic Pressure Set-Point Reset \na. \nStatic pressure setpoint. Setpoint shall be reset using T&R logic\
        \ (see Section 5.1.14) using the \nparameters shown in Table 5.16.1.2.  \n© ASHRAE. Per international copyright law,\
        \ additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,\n\n=== PDF page 112 ===\n \n110 \nASHRAE Guideline 36-2021\
        \ \nTable 5.16.1.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of water)\
        \ \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP (see Section 3.2.1.1) \nTd \n10 minutes \nT \n2 minutes \n\
        I \n2 \nR \nZone static pressure reset requests \nSPtrim \n–12 Pa (–0.05 in. of water) \nSPres \n15 Pa (+0.06 in.\
        \ of water) \nSPres-max \n32 Pa (+0.13 in. of water) \n \nThe T&R reset parameters in Table 5.16.1.2 are suggested\
        \ as a starting point; they will most likely require \nadjustment during the commissioning/tuning phase. \n5.16.1.3.\
        \ \nStatic Pressure Control \na. \nSupply fan speed is controlled to maintain DSP at setpoint when the fan is proven\
        \ ON. Where \nthe Zone Groups served by the system are small, provide multiple sets of gains that are used in \nthe\
        \ control loop as a function of a load indicator (such as supply-fan airflow rate, the area of \nthe Zone Groups that\
        \ are occupied, etc.). \nHigh-pressure trips may occur if all VAV boxes are closed (as in Unoccupied Mode) or if fire/smoke\
        \ dampers are \nclosed (in some fire/smoke damper (FSD) designs, the dampers are interlocked to the fan status rather\
        \ than being \ncontrolled by smoke detectors). Multiple sets of gains are used to provide control loop stability as\
        \ system \ncharacteristics change."
    '2024':
      status: found
      pdf_pages: &id068
      - 126
      - 127
      - 128
      text: "5.16.1. Supply Fan Control \n5.16.1.1. \nSupply Fan Start/Stop \na. Supply fan shall run when system is in the\
        \ Cooldown Mode, Setup Mode, or Occupied Mode. \nb. If there are any VAV-reheat boxes on perimeter zones, supply fan\
        \ shall also run when system is in \nSetback Mode or Warmup Mode (i.e., all modes except unoccupied). \nRetain the\
        \ following if the AHU has multiple supply air fans in an array, each with non-powered backdraft \ndampers.  If VFDs\
        \ are used, they may each serve multiple fan motors.  If ECMs are used, each fan can be \ncontrolled individually.\
        \  But there is little energy value to having more than 6 stages so if there are more \nthan 6 VFDs/ECMs, they should\
        \ be grouped to be controlled with six digital outputs.  \nc. Staged supply fan controls  \n1. VFD/ECM groups shall\
        \ be lead/lag controlled per Section 5.1.15.  \n2. When supply fans are enabled to run, start the lead supply fan\
        \ VFD/ECM group.  When %-\nsupply airflow (totalized enabled VAV box setpoints (not readings) divided by design AHU\
        \ \nairflow) exceeds stage-up setpoint (below) for 15 minutes then the next lag supply fan shall \nrun.  All VFDs/ECMs\
        \ receive the same speed signal.  When %-airflow falls below the stage-up \nsetpoint for 15 minutes then the last\
        \ lag VFD/ECM group shall be staged off.  Each stage shall \nhave its own PID gains, separately tuned.  Any VAV box\
        \ whose setpoint is not known (e.g. due \nto loss of communication) shall be assumed to be at its maximum airflow\
        \ setpoint Vmax. \nPick one of the following tables based on the quantity of VFD/ECM groups: \nVFD/ECM Stage \nStage\
        \ up Flow \n1 \n0% \n2 \n45% \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 127 ===\nASHRAE Guideline 36-2024 \n125 \n \nVFD/ECM Stage \nStage\
        \ up Flow \n1 \n0% \n2 \n30% \n3 \n60% \n \nVFD/ECM Stage \nStage up Flow \n1 \n0% \n2 \n25% \n3 \n40% \n4 \n75% \n\
        \ \nVFD/ECM Stage \nStage up Flow \n1 \n0% \n2 \n10% \n3 \n25% \n4 \n35% \n5 \n55% \n6 \n75% \nDelete the following\
        \ section if the air-handler serves dual-duct boxes that do not have hot-duct inlet airflow \nsensors, i.e., those\
        \ that have only a box discharge airflow sensor. This section may also be deleted if there is a \nsupply AFMS. \n\
        d. Totalize current airflow rate from VAV boxes to a software point Vps.  \nVAV box airflow rates are summed to obtain\
        \ overall supply air rate without the need for an airflow measuring \nstation (AFMS) at the air-handler discharge.\
        \ This is used for ventilation rate calculations and may also be used for \ndisplay and diagnostics. \n5.16.1.2. \n\
        Static Pressure Set-Point Reset \na. Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section\
        \ 5.1.14) using the \nparameters shown in Table 5.16.1.2.  \nTable 5.16.1.2 Trim & Respond Variables \nVariable \n\
        Value \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of \nwater) \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP\
        \ (see Section \n3.2.1.1) \nTd \n10 minutes \nT \n2 minutes \nI \nSee note \nR \nZone static pressure \nreset requests\
        \ \nSPtrim \n–12 Pa (–0.05 in. of \nwater) \nSPres \n15 Pa (+0.06 in. of \nwater) \nThis\x03file\x03is\x03licensed\x03\
        to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF\
        \ page 128 ===\n126 \nASHRAE Guideline 36-2024 \nSPres-max \n32 Pa (+0.13 in. of \nwater) \nInformative note: The\
        \ number of ignored requests can be \nadjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency\
        \ (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones\
        \ or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total downstream\
        \ zones or systems, rounded \nto the nearest integer. \n \nThe T&R reset parameters in Table 5.16.1.2 are suggested\
        \ as a starting point; they will most likely require \nadjustment during the commissioning/tuning phase. \n5.16.1.3.\
        \ \nStatic Pressure Control \na. Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven\
        \ ON. Where the \nZone Groups served by the system are small, provide multiple sets of gains that are used in the\
        \ \ncontrol loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone \nGroups\
        \ that are occupied, etc.). \nHigh-pressure trips may occur if all VAV boxes are closed (as in Unoccupied Mode) or\
        \ if fire/smoke dampers are \nclosed (in some fire/smoke damper (FSD) designs, the dampers are interlocked to the\
        \ fan status rather than being \ncontrolled by smoke detectors). Multiple sets of gains are used to provide control\
        \ loop stability as system \ncharacteristics change."
    2021_excerpt: 5.16.1. Supply Fan Control 5.16.1.1. Supply Fan Start/Stop a. Supply fan shall run when system is in the
      Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall
      also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied). Delete the following section
      if the air-handler serves dual-duct boxes that do not have hot-duct inlet airflow sensors, i.e., those that have only
      a box discharge airflow sensor. This section may also be deleted if there is a supply AFMS. c. Totalize current airflow
      rate from VAV boxes to a software point Vps. VAV box airflow rates …
    2024_excerpt: 5.16.1. Supply Fan Control 5.16.1.1. Supply Fan Start/Stop a. Supply fan shall run when system is in the
      Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall
      also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied). Retain the following if
      the AHU has multiple supply air fans in an array, each with non-powered backdraft dampers. If VFDs are used, they may
      each serve multiple fan motors. If ECMs are used, each fan can be controlled individually. But there is little energy
      value to having more than 6 stages so if there are more than 6 VFDs/ECMs, …
    change_excerpt: 'insert: 2021 [fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except
      unoccupied). Delete the following section if the air-handler serves dual-duct boxes that do not have hot-duct inlet
      airflow sensors,] -> 2024 [fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except
      unoccupied). Retain the following if the AHU has multiple supply air fans in an array, each with non-powered backdraft
      dampers. If VFDs are used, they may each serve multiple fan motors. If ECMs are used, each fan can be controlled individually.
      But there is little energy value to having more than 6 stages so if there are more than 6 VFDs/ECMs, they should be
      grouped to be controlled with six digital outputs. c. Staged supply fan controls 1. VFD/ECM groups shall be lead/lag
      controlled per Section 5.1.15. 2. …'
    2021_pages: *id067
    2024_pages: *id068
  - section: 5.16.2
    '2021':
      status: found
      pdf_pages: &id069
      - 112
      - 113
      - 114
      - 115
      - 116
      - 117
      text: "5.16.2. \nSupply Air Temperature Control \n5.16.2.1. \nControl loop is enabled when the supply air fan is proven\
        \ ON, and disabled and output set to \ndeadband (no heating, minimum economizer) otherwise. \n5.16.2.2. \nSupply Air\
        \ Temperature Setpoint \nThe default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used to reset the\
        \ Occupied Mode SAT \nsetpoint was chosen to maximize economizer hours. It may be preferable to use a lower range\
        \ of OATs (e.g., 18°C \n[65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running\
        \ anyway; reheat is \nminimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the number\
        \ of available economizer \nhours. \nIf using this logic, the engineer should oversize interior zones and rooms with\
        \ high cooling loads (design them to be \nsatisfied by the warmest SAT) so these zones do not drive the T&R block\
        \ to the minimum SAT setpoint. \na. \nSee Section 3.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min, and OAT_Max setpoints.\
        \ \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \n\
        print or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 113 ===\n \nASHRAE Guideline 36-2021 \n111 \nb. During Occupied Mode and Setup Mode, setpoint shall\
        \ be reset from Min_ClgSAT when the \noutdoor air temperature is OAT_Max and above, proportionally up to T-max when\
        \ the outdoor \nair temperature is OAT_Min and below. \n1. T-max shall be reset using T&R logic (see Section 5.1.14)\
        \ between Min_ClgSAT and \nMax_ClgSAT. The parameters shown in Table 5.16.2.2 are suggested as a starting place, \n\
        but they will require adjustment during the commissioning/tuning phase. \nThe T&R reset parameters in Table 5.16.2.2\
        \ are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase.\
        \ \nTable 5.16.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \nSPmax \nSPmin \nMin_ClgSAT\
        \  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes \nT \n2 minutes \nI \n2 \nR \nZone cooling SAT requests \nSPtrim \n+0.1°C\
        \ (+0.2°F) \nSPres \n–0.2°C (–0.3°F) \nSPres-max \n–0.6°C (–1.0°F) \n \nThe net result of this SAT reset strategy\
        \ is depicted in the Figure 5.16.2.2 for Min_ClgSAT = 12°C (55°F), \nMax_ClgSAT = 18°C (65°F), OAT_Max = 21°C (70°F),\
        \ and OAT_Min = 16°C (60°F). \n \nInformative Figure 5.16.2.2 Example supply air temperature reset diagram. \nT-max\
        \ \nThe diamond represents \nT-max at 60°F \nSAT Setpoint \nOutdoor Air Temperature \nOAT_Min \n16°C (60°F) \nOAT_Max\
        \ \n21°C (70°F) \nMin_ClgSAT \n12°C (55°F) \nMax_ClgSAT \n18°C (65°F) \nThe star represents the \nactive supply air\
        \ \ntemperature setpoint at 65°F \nOAT and T-max of 60°F \nT-max varies between SPmin \nand SPmax based on requests\
        \ \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \n\
        print or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 114 ===\n \n112 \nASHRAE Guideline 36-2021 \nc. \nDuring Cooldown Mode, setpoint shall be Min_ClgSAT.\
        \ \nd. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F). \nRaising the SAT setpoint in warmup will\
        \ effectively lock out the economizer and cooling coil, which is desirable for \nwarmup even if there is no heating\
        \ coil at the AHU to meet the higher SAT. \nThis does not apply in the case of a DFDD AHU or if all the zones are\
        \ equipped with fan-powered boxes such that \nthe AHU is off in warmup and setback. \n5.16.2.3. \nSupply air temperature\
        \ shall be controlled to setpoint using a control loop whose output is mapped \nto sequence the heating coil (if applicable),\
        \ outdoor air damper, return air damper, and cooling coil \nas shown in Figure 5.16.2.3.  \nThe engineer must specify\
        \ whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a)\
        \ and delete subsection (b). \nIf there are relief dampers or relief fans, keep subsection (b) and delete subsection\
        \ (a). \nDelete this flag note after selections have been made. \na. \nFor units with return fans \n1. Return air\
        \ damper maximum position MaxRA-P is modulated to control minimum outdoor \nair volume (see Sections 5.16.4.4, 5.16.5.4\
        \ and 5.16.6.3). \nb. For units with relief dampers or relief fans \n1. Economizer damper minimum position MinOA-P\
        \ and/or return air damper maximum \nposition MaxRA-P are modulated to control minimum outdoor air volume (see Sections\
        \ \n5.16.4.4, 5.16.5.4 and 5.16.6.3). \nThe engineer must specify whether minimum outdoor air and economizer functions\
        \ use separate dedicated \ndampers or a single common damper. \nIf there are separate dedicated dampers, keep subsection\
        \ (2) and delete subsection (3). \nIf there is a single common damper, keep subsection (3) and delete subsection (2).\
        \ \nNote that a single common damper requires an outdoor air AFMS. It is not a valid choice if minimum \noutdoor air\
        \ control is being done by DP (i.e., if  is being used). \nDelete this flag note after selection has been made. \n\
        2. For units with a separate minimum outdoor air damper, economizer damper minimum \nposition MinOA-P is 0%, and return\
        \ air damper maximum position MaxRA-P is modulated \nto control minimum outdoor air volume (see Sections 5.16.4 and\
        \ 5.16.5). \n3. For units with a single common minimum outdoor air and economizer damper, return air \ndamper maximum\
        \ position MaxRA-P and economizer damper minimum position MinOA-P \nare modulated to control minimum outdoor air volume\
        \ (see Section 5.16.6). Economizer \ndamper maximum position MaxOA-P is limited during minimum outdoor air control\
        \ (e.g., \neconomizer lockout due to high OAT). \nc. \nThe points of transition along the x-axis shown and described\
        \ in Figure 5.16.2.3 are \nrepresentative. Separate gains shall be provided for each section of the control map (heating\
        \ \ncoil, economizer, cooling coil) that is determined by the contractor to provide stable control. \nAlternatively,\
        \ the contractor shall adjust the precise value of the x-axis thresholds shown in \nFigure 5.16.2.3 to provide stable\
        \ control. Damper control depends on the type of building \npressure control system. \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 115 ===\n \nASHRAE Guideline\
        \ 36-2021 \n113 \nThe engineer must specify whether the AHU has a return fan or relief fan(s)/damper(s), and, if a\
        \ return fan, \nhow it is controlled. \nIf there are relief fan(s) or damper(s), retain Figure 5.16.2.3-1, and delete\
        \ Figures 5.16.2.3-2 and 5.16.2.3-3 \nand their associated explanatory notes.  Rename Figure 5.16.2.3-1 as Figure\
        \ 5.16.2.3 (delete “-1”) to avoid \nconfusion. \nIf there is a return fan controlled by airflow tracking, retain Figure\
        \ 5.16.2.3-2, and delete Figures 5.16.2.3-1 \nand 5.16.2.3-3 and their associated explanatory notes.  Rename Figure\
        \ 5.16.2.3-2 as Figure 5.16.2.3 (delete “-\n2”) to avoid confusion. \nIf there is a return fan controlled by direct\
        \ building pressure, retain Figure 5.16.2.3-3, and delete Figures \n5.16.2.3-1 and 5.16.2.3-2 and their associated\
        \ explanatory notes.  Rename Figure 5.16.2.3-3 as Figure 5.16.2.3 \n(delete “-3”) to avoid confusion. \nDelete this\
        \ flag note after selection has been made. \nFor AHUs with relief fans, outdoor air and return air dampers are sequenced\
        \ rather than complementary (as per \ntraditional sequences) to reduce fan power at part loads. \n \n \nFigure 5.16.2.3-1\
        \ SAT loop mapping with relief damper or relief fan. \nFor AHUs with return fans and airflow tracking control, the\
        \ SAT control loop makes the economizer outdoor air \ndamper open fully whenever the AHU is on, while the return air\
        \ damper modulates to maintain supply air \ntemperature as shown below.  Relief/exhaust damper position tracks inversely\
        \ with the return damper position. \nOutdoor air dampers on air handlers with return fans have no impact on the outdoor\
        \ airflow rate into the mixing \nplenum. Instead, the return-fan and return-damper controls dictate outdoor air flow.\
        \ See ASHRAE Guideline 16. \nNote that the economizer damper will close (if there is a separate minimum outdoor air\
        \ damper) or modulate to \nminimum position (if there is a single outdoor air damper) whenever minimum outdoor air\
        \ control is active.  See \nlogic for Minimum Outdoor Air Control below. \n \nReturn Air \nDamper Position \nHeating\
        \ Coil \nEconomizer \nOutdoor Air \nDamper \nPosition \nMinOA-P \nMaxRA-P \nMaxOA-P \nEconomizer \nOutdoor Air \n\
        Damper Position \nCooling Coil \nReturn Air \nDamper \nPosition \n100%  \n0%  \nDamper/valve Position, % open \nSupply\
        \ Air Temperature Control Loop Signal \n© ASHRAE. Per international copyright law, additional reproduction, distribution,\
        \ or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\n\
        Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license\
        \ with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\n\
        Not for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n\
        --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 116 ===\n \n114 \nASHRAE Guideline 36-2021 \n \n\
        Figure 5.16.2.3-2 SAT loop mapping with return-fan control with airflow tracking. \nFor AHUs with return fans and\
        \ direct building pressure controls, the SAT control loop makes the economizer \noutdoor air damper open fully whenever\
        \ the AHU is on, while the return air damper modulates to maintain supply \nair temperature as shown below.  Relief/exhaust\
        \ damper position tracks inversely with the return damper position. \nOutdoor air dampers on air handlers with return\
        \ fans have no impact on the outdoor airflow rate into the mixing \nplenum. Instead, the return-fan and return-damper\
        \ controls dictate outdoor air flow. See ASHRAE Guideline 16. \nNote that the economizer damper will close (if there\
        \ is a separate minimum outdoor air damper) or modulate to \nminimum position (if there is a single outdoor air damper)\
        \ whenever minimum outdoor air control is active.  See \nlogic for Minimum Outdoor Air Control below. \n \n \nFigure\
        \ 5.16.2.3-3 SAT loop mapping with return-fan control with direct building pressure controls. \nReturn Air \nDamper\
        \ Position \nHeating Coil \nMaxRA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \n100%  \n0%  \nDamper/valve\
        \ Position, % open \nSupply Air Temperature Control Loop Signal \nRelief/Exhaust Air \nDamper Position \nReturn Air\
        \ \nDamper Position \nHeating Coil \nMaxRA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \n100%  \n\
        0%  \nDamper/valve Position, % open \nSupply Air Temperature Control Loop Signal \n© ASHRAE. Per international copyright\
        \ law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 117 ===\n \nASHRAE Guideline\
        \ 36-2021 \n115"
    '2024':
      status: found
      pdf_pages: &id070
      - 128
      - 129
      - 130
      - 131
      - 132
      - 133
      - 134
      text: "5.16.2. Supply Air Temperature Control \n5.16.2.1. \nControl loop is enabled when the supply air fan is proven\
        \ ON, and disabled otherwise. When the \nloop is disabled, the output shall be set to deadband (no heating, minimum\
        \ economizer). \n5.16.2.2. \nSupply Air Temperature Setpoint \nThe default range of outdoor air temperatures [21°C\
        \ (70°F) –16°C (60°F)] used to reset the Occupied Mode SAT \nsetpoint was chosen to maximize economizer hours. It\
        \ may be preferable to use a lower range of OATs (e.g., 18°C \n[65°F] – 13°C [55°F]) to minimize fan energy if there\
        \ is a 24/7 chiller plant that is running anyway; reheat is \nminimized, as in a VAV dual-fan dual-duct system, or\
        \ the climate severely limits the number of available \neconomizer hours. This lower range also can be used to indirectly\
        \ limit zone humidity in humid climates, e.g. \nsetting both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures that supply\
        \ air dew point temperature is always \nbelow 16°C (60°F), effectively maintaining space dew point temperature below\
        \ that limit in zones with low latent \nloads such as offices.  See Section 5.16.2.3 for other more direct ways to\
        \ limit zone humidity.   \nIf using this logic, the engineer should oversize interior zones and rooms with high cooling\
        \ loads (design them to \nbe satisfied by the warmest SAT) so these zones do not drive the T&R block to the minimum\
        \ SAT setpoint. \na. See Section 3.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min, and OAT_Max setpoints. \nb. During Occupied\
        \ Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the \noutdoor air temperature is OAT_Max and above,\
        \ proportionally up to T-max when the outdoor air \ntemperature is OAT_Min and below. \n1. T-max shall be reset using\
        \ T&R logic (see Section 5.1.14) between Min_ClgSAT and \nMax_ClgSAT. \nThe T&R reset parameters in Table 5.16.2.2\
        \ are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase.\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 129 ===\nASHRAE Guideline 36-2024 \n127 \nTable 5.16.2.2 Trim & Respond\
        \ Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \nSPmax \nSPmin \nMin_ClgSAT  \nSPmax \nMax_ClgSAT  \n\
        Td \n10 minutes \nT \n2 minutes \nI \nSee note \nR \nZone cooling SAT \nrequests \nSPtrim \n+0.1°C (+0.2°F) \nSPres\
        \ \n–0.2°C (–0.3°F) \nSPres-max \n–0.6°C (–1.0°F) \nInformative note: The number of ignored requests can be \nadjusted\
        \ to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set\
        \ should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests.\
        \ As a default, set the number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nto\
        \ the nearest integer. \n \nThe net result of this SAT reset strategy is depicted in Figure 5.16.2.2 for Min_ClgSAT\
        \ = 12°C (55°F), \nMax_ClgSAT = 18°C (65°F), OAT_Max = 21°C (70°F), and OAT_Min = 16°C (60°F). \n \nInformative Figure\
        \ 5.16.2.2 Example supply air temperature reset diagram. \nc. During Cooldown Mode, setpoint shall be Min_ClgSAT.\
        \ \nNote that the supply air temperature setpoint determined above for Occupied, Setup, and Cooldown Modes can be\
        \ \nlowered by the humidity control logic in Section 5.16.2.3. \nd. During Warmup Mode and Setback Mode, setpoint\
        \ shall be 35°C (95°F). \nRaising the SAT setpoint in warmup will effectively lock out the economizer and cooling\
        \ coil, which is desirable for \nwarmup even if there is no heating coil at the AHU to meet the higher SAT. \nT-max\
        \ \nThe diamond represents \nT-max at 60°F \nSAT Setpoint \nOutdoor Air Temperature \nOAT_Min \n16°C (60°F) \nOAT_Max\
        \ \n21°C (70°F) \nMin_ClgSAT \n12°C (55°F) \nMax_ClgSAT \n18°C (65°F) \nThe star represents the \nactive supply air\
        \ \ntemperature setpoint at 65°F \nOAT and T-max of 60°F \nT-max varies between SPmin \nand SPmax based on requests\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 130 ===\n128 \nASHRAE Guideline 36-2024 \nThis does not apply in the\
        \ case of a DFDD AHU or if all the zones are equipped with fan-powered boxes such that \nthe AHU is off in warmup\
        \ and setback. \nThe engineer must specify the basis, if any, on which SAT setpoint is to be limited to control zone\
        \ humidity. \nIf SAT setpoint is not to be limited based on humidity, delete Section 5.16.2.3. \nIf SAT is to be limited\
        \ based on outdoor air dew point, retain Section 5.16.2.3.a.1. \nIf SAT is to be limited based on return air dew point,\
        \ retain Section 5.16.2.3.a.2. \nIf SAT is to be limited based on requests from zones, retain Section 5.16.2.3.a.3.\
        \ \nDelete any subsections that do not apply. \n5.16.2.3. \nSupply Air Temperature Setpoint Limit for Humidity Control\
        \ \na. The Humidity_SAT_Limit shall be the lowest value dictated by the following strategies: \nNote that control\
        \ based on outdoor air dew point will prevent the introduction of large volumes of humid \nventilation air, but will\
        \ not respond to elevated indoor humidity conditions. \n1. Based on outdoor air dew point temperature \ni. See Sections\
        \ 3.1.4.6 for OADPT_Min and OADPT_Max. \nii. Humidity_SAT_Limit shall be reset from Min_ClgSAT when the outdoor air\
        \ dew point is \nOADPT_Max and above, proportionally up to Max_ClgSAT when the outdoor air dew \npoint is OADPT_Min\
        \ and below. \nNote that control based on return air dew point only responds to the average condition across the building.\
        \  \nIndividual zones with high relative humidity due to high zone latent loads will most likely not be detected.\
        \ \n2. Based on return air dew point temperature \ni. See Sections 3.1.4.6 for RADPT_Min and RADPT_Max. \nii. Humidity_SAT_Limit\
        \ shall be reset from Min_ClgSAT when the return air dew point is \nRADPT_Max and above, proportionally up to Max_ClgSAT\
        \ when the return air dew point \nis RADPT_Min and below. \nLimiting SAT based on zone requests has a high potential\
        \ to create rogue zones and consequent ongoing energy \nwaste.  Use high quality humidity sensors and only use zone\
        \ feedback where it is necessary to limit the potential for \nmoisture related problems. \nZone importance multipliers\
        \ can be adjusted to ensure that critical zones get an immediate response to high \nhumidity, but doing so further\
        \ increases the risk of rogue zones. \n3. Based on zone requests \ni. See Section 3.1.1.4 for zone dew point high\
        \ limits. \nii. Humidity_SAT_Limit shall be reset using T&R logic (see Section 5.1.14) between \nMin_ClgSAT and Max_ClgSAT\
        \ based on Zone Humidity SAT Limit Requests. \nThe T&R reset parameters in Table 5.16.2.3 are suggested as a staring\
        \ place; they will most likely require \nadjustment during the commissioning/tuning phase. \nTable 5.16.2.3 Trim &\
        \ Respond Variables \nVariable \nValue \nDevice \nSupply fan \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 131 ===\nASHRAE\
        \ Guideline 36-2024 \n129 \nSP0 \nSPmax \nSPmin \nMin_ClgSAT  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes \nT \n2 minutes\
        \ \nI \nSee note \nR \nZone Humidity SAT \nLimit Requests \nSPtrim \n+0.1°C (+0.2°F) \nSPres \n–0.2°C (–0.3°F) \n\
        SPres-max \n–0.6°C (–1.0°F) \nInformative note: The number of ignored requests can be \nadjusted to balance responsiveness\
        \ to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as\
        \ a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the\
        \ number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nto the nearest integer.\
        \ \nb. During all Modes except Warmup Mode and Setback Mode, the supply air temperature setpoint \ndetermined in Section\
        \ 5.16.2.2 shall be limited to no greater than the Humidity_SAT_Limit. \n5.16.2.4. \nSupply air temperature shall\
        \ be controlled to setpoint using a control loop whose output is mapped \nto sequence the heating coil (if applicable),\
