        \ outdoor air damper, return air damper, and cooling coil \nas shown in Figure 5.16.2.3.  \nThe engineer must specify\
        \ whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a)\
        \ and delete subsection (b). \nIf there are relief dampers or relief fans, keep subsection (b) and delete subsection\
        \ (a). \nDelete this flag note after selections have been made. \na. For units with return fans \n1. Return air damper\
        \ maximum position MaxRA-P is modulated to control minimum outdoor \nairflow (see Sections 5.16.4.4, 5.16.5.4 and\
        \ 5.16.6.3). \nb. For units with relief dampers or relief fans \n1. Economizer damper minimum position MinOA-P and/or\
        \ return air damper maximum position \nMaxRA-P are modulated to control minimum outdoor airflow (see Sections 5.16.4.4,\
        \ 5.16.5.4 \nand 5.16.6.3). \nThe engineer must specify whether minimum outdoor air and economizer functions use separate\
        \ dedicated \nminimum outdoor air dampers and economizer dampers, or a single (or staged) common outdoor air \ndamper(s)\
        \ that provide both minimum outdoor air and economizer functions. \nIf there are separate dedicated dampers, keep\
        \ subsection (2) and delete subsection (3). \nIf there is a single (or staged) common damper(s), keep subsection (3)\
        \ and delete subsection (2). \nDelete this flag note after selection has been made. \n2. For units with a separate\
        \ minimum outdoor air damper, economizer damper minimum position \nMinOA-P is 0%, and return air damper maximum position\
        \ MaxRA-P is modulated to control \nminimum outdoor airflow (see Sections 5.16.4 and 5.16.5). \nThis\x03file\x03is\x03\
        licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\
        \n=== PDF page 132 ===\n130 \nASHRAE Guideline 36-2024 \n3. For units with a single common minimum outdoor air and\
        \ economizer damper(s), return air \ndamper maximum position MaxRA-P and economizer damper minimum position MinOA-P\
        \ are \nmodulated to control minimum outdoor airflow (see Section 5.16.6). Economizer damper \nmaximum position MaxOA-P\
        \ is limited during minimum outdoor airflow control (e.g., \neconomizer lockout due to high OAT). \nc. The points\
        \ of transition along the x-axis shown and described in Figure 5.16.2.3 are representative. \nSeparate gains shall\
        \ be provided for each section of the control map (heating coil, economizer, \ncooling coil) that is determined by\
        \ the contractor to provide stable control. Alternatively, the \ncontractor shall adjust the precise value of the\
        \ x-axis thresholds shown in Figure 5.16.2.3 to \nprovide stable control. Damper control depends on the type of building\
        \ pressure control system. \nThe engineer must specify whether the AHU has a return fan or relief fan(s)/damper(s),\
        \ and, if a return fan, \nhow it is controlled. \nIf there are relief fan(s) or damper(s), retain Figure 5.16.2.3-1,\
        \ and delete Figures 5.16.2.3-2 and 5.16.2.3-3 \nand their associated explanatory notes.  Rename Figure 5.16.2.3-1\
        \ as Figure 5.16.2.3 (delete “-1”) to avoid \nconfusion. \nIf there is a return fan controlled by airflow tracking,\
        \ retain Figure 5.16.2.3-2, and delete Figures 5.16.2.3-1 \nand 5.16.2.3-3 and their associated explanatory notes.\
        \  Rename Figure 5.16.2.3-2 as Figure 5.16.2.3 (delete “-\n2”) to avoid confusion. \nIf there is a return fan controlled\
        \ by direct building pressure, retain Figure 5.16.2.3-3, and delete Figures \n5.16.2.3-1 and 5.16.2.3-2 and their\
        \ associated explanatory notes.  Rename Figure 5.16.2.3-3 as Figure 5.16.2.3 \n(delete “-3”) to avoid confusion. \n\
        Delete this flag note after selection has been made. \nFor AHUs with relief fans, outdoor air and return air dampers\
        \ are sequenced rather than complementary (as per \ntraditional sequences) to reduce fan power at part loads. \n \n\
        \ \nFigure 5.16.2.3-1 SAT loop mapping with relief damper or relief fan. \nReturn Air \nDamper Position \nHeating\
        \ Coil \nEconomizer \nOutdoor Air \nDamper \nPosition \nMinOA-P \nMaxRA-P \nMaxOA-P \nEconomizer \nOutdoor Air \n\
        Damper Position \nCooling Coil \nReturn Air \nDamper \nPosition \n100%  \n0%  \nDamper/valve Position, % open \nSupply\
        \ Air Temperature Control Loop Signal \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 133 ===\nASHRAE Guideline 36-2024 \n131 \nFor AHUs with return fans\
        \ and airflow tracking control, the SAT control loop makes the economizer outdoor air \ndamper open fully whenever\
        \ the AHU is on, while the return air damper modulates to maintain supply air \ntemperature as shown below.  Relief/exhaust\
        \ damper position tracks inversely with the return damper position. \nOutdoor air dampers on air handlers with return\
        \ fans have no impact on the outdoor airflow rate into the mixing \nplenum. Instead, the return-fan and return-damper\
        \ controls dictate outdoor airflow. See ASHRAE Guideline 16. \nNote that the economizer damper will close if there\
        \ is a separate minimum outdoor air damper and minimum \noutdoor airflow control is active.  See logic for Minimum\
        \ Outdoor Airflow Control below. \n \n \nFigure 5.16.2.3-2 SAT loop mapping with return-fan control with airflow tracking.\
        \ \nFor AHUs with return fans and direct building pressure controls, the SAT control loop makes the economizer \n\
        outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply \n\
        air temperature as shown below.  Relief/exhaust damper position is controlled by the building pressure control \n\
        loop. \nOutdoor air dampers on air handlers with return fans have no impact on the outdoor airflow rate into the mixing\
        \ \nplenum. Instead, the return-fan and return-damper controls dictate outdoor airflow. See ASHRAE Guideline 16. \n\
        Note that the economizer damper will close if there is a separate minimum outdoor air damper and minimum \noutdoor\
        \ airflow control is active.  See logic for Minimum Outdoor Airflow Control below. \n \nReturn Air \nDamper Position\
        \ \nHeating Coil \nMaxRA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \n100%  \n0%  \nDamper/valve\
        \ Position, % open \nSupply Air Temperature Control Loop Signal \nRelief/Exhaust Air \nDamper Position \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 134 ===\n132 \nASHRAE Guideline 36-2024 \n \nFigure 5.16.2.3-3 SAT loop mapping\
        \ with return-fan control with direct building pressure controls."
    2021_excerpt: 5.16.2. Supply Air Temperature Control 5.16.2.1. Control loop is enabled when the supply air fan is proven
      ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise. 5.16.2.2. Supply Air Temperature
      Setpoint The default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used to reset the Occupied Mode SAT
      setpoint was chosen to maximize economizer hours. It may be preferable to use a lower range of OATs (e.g., 18°C [65°F]
      – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running anyway; reheat is minimized,
      as in a VAV dual-fan dual-duct system, or the climate severely …
    2024_excerpt: 5.16.2. Supply Air Temperature Control 5.16.2.1. Control loop is enabled when the supply air fan is proven
      ON, and disabled otherwise. When the loop is disabled, the output shall be set to deadband (no heating, minimum economizer).
      5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used
      to reset the Occupied Mode SAT setpoint was chosen to maximize economizer hours. It may be preferable to use a lower
      range of OATs (e.g., 18°C [65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running
      anyway; reheat is minimized, as in a VAV dual-fan dual-duct …
    change_excerpt: 'replace: 2021 [Air Temperature Control 5.16.2.1. Control loop is enabled when the supply air fan is proven
      ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise. 5.16.2.2. Supply Air Temperature
      Setpoint The default range of] -> 2024 [Air Temperature Control 5.16.2.1. Control loop is enabled when the supply air
      fan is proven ON, and disabled otherwise. When the loop is disabled, the output shall be set to deadband (no heating,
      minimum economizer). 5.16.2.2. Supply Air Temperature Setpoint The default range] | insert: 2021 [Control 5.16.2.1.
      Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum
      economizer) otherwise. 5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor] -> 2024 [when the supply
      air fan is proven ON, and …'
    2021_pages: *id069
    2024_pages: *id070
  - section: 5.16.4
    '2021':
      status: found
      pdf_pages: &id071
      - 119
      - 120
      - 121
      - 122
      text: "5.16.4. \nMinimum Outdoor Air Control with a Separate Minimum Outdoor Air Damper and Differential Pressure \n\
        Control \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE Standard\
        \ 62.1 ventilation requirements, keep Section 5.16.4.1 and \ndelete Section 5.16.4.2. \nIf the project is to comply\
        \ with California Title 24 ventilation requirements, keep Section 5.16.4.2 and delete \nSection 5.16.4.1. \n5.16.4.1.\
        \ \nDP Setpoint for ASHRAE Standard 62.1 Ventilation \na. \nSee Section 3.2.1.3.a for design OA DP setpoints. \nb.\
        \ See Section 5.16.3.1 for calculation of current outdoor air setpoint MinOAsp. \nc. \nThe minimum outdoor air DP\
        \ setpoint MinDPsp shall be calculated as \nMinDPsp = DesMinDP [MinOAsp\nDes\U0001D449\U0001D45C\U0001D461\n]\n2\n\
        \ \nIf the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.4.2 and delete\
        \ \nSection 5.16.4.1. \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section\
        \ 5.16.4.1 and \ndelete Section 5.16.4.2. \n5.16.4.2. \nDP setpoint for California Title 24 Ventilation \na. \nSee\
        \ Section 3.2.1.3.b for design OA DP setpoints. \nb. See Section 5.16.3.2 for calculation of current setpoints AbsMinOA*\
        \ and DesMinOA*. \nc. \nSee zone CO2 control logic under terminal unit sequences. \nd. The active minimum DP setpoints\
        \ AbsDPsp* and DesDPsp* shall be determined by the \nfollowing equations: \nAbsDPsp* = AbsMinDP [AbsMinOA*\nAbsMinOA\
        \ ]\n2\n \nDesDPsp* = DesMinDP [DesMinOA*\nDesMinOA ]\n2\n \nThis equation prevents excess outdoor air from being\
        \ supplied during periods of partial occupancy. \ne. \nThe minimum outdoor air DP setpoint MinDPsp shall be reset\
        \ based on the highest zone CO2 \ncontrol-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal. \nf.\
        \ \nThe minimum outdoor air setpoint MinOAsp shall be reset based on the highest zone CO2 \ncontrol-loop signal from\
        \ AbsMinOA* at 50% signal to DesMinOA* at 100% signal. \nThis concludes the section where the ventilation logic option\
        \ is selected. \nWhen the sequences are complete, only one of Section 5.16.4.1 and Section 5.16.4.2 should remain.\
        \ The other \nsection should be deleted along with these flag notes. \n5.16.4.3. \nOpen minimum outdoor air damper\
        \ when the supply air fan is proven ON and the system is in \nOccupied Mode and MinDPsp is greater than zero. Damper\
        \ shall be closed otherwise.  \n© ASHRAE. Per international copyright law, additional reproduction, distribution,\
        \ or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\n\
        Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license\
        \ with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\n\
        Not for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n\
        --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 120 ===\n \n118 \nASHRAE Guideline 36-2021 \n5.16.4.4.\
        \ \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan, relief damper\
        \ or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief\
        \ damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have\
        \ been made. \na. \nFor units with return fans \nMinimum outdoor air control is enabled when return damper position\
        \ exceeds MRA-P because it cannot be assumed \nthat the combination of the minimum and the economizer outdoor air\
        \ dampers are providing sufficient outdoor air \nunder these conditions. \nThe 20% threshold can be increased to ensure\
        \ minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined\
        \ empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode\
        \ and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95%\
        \ when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When\
        \ MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n2. Minimum outdoor air control shall\
        \ be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \n\
        i. The economizer high limit conditions in Section 5.1.17are exceeded. \nii. When the minimum outdoor air damper is\
        \ open and the return air damper position is \ngreater than MRA-P. \n3. When minimum outdoor air control is enabled,\
        \ the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2shall be suspended per\
        \ the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when\
        \ minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait\
        \ 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper\
        \ position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed.\
        \ \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP\
        \ across the minimum outdoor air damper at setpoint \nMinDPsp. \n4. Minimum outdoor air control shall be disabled\
        \ when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni.\
        \ The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is\
        \ closed or the return air damper position is 10% \nbelow MRA-P. \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 121 ===\n \nASHRAE Guideline 36-2021\
        \ \n119 \n5. When minimum outdoor air control is disabled: \ni. Economizer outdoor air damper shall be fully opened.\
        \ \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the\
        \ SAT control loop \nper Section 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor air control\
        \ is enabled when economizer damper position is less than MOA-P because it cannot be \nassumed that the combination\
        \ of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor air under these conditions.\
        \ \nMinimum outdoor air control is disabled when return damper position is less than MRA-P, because the economizer\
        \ \ndamper has been closed to enable an accurate airflow measurement through the minimum outdoor air damper. \nThe\
        \ 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at\
        \ the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the\
        \ supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall\
        \ calculate MOA-P.  The value of MOA-P shall scale from \n5% when supply-fan speed is at 100% design speed proportionally\
        \ up to 80% when the fan \nis at minimum speed.  When MOA-P is not being calculated for any reason, it shall be set\
        \ to \n0%. \n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than\
        \ zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100%\
        \ design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated\
        \ for any reason, it shall be \nset to 100%. \n3. Minimum outdoor air control shall be enabled when the unit is in\
        \ Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions\
        \ in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the economizer outdoor air\
        \ damper \nposition is less than MOA-P. \n4. When minimum outdoor air control is enabled, the normal sequencing of\
        \ economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence:\
        \ \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control\
        \ is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the\
        \ economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by\
        \ the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 122 ===\n \n120 \nASHRAE\
        \ Guideline 36-2021 \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to\
        \ 0% to maintain DP across the minimum outdoor air damper at setpoint \nMinDPsp. \n5. Minimum outdoor air control\
        \ shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for\
        \ 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor\
        \ air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n6. When minimum outdoor air control\
        \ is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled\
        \ by the SAT control loop \nper Section 5.16.2. \nThe engineer must select among options for minimum outdoor air control\
        \ logic based on two criteria: \nDo the minimum outdoor air and economizer functions use separate dedicated dampers\
        \ or a single common \ndamper? \nIs outdoor air volume measured by DP P or an airflow measurement station (AFMS)?\
        \ \nControl logic selections should be made as follows: \nFor AHUs with separate dedicated dampers and OA measurement\
        \ by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nFor AHUs with separate dedicated dampers\
        \ and OA measurement by P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with a single common\
        \ damper and OA measurement by AFMS, use Section 5.16.6 and delete \nSections 5.16.4 and 5.16.5. \nAHUs with a single\
        \ common damper and OA measurement by P are not supported because OA \nmeasurements are not accurate in this configuration.\
        \ \nDCV is supported in all three options but only for California Title 24 ventilation."
    '2024':
      status: found
      pdf_pages: &id072
      - 136
      - 137
      - 138
      - 139
      text: "5.16.4. Minimum Outdoor Airflow Control with a Separate Minimum Outdoor Air Damper and Differential \nPressure\
        \ Control \nThe engineer must select between ventilation logic options: \nIf the project is to comply with ASHRAE\
        \ Standard 62.1 ventilation requirements, keep Section 5.16.4.1 and \ndelete Section 5.16.4.2. \nIf the project is\
        \ to comply with California Title 24 ventilation requirements, keep Section 5.16.4.2 and delete \nSection 5.16.4.1.\
        \ \n5.16.4.1. \nDP Setpoint for ASHRAE Standard 62.1 Ventilation \na. See Section 3.2.1.3.a for design OA DP setpoints.\
        \ \nb. See Section 5.16.3.1 for calculation of current outdoor airflow setpoint, MinOAsp. \nc. The minimum outdoor\
        \ airflow DP setpoint MinDPsp shall be calculated as \nMinDPsp = DesMinDP ൤MinOAsp\nDes\U0001D449\U0001D449\U0001D45C\
        \U0001D45C\U0001D45C\U0001D45C\n൨\n2\n \nIf the project is to comply with California Title 24 ventilation requirements,\
        \ keep Section 5.16.4.2 and delete \nSection 5.16.4.1. \nIf the project is to comply with ASHRAE Standard 62.1 ventilation\
        \ requirements, keep Section 5.16.4.1 and \ndelete Section 5.16.4.2. \n5.16.4.2. \nDP setpoint for California Title\
        \ 24 Ventilation \na. See Section 3.2.1.3.b for design OA DP setpoints. \nb. See Section 5.16.3.2 for calculation\
        \ of current setpoints AbsMinOA* and DesMinOA*. \nc. See zone CO2 control logic under terminal unit sequences. \n\
        d. The active minimum DP setpoints AbsDPsp* and DesDPsp* shall be determined by the following \nequations: \nAbsDPsp*\
        \ = AbsMinDP ൤AbsMinOA*\nAbsMinOA ൨\n2\n \nDesDPsp* = DesMinDP ൤DesMinOA*\nDesMinOA ൨\n2\n \nThis\x03file\x03is\x03\
        licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\
        \n=== PDF page 137 ===\nASHRAE Guideline 36-2024 \n135 \nThis equation prevents excess outdoor airflow from being\
        \ supplied during periods of partial occupancy. \ne. The minimum outdoor airflow DP setpoint, MinDPsp, shall be reset\
        \ based on the highest zone CO2 \ncontrol-loop signal from AbsDPsp* at 50% signal to DesDPsp* at 100% signal. \nf.\
        \ The minimum outdoor airflow setpoint, MinOAsp, shall be reset based on the highest zone CO2 \ncontrol-loop signal\
        \ from AbsMinOA* at 50% signal to DesMinOA* at 100% signal. \nThis concludes the section where the ventilation logic\
        \ option is selected. \nWhen the sequences are complete, only one of Section 5.16.4.1 and Section 5.16.4.2 should\
        \ remain. The other \nsection should be deleted along with these flag notes. \n5.16.4.3. \nOpen the minimum outdoor\
        \ air damper when the supply air fan is proven ON and the system is in \nOccupied Mode and MinDPsp is greater than\
        \ zero. Damper shall be closed otherwise.  \n5.16.4.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify\
        \ whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (a)\
        \ and delete subsection (b). \nIf there are relief damper or relief fans, keep subsection (b) and delete subsection\
        \ (a). \nDelete this flag note after selections have been made. \na. For units with return fans \nMinimum outdoor\
        \ air control is enabled when return damper position exceeds MRA-P because it cannot be \nassumed that the combination\
        \ of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor airflow under these conditions.\
        \ \nThe 20% threshold can be increased to ensure minimum outdoor airflow will be maintained but at the expense of\
        \ \nfan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the supply air\
        \ fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate\
        \ MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally down\
        \ to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be set to\
        \ \n100%. \n2. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \nof the\
        \ following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes.\
        \ \nii. When the minimum outdoor air damper is open and the return air damper position is greater \nthan MRA-P for\
        \ 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n3. When minimum outdoor airflow control\
        \ is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be\
        \ suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is\
        \ closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum outdoor air\
        \ damper. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 138 ===\n136 \nASHRAE Guideline 36-2024 \nii. Wait 15 seconds, then\
        \ close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position to MaxRA-P\
        \ for minimum outdoor \nair control.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper\
        \ position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper\
        \ at setpoint MinDPsp. \n4. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied\
        \ \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17\
        \ are not exceeded for 10 minutes. \nii. The minimum outdoor air damper is closed or the return air damper position\
        \ is 10% below \nMRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n5. When\
        \ minimum outdoor airflow control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P\
        \ shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop\
        \ per \nSection 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor airflow control is enabled\
        \ when the economizer damper position is less than MOA-P because it \ncannot be assumed that the combination of the\
        \ minimum and the economizer outdoor air dampers are providing \nsufficient outdoor airflow under these conditions.\
        \ \nMinimum outdoor airflow control is disabled when return damper position is less than MRA-P, because the \neconomizer\
        \ damper has been closed to enable an accurate airflow measurement through the minimum outdoor air \ndamper. \nThe\
        \ 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at\
        \ the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the\
        \ supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall\
        \ calculate MOA-P.  The value of MOA-P shall scale from 5% \nwhen supply-fan speed is at 100% design speed proportionally\
        \ up to 80% when the fan is at \nminimum speed.  When MOA-P is not being calculated for any reason, it shall be set\
        \ to 0%. \n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than\
        \ zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100%\
        \ design speed proportionally down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated\
        \ for any reason, it shall be set to \n100%. \n3. Minimum outdoor airflow control shall be enabled when the unit is\
        \ in Occupied Mode and any \nof the following conditions are true: \ni. The economizer high limit conditions in Section\
        \ 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the economizer outdoor\
        \ air damper \nposition is less than MOA-P for 10 minutes. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 139 ===\nASHRAE\
        \ Guideline 36-2024 \n137 \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n4. When minimum outdoor\
        \ airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per Section\
        \ 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor\
        \ air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum\
        \ outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes,\
        \ then release return air damper position for control by the SAT control loop \nin Section 5.16.2.  Economizer outdoor\
        \ air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from\
        \ \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint, MinDPsp. \n5. Minimum outdoor airflow\
        \ control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are\
        \ true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air\
        \ damper is closed or the return air damper position is 10% below \nMRA-P. \niii. Outdoor Air Pollution Mode is disabled\
        \ per Section 5.1.16. \n6. When minimum outdoor airflow control is disabled: \ni. MaxRA-P shall be set to 100%. \n\
        ii. Economizer and return air damper positions shall be controlled by the SAT control loop per \nSection 5.16.2. \n\
        The engineer must select among options for minimum outdoor airflow control logic based on two criteria: \nDo the minimum\
        \ outdoor airflow and economizer functions use separate dedicated minimum outdoor air \ndampers and economizer dampers,\
        \ or a single (or staged) common damper(s) that provide both minimum \noutdoor air and economizer functions? \nIs\
        \ outdoor airflow measured by ∆P or an airflow measurement station (AFMS)? \nControl logic selections should be made\
        \ as follows: \nFor AHUs with separate dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete\
        \ \nSections 5.16.4 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement by ∆P, use Section 5.16.4\
        \ and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with a single (or staged) common damper(s) and OA measurement\
        \ by AFMS, use Section 5.16.6 \nand delete Sections 5.16.4 and 5.16.5."
    2021_excerpt: '5.16.4. Minimum Outdoor Air Control with a Separate Minimum Outdoor Air Damper and Differential Pressure
      Control The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard
      62.1 ventilation requirements, keep Section 5.16.4.1 and delete Section 5.16.4.2. If the project is to comply with California
      Title 24 ventilation requirements, keep Section 5.16.4.2 and delete Section 5.16.4.1. 5.16.4.1. DP Setpoint for ASHRAE
      Standard 62.1 Ventilation a. See Section 3.2.1.3.a for design OA DP setpoints. b. See Section 5.16.3.1 for calculation
      of current outdoor air setpoint MinOAsp. c. The minimum outdoor …'
    2024_excerpt: '5.16.4. Minimum Outdoor Airflow Control with a Separate Minimum Outdoor Air Damper and Differential Pressure
      Control The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard
      62.1 ventilation requirements, keep Section 5.16.4.1 and delete Section 5.16.4.2. If the project is to comply with California
      Title 24 ventilation requirements, keep Section 5.16.4.2 and delete Section 5.16.4.1. 5.16.4.1. DP Setpoint for ASHRAE
      Standard 62.1 Ventilation a. See Section 3.2.1.3.a for design OA DP setpoints. b. See Section 5.16.3.1 for calculation
      of current outdoor airflow setpoint, MinOAsp. c. The …'
    change_excerpt: 'replace: 2021 [5.16.4. Minimum Outdoor Air Control with a Separate Minimum Outdoor Air Damper and Differential
      Pressure Control The engineer must select between ventilation] -> 2024 [5.16.4. Minimum Outdoor Airflow Control with
      a Separate Minimum Outdoor Air Damper and Differential Pressure Control The engineer must select between ventilation]
      | replace: 2021 [a. See Section 3.2.1.3.a for design OA DP setpoints. b. See Section 5.16.3.1 for calculation of current
      outdoor air setpoint MinOAsp. c. The minimum outdoor air DP setpoint MinDPsp shall be calculated as MinDPsp = DesMinDP
      [MinOAsp Des𝑉𝑜𝑡] -> 2024 [a. See Section 3.2.1.3.a for design OA DP setpoints. b. See Section 5.16.3.1 for calculation
      of current outdoor airflow setpoint, MinOAsp. c. The minimum outdoor airflow DP setpoint MinDPsp shall be calculated
      as MinDPsp = DesMinDP …'
    2021_pages: *id071
    2024_pages: *id072
  - section: 5.16.6
    '2021':
      status: found
      pdf_pages: &id073
      - 125
      - 126
      text: "5.16.6. \nMinimum Outdoor Air Control with a Single Common Damper for Minimum Outdoor Air and \nEconomizer Functions\
        \ and Airflow Measurement \nThe engineer must select between ventilation logic options: \nIf the project is to comply\
        \ with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and \ndelete Section 5.16.6.2. \nIf the\
        \ project is to comply with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete \nSection\
        \ 5.16.6.1. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in\
        \ either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society\
        \ of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled\
        \ Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022\
        \ 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 126 ===\n \n124 \nASHRAE Guideline 36-2021 \n5.16.6.1. \nOutdoor Airflow Setpoint for ASHRAE Standard\
        \ 62.1-2016 Ventilation \na. \nSee Section 5.16.3.1 for calculation of current outdoor air setpoint MinOAsp. \nIf\
        \ the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete \n\
        Section 5.16.6.1. \nIf the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1\
        \ and \ndelete Section 5.16.6.2. \n5.16.6.2. \nOutdoor Airflow Setpoint for California Title 24 Ventilation \na. \n\
        See Section 5.16.3.2 for calculation of current setpoints AbsMinOA* and DesMinOA*. \nb. See zone CO2 control logic\
        \ under terminal unit sequences. \nc. \nThe minimum outdoor air setpoint MinOAsp shall be reset based on the highest\
        \ zone CO2 \ncontrol-loop signal from AbsMinOA* at 50% signal to DesMinOA* at 100% signal. \nThis concludes the section\
        \ where the ventilation logic option is selected. \nWhen the sequences are complete, only one of Section 5.16.6.1\
        \ and Section 5.16.6.2 should remain. The other \nsection should be deleted along with these flag notes. \n5.16.6.3.\
        \ \nMinimum Outdoor Air Control Loop \na. \nMinimum outdoor air control loop is enabled when the supply fan is proven\
        \ ON and the AHU is \nin Occupied Mode, and disabled and output set to zero otherwise. \nThe engineer must specify\
        \ whether the unit has a return fan, relief damper or relief fans. \nIf there is a return fan, keep subsection (b)\
        \ and delete subsection (c). \nIf there are relief damper or relief fans, keep subsection (c) and delete subsection\
        \ (b). \nDelete this flag note after selections have been made. \nb. For units with return fans: \nThe following logic\
        \ limits the return damper position to ensure that minimum outdoor air is maintained at all times, \nwhile the actual\
        \ return damper position is modulated by the SAT control loop. \n1. The outdoor airflow rate shall be maintained at\
        \ the minimum outdoor damper outdoor \nairflow setpoint MinOAsp by a direct-acting control loop whose output is mapped\
        \ to the \nreturn air damper maximum position endpoint MaxRA-P. \nThe following logic directly controls the return\
        \ damper position to ensure that exactly the minimum outdoor air – \nand no more – is provided when economizer lockout\
        \ conditions are exceeded.  When economizer lockout no longer \napplies, return damper control reverts to the SAT\
        \ control loop. \n2. While the unit is in Occupied Mode, if the economizer high limit conditions in Section"
    '2024':
      status: found
      pdf_pages: &id074
      - 143
      - 144
      - 145
      - 146
      - 147
      text: "5.16.6. Minimum Outdoor Airflow Control with a Single (or Staged) Common Damper(s) for Minimum Outdoor \nAirflow\
        \ and Economizer Functions and Airflow Measurement \nThe engineer must select between ventilation logic options: \n\
        If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and \ndelete\
        \ Section 5.16.6.2. \nIf the project is to comply with California Title 24 ventilation requirements, keep Section\
        \ 5.16.6.2 and delete \nSection 5.16.6.1. \n5.16.6.1. \nOutdoor Airflow Setpoint for ASHRAE Standard 62.1 Ventilation\
        \ \na. See Section 5.16.3.1 for calculation of current outdoor airflow setpoint, MinOAsp. \nIf the project is to comply\
        \ with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete \nSection 5.16.6.1. \nIf the\
        \ project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and \ndelete Section\
        \ 5.16.6.2. \n5.16.6.2. \nOutdoor Airflow Setpoint for California Title 24 Ventilation \na. See Section 5.16.3.2 for\
        \ calculation of current setpoints AbsMinOA* and DesMinOA*. \nb. See zone CO2 control logic under terminal unit sequences.\
        \ \nc. The minimum outdoor airflow setpoint MinOAsp shall be reset based on the highest zone CO2 \ncontrol-loop signal\
        \ from AbsMinOA* at 50% signal to DesMinOA* at 100% signal. \nThis concludes the section where the ventilation logic\
        \ option is selected. \nWhen the sequences are complete, only one of Section 5.16.6.1 and Section 5.16.6.2 should\
        \ remain. The other \nsection should be deleted along with these flag notes. \n5.16.6.3. \nMinimum Outdoor Airflow\
        \ Control Loop \nInclude the following section if the air handling unit is very large and thus requires staged outdoor\
        \ air \ndamper/AFMS assemblies so that airflow measurement can be accurate when the AHU is serving small \nZone Groups\
        \ and/or due to many zones with CO2 DCV or occupancy sensors which can result in very low \nminimum outdoor air rate\
        \ setpoints. \na. Staged Outdoor Air Dampers/AFMS Assemblies \n1. Stage each outdoor air economizer damper/AFMS assembly\
        \ as follows: \nDesign drawings must clearly indicate which outdoor air damper/AFMS assembly corresponds to each stage.\
        \  \nFundamentally, the first stage must be the smallest outdoor air damper/AFMS assembly, and it should be located\
        \ \nas close as possible to the first stage return air damper with parallel blade dampers directing the two airstreams\
        \ at \neach other for best mixing.  The second stage outdoor air damper/AFMS assembly is usually the next closest\
        \ to the \nreturn air dampers, etc.  AFMS need only be provided for each stage up to the AHU’s design minimum outdoor\
        \ air \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 144 ===\n142 \nASHRAE Guideline 36-2024 \nrate where accurate outdoor\
        \ air rate measurement is needed to meet ventilation codes; for higher stages, AFMS \nmay be deleted and the outdoor\
        \ air rate through these stages assumed to have the same face velocity as the lower \nstages.  Here is a typical design\
        \ with 3 stages of outdoor air (with the first two having AFMS) and 2 stages of \nreturn air: \n \ni. All enabled\
        \ outdoor air dampers receive the same AO signal.   \nii. Each damper/AFMS stage shall be enabled no less than 10\
        \ minutes before disabling.  When \nchanging stages, a ramp limit shall be placed on the damper AO signal to avoid\
        \ instabilities.  \nStaging timer does not start until ramp limit is finished. \niii. Staging shall enable outdoor\
        \ air dampers for damper/AFMS stage x as follows based on the \ncurrent minimum outdoor air setpoint, MinOAsp and\
        \ actual outdoor air reading of all \nenabled AFMSs.   \nPick one of the tables below based on the number of stages\
        \ of outdoor air damper/AFMS assemblies: \n2 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down\
        \ to the previous damper/AFMS stage if \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the\
        \ economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1\
        \ \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \n\
        Minimum outdoor air control loop is disabled \n2 \n− \n− \nOA reading falls below \nOAstageup2 \n− \n3 stages \nStage\
        \ \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS stage if \nThis\x03file\x03\
        is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x03\
        1/28/2025\n\n=== PDF page 145 ===\nASHRAE Guideline 36-2024 \n143 \nWith the economizer \nenabled \nWith the \neconomizer\
        \ \ndisabled \nWith the economizer \nenabled \nWith the economizer \ndisabled \n0 \nMinimum outdoor air control loop\
        \ is enabled \n− \n1 \nOA reading exceeds \n120% of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds\
        \ \nOAstageup2  \nMinimum outdoor air control loop is disabled \n2 \nOA reading exceeds \n120% of OAstageup3 \n− \n\
        OA reading and MinOAsp \nfall below OAstageup2 \nMinOAsp falls below \nOAstageup2 \n3 \n− \n− \nOA reading falls below\
        \ \nOAstageup3 \n− \n4 stages \nStage \nStage up to the next damper/AFMS stage if \nStage down to the previous damper/AFMS\
        \ stage if \nWith the economizer \nenabled \nWith the \neconomizer \ndisabled \nWith the economizer \nenabled \nWith\
        \ the economizer \ndisabled \n0 \nMinimum outdoor air control loop is enabled \n− \n1 \nOA reading exceeds \n120%\
        \ of OAstageup2 \nor MinOAsp exceeds \nOAstageup2  \nMinOAsp exceeds \nOAstageup2  \nMinimum outdoor air control loop\
        \ is disabled \n2 \nOA reading exceeds \n120% of OAstageup3 \n− \nOA reading and MinOAsp \nfall below OAstageup2 \n\
        MinOAsp falls below \nOAstageup2 \n3 \nOA reading exceeds \n120% of OAstageup4 \n− \nOA reading and MinOAsp \nfall\
        \ below OAstageup3 \nMinOAsp falls below \nOAstageup3 \n4 \n− \n− \nOA reading falls below \nOAstageup4 \n− \nInclude\
        \ the following section if the air handling unit has two staged return air dampers.  This is typical of \nAHUs with\
        \ two or more stages of outdoor air/AFMS in the previous section. \n2. Stage return air dampers as follows: \ni. When\
        \ only Stage 1 outdoor air economizer damper is enabled, enable Stage 1 return air \ndamper and disable Stage 2 return\
        \ air damper. \nii. When more than one outdoor air economizer damper stage is enabled, enable both return air \ndamper\
        \ stages. \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans. \nIf there\
        \ is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief damper or relief fans, keep\
        \ subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \nb. For units\
        \ with return fans: \n1. The minimum outdoor airflow control loop is enabled when the supply fan is proven ON and\
        \ \nthe AHU is in Occupied Mode, and disabled otherwise. When the loop is disabled, output shall \nbe set to 100%.\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 146 ===\n144 \nASHRAE Guideline 36-2024 \nThe following logic limits\
        \ the return damper position to ensure that minimum outdoor airflow is maintained during \nOccupied Mode, while the\
        \ actual return damper position is modulated by the SAT control loop. \n2. The outdoor airflow shall be maintained\
        \ at the minimum outdoor airflow setpoint MinOAsp by \na direct-acting control loop whose output is mapped to the\
        \ return air damper maximum position \nendpoint MaxRA-P. \nThe following logic directly controls the return damper\
        \ position to ensure that exactly the minimum outdoor \nairflow – and no more – is provided when economizer lockout\
        \ conditions are exceeded.  When economizer lockout \nno longer applies, return damper control reverts to the SAT\
        \ control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section 5.1.17\
        \ \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow shall\
        \ be controlled to the minimum outdoor airflow.  When this occurs, the \nnormal sequencing of the return air damper\
        \ by the SAT control loop is suspended, and the \nreturn air damper position shall be modulated directly to maintain\
        \ measured outdoor airflow at \nMinOAsp (i.e. return damper position shall equal MaxRA-P).  The economizer damper\
        \ shall \nremain open. \n4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes\
        \ and \nOutdoor Air Pollution Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, release\
        \ return damper to control by the SAT control loop (i.e. return damper position is \nlimited by MaxRA-P endpoint,\
        \ but is not directly controlled to equal MaxRA-P). \nc. For units with relief dampers or relief fans: \n1. The minimum\
        \ outdoor airflow control loop is enabled when the supply fan is proven ON and \nthe AHU is in Occupied Mode and disabled\
        \ otherwise. When the loop is disabled, output shall \nbe set to zero. \nThe following logic limits the return and\
        \ economizer damper positions to ensure that minimum outdoor airflow is \nmaintained during Occupied Mode, while the\
        \ actual damper positions are modulated by the SAT control loop. \n2. The outdoor airflow rate shall be maintained\
        \ at the minimum outdoor airflow setpoint, \nMinOAsp, by a reverse-acting control loop whose output is mapped to economizer\
        \ damper \nminimum position, MinOA-P, and return air damper maximum position, MaxRA-P, as \nindicated in Figure 5.16.6.3.\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 147 ===\nASHRAE Guideline 36-2024 \n145 \n \nFigure 5.16.6.3 Minimum\
        \ outdoor airflow control mapping with single damper. \nThe following logic directly controls the return and economizer\
        \ damper positions to ensure that exactly the \nminimum outdoor airflow – and no more – is provided when economizer\
        \ lockout conditions are exceeded.  When \neconomizer lockout no longer applies, return damper control reverts to\
        \ the SAT control loop. \n3. While the unit is in Occupied Mode, if the economizer high limit conditions in Section\
        \ 5.1.17 \nare exceeded for 10 minutes or Outdoor Air Pollution Mode is enabled per Section 5.1.16, \noutdoor airflow\
        \ shall be controlled to the minimum outdoor airflow setpoint, MinOAsp.  When \nthis occurs, the normal sequencing\
        \ of the return air damper by the SAT control loop is \nsuspended as follows: \ni. Fully open the return air damper\
        \ \nii. Wait 15 seconds, then set MaxOA-P equal to MinOA-P \niii. Wait 3 minutes, then modulate the return air damper\
        \ to maintain the measured outdoor \nairflow at MinOAsp (i.e. return air damper position shall equal MaxRA-P). \n\
        4. If the economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes and \nOutdoor Air Pollution\
        \ Mode is disabled per Section 5.1.16, or the unit is no longer in Occupied \nMode, set MaxOA-P = 100% and release\
        \ the return air damper to control by the SAT control \nloop (i.e. return air damper position is limited by the MaxRA-P\
        \ endpoint, but is not directly \ncontrolled to equal MaxRA-P). \nThis concludes the section where the minimum outdoor\
        \ airflow control logic is selected. \nWhen the sequences are complete, only one of Section 5.16.4, 5.16.5, and 5.16.6\
        \ should remain. The other \ntwo sections should be deleted along with these flag notes."
    2021_excerpt: '5.16.6. Minimum Outdoor Air Control with a Single Common Damper for Minimum Outdoor Air and Economizer
      Functions and Airflow Measurement The engineer must select between ventilation logic options: If the project is to comply
      with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and delete Section 5.16.6.2. If the project
      is to comply with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete Section 5.16.6.1. ©
      ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital
      form is not permitted without ASHRAE''s prior written permission. …'
    2024_excerpt: '5.16.6. Minimum Outdoor Airflow Control with a Single (or Staged) Common Damper(s) for Minimum Outdoor
      Airflow and Economizer Functions and Airflow Measurement The engineer must select between ventilation logic options:
      If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and delete Section
      5.16.6.2. If the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete
      Section 5.16.6.1. 5.16.6.1. Outdoor Airflow Setpoint for ASHRAE Standard 62.1 Ventilation a. See Section 5.16.3.1 for
      calculation of current outdoor airflow setpoint, MinOAsp. If the …'
    change_excerpt: 'replace: 2021 [5.16.6. Minimum Outdoor Air Control with a Single Common Damper for Minimum Outdoor Air
      and Economizer Functions and Airflow Measurement The engineer] -> 2024 [5.16.6. Minimum Outdoor Airflow Control with
      a Single (or Staged) Common Damper(s) for Minimum Outdoor Airflow and Economizer Functions and Airflow Measurement]
      | insert: 2021 [5.16.6. Minimum Outdoor Air Control with a Single Common Damper for Minimum Outdoor Air and Economizer
      Functions and Airflow Measurement The engineer must select between ventilation] -> 2024 [5.16.6. Minimum Outdoor Airflow
      Control with a Single (or Staged) Common Damper(s) for Minimum Outdoor Airflow and Economizer Functions and Airflow
      Measurement The engineer must select between ventilation] | replace: 2021 [5.16.6. Minimum Outdoor Air Control with
      a Single Common Damper for Minimum …'
    2021_pages: *id073
    2024_pages: *id074
  - section: 5.16.10
    '2021':
      status: found
      pdf_pages: &id075
      - 130
      - 131
      text: "5.16.10. Return-Fan Control − Direct Building Pressure \n5.16.10.1. \nSee Section 3.1.4.5 for pressure Zone Group\
        \ assignments. \n5.16.10.2. \nReturn fan operates whenever the associated supply fan is proven ON and shall be off\
        \ otherwise. \n5.16.10.3. \nReturn fans shall be controlled to maintain return-fan discharge static pressure at setpoint\
        \ (Section \n5.16.10.5). \n5.16.10.4. \nBuilding static pressure shall be time averaged with a sliding 5-minute window\
        \ and 15 second \nsampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for\
        \ \ncontrol. \na. \nWhere multiple building pressure sensors are used, the highest of the averaged values for \nsensors\
        \ within a pressure zone shall be used for control. \nDue to the potential for interaction between the building pressurization\
        \ and return-fan control loops, extra care \nmust be taken in selecting the control loop gains. To prevent excessive\
        \ control-loop interaction, the closed-loop \nresponse time of the building pressurization loop should not exceed\
        \ 1/5 the closed-loop response time of the return-\nfan control loop. This can be accomplished by decreasing the gain\
        \ of the building pressurization control loop. \n5.16.10.5. \nA single P-only control loop for each pressure zone\
        \ shall modulate to maintain the building \npressure at a setpoint of 12 Pa (0.05 in. of water) with an output ranging\
        \ from 0% to 100%.  The \nloop shall be enabled when the supply and return fans for any unit within the pressure zone\
        \ are \nproven ON and the minimum outdoor air damper is open.  The exhaust dampers shall be closed \nwith loop output\
        \ set to zero otherwise.  All exhaust damper and return fan static pressure setpoints \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 131 ===\n \nASHRAE Guideline\
        \ 36-2021 \n129 \nfor units in an associated pressure zone shall be sequenced based on building pressure control loop\
        \ \noutput signal, as shown in Figure 5.16.10.5.setpointsetpoint \nA pressure zone is defined as an enclosed area\
        \ with interconnected return air paths.  All operating relief dampers \nand return fans that serve a pressure zone\
        \ shall be controlled as if they were one system, using the same control \nloop, even if they are associated with\
        \ different AHUs.  \nThe appropriate boundaries for pressure zones, establishing which return fans run together, will\
        \ need to be \ndetermined by the engineer based on building geometry. \na. \nFrom 0% to 50%, the building pressure\
        \ control loop shall modulate the exhaust dampers from \n0% to 100% open. \nb. From 51% to 100%, the building pressure\
        \ control loop shall reset the return-fan discharge \nstatic pressure setpoint from RFDSPmin at 50% loop output to\
        \ RFDSPmax at 100% of loop \noutput. See Section 3.2.1.4 for RFDSPmin and RFDSPmax. \n \nFigure 5.16.10.5 Exhaust\
        \ damper position and return-fan DP reset \nThe engineer must select among control logic options for return/relief/exhaust.\
        \ This decision is based on the \nAHU configuration. \nControl logic selections should be made as follows: \nFor AHUs\
        \ using a return fan with airflow tracking control, use Section 5.16.11 and delete Sections 5.16.8, \n5.16.9, and\
        \ 5.16.10. \nFor AHUs using actuated relief dampers without a fan, use Section 5.16.8 and delete Sections 5.16.9,\
        \ 5.16.10, \nand 5.16.11. \nFor AHUs using actuated relief dampers with relief fan(s), use Section 5.16.9 and delete\
        \ Sections 5.16.8, \n5.16.10, and 5.16.11. \nFor AHUs using a return fan with direct building pressure control, use\
        \ Section 5.16.10 and delete Sections \n5.16.8, 5.16.9, and 5.16.11. \nFor AHUs using nonactuated barometric relief\
        \ only, delete all four Sections 5.16.8, 5.16.9, 5.16.10, and"
    '2024':
      status: found
      pdf_pages: &id076
      - 150
      - 151
      text: "5.16.10. Return-Fan Control − Direct Building Pressure \nNote that return fan arrays, if used, are not staged\
        \ (as they are with supply air fans) because there is little energy \nbenefit to doing so and also because staging\
        \ requires knowledge of return airflow rate and that is not always \nmeasured when using Direct Building Pressure\
        \ control logic. \n5.16.10.1. See Section 3.1.4.5 for pressure Zone Group assignments. \n5.16.10.2. Return fan operates\
        \ whenever the associated supply fan is proven ON and shall be off otherwise. \n5.16.10.3. Return fans shall be controlled\
        \ to maintain return-fan discharge static pressure at setpoint (Section \n5.16.10.5). \n5.16.10.4. Building static\
        \ pressure shall be time averaged with a sliding 5-minute window and 15 second \nsampling rate (to dampen fluctuations).\
        \ The averaged value shall be that displayed and used for \ncontrol. \na. Where multiple building pressure sensors\
        \ are used, the highest of the averaged values for sensors \nwithin a pressure zone shall be used for control. \n\
        Due to the potential for interaction between the building pressurization and return-fan control loops, extra care\
        \ \nmust be taken in selecting the control loop gains. To prevent excessive control-loop interaction, the closed-loop\
        \ \nresponse time of the building pressurization loop should not exceed 1/5 the closed-loop response time of the return-\n\
        fan control loop. This can be accomplished by decreasing the gain of the building pressurization control loop. \n\
        5.16.10.5. A single P-only control loop for each pressure zone shall modulate to maintain the building \npressure\
        \ at a setpoint of 12 Pa (0.05 in. of water) with an output ranging from 0% to 100%.  The \nloop shall be enabled\
        \ when the supply and return fans for any unit within the pressure zone are \nproven ON and the minimum outdoor air\
        \ damper is open, and disabled otherwise.  When the loop \nis disabled, the exhaust dampers shall be closed with loop\
        \ output set to zero.  All exhaust damper \nand return fan static pressure setpoints for units in an associated pressure\
        \ zone shall be sequenced \nbased on building pressure control loop output signal, as shown in Figure 5.16.10.5. \n\
        A pressure zone is defined as an enclosed area with interconnected return air paths.  All operating relief dampers\
        \ \nand return fans that serve a pressure zone shall be controlled as if they were one system, using the same control\
        \ \nloop, even if they are associated with different AHUs.  \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 151 ===\nASHRAE\
        \ Guideline 36-2024 \n149 \nThe appropriate boundaries for pressure zones, establishing which return fans run together,\
        \ will need to be \ndetermined by the engineer based on building geometry. \na. From 0% to 50%, the building pressure\
        \ control loop shall modulate the exhaust dampers from 0% \nto 100% open. \nb. From 51% to 100%, the building pressure\
        \ control loop shall reset the return-fan discharge static \npressure setpoint from RFDSPmin at 50% loop output to\
        \ RFDSPmax at 100% of loop output. See \nSection 3.2.1.4 for RFDSPmin and RFDSPmax. \n \nFigure 5.16.10.5 Exhaust\
        \ damper position and return-fan DP reset \nThe engineer must select among control logic options for return/relief/exhaust.\
        \ This decision is based on the \nAHU configuration. \nControl logic selections should be made as follows: \nFor AHUs\
        \ using a return fan with airflow tracking control, use Section 5.16.11 and delete Sections 5.16.8, \n5.16.9, and\
        \ 5.16.10. \nFor AHUs using actuated relief dampers without a fan, use Section 5.16.8 and delete Sections 5.16.9,\
        \ 5.16.10, \nand 5.16.11. \nFor AHUs using actuated relief dampers with relief fan(s), use Section 5.16.9 and delete\
        \ Sections 5.16.8, \n5.16.10, and 5.16.11. \nFor AHUs using a return fan with direct building pressure control, use\
        \ Section 5.16.10 and delete Sections \n5.16.8, 5.16.9, and 5.16.11. \nFor AHUs using non-actuated barometric relief\
        \ only, delete all four Sections 5.16.8, 5.16.9, 5.16.10, and"
    2021_excerpt: 5.16.10. Return-Fan Control − Direct Building Pressure 5.16.10.1. See Section 3.1.4.5 for pressure Zone
      Group assignments. 5.16.10.2. Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise.
      5.16.10.3. Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5).
      5.16.10.4. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate
      (to dampen fluctuations). The averaged value shall be that displayed and used for control. a. Where multiple building
      pressure sensors are used, the highest of the averaged …
    2024_excerpt: 5.16.10. Return-Fan Control − Direct Building Pressure Note that return fan arrays, if used, are not staged
      (as they are with supply air fans) because there is little energy benefit to doing so and also because staging requires
      knowledge of return airflow rate and that is not always measured when using Direct Building Pressure control logic.
      5.16.10.1. See Section 3.1.4.5 for pressure Zone Group assignments. 5.16.10.2. Return fan operates whenever the associated
      supply fan is proven ON and shall be off otherwise. 5.16.10.3. Return fans shall be controlled to maintain return-fan
      discharge static pressure at setpoint (Section 5.16.10.5). …
    change_excerpt: 'insert: 2021 [5.16.10. Return-Fan Control − Direct Building Pressure 5.16.10.1. See Section 3.1.4.5 for
      pressure Zone Group assignments. 5.16.10.2. Return fan operates whenever the associated supply fan] -> 2024 [5.16.10.
      Return-Fan Control − Direct Building Pressure Note that return fan arrays, if used, are not staged (as they are with
      supply air fans) because there is little energy benefit to doing so and also because staging requires knowledge of return
      airflow rate and that is not always measured when using Direct Building Pressure control logic. 5.16.10.1. See Section
      3.1.4.5 for pressure Zone Group assignments. 5.16.10.2. Return fan operates whenever the associated supply fan] | replace:
      2021 [fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust
      dampers shall be closed …'
    2021_pages: *id075
    2024_pages: *id076
  - section: 5.16.11
    '2021':
      status: found
      pdf_pages: &id077
      - 128
      text: "5.16.11. \nA building pressure sensor is required for options in Sections 5.16.8, 5.16.9, 5.16.10."
    '2024':
      status: found
      pdf_pages: &id078
      - 148
      text: "5.16.11. \nA building pressure sensor is required for options in Sections 5.16.8, 5.16.9, 5.16.10."
    2021_excerpt: 5.16.11. A building pressure sensor is required for options in Sections 5.16.8, 5.16.9, 5.16.10.
    2024_excerpt: 5.16.11. A building pressure sensor is required for options in Sections 5.16.8, 5.16.9, 5.16.10.
    change_excerpt: No textual difference detected by normalized extraction; verify formatting and attribution manually.
    2021_pages: *id077
    2024_pages: *id078
  - section: 5.16.14
    '2021':
      status: found
      pdf_pages: &id079
      - 134
      - 135
      - 136
      - 137
      - 138
      - 139
      - 140
      - 141
      - 142
      - 143
      - 144
      - 145
      text: "5.16.14. Automatic Fault Detection and Diagnostics \nThe AFDD routines for AHUs continually assess AHU performance\
        \ by comparing the values of BAS inputs and \noutputs to a subset of potential fault conditions. The subset of potential\
        \ fault conditions that is assessed at any point \ndepends on the operating state (OS) of the AHU, as determined by\
        \ the position of the cooling and heating valves and \nthe economizer damper. Time delays are applied to the evaluation\
        \ and reporting of fault conditions to suppress false \nalarms. Fault conditions that pass these filters are reported\
        \ to the building operator along with a series of possible \ncauses. \nThese equations assume that the air handler\
        \ is equipped with hydronic heating and cooling coils, as well as a fully \nintegrated economizer. If any of these\
        \ components are not present, the associated tests and variables should be \nomitted from the programming. \nNote\
        \ that these alarms rely on reasonably accurate measurement of mixed air temperature. An MAT sensor is \nrequired\
        \ for many of these alarms to work, and an averaging sensor is strongly recommended for best accuracy. \n© ASHRAE.\
        \ Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 135 ===\n \nASHRAE Guideline 36-2021 \n133 \n5.16.14.1. \nAFDD conditions are evaluated continuously and\
        \ separately for each operating AHU. \nThe engineer must specify whether the unit has a return fan, relief dampers\
        \ or relief fans and a separate \nminimum outdoor air damper or relief dampers or relief fans and a single common\
        \ damper for minimum \noutdoor air and economizer functions. \nIf there is a return fan, keep Section 5.16.14.2 and\
        \ delete Sections 5.16.14.3 and 5.16.14.4. \nIf there are relief dampers or relief fans and a separate minimum outdoor\
        \ air damper, keep Section 5.16.14.3 \nand delete Sections 5.16.14.2 and 5.16.14.4. \nIf there are relief dampers\
        \ or relief fans and a single common damper for minimum outdoor air and \neconomizer functions, keep Section 5.16.14.4\
        \ and delete Sections 5.16.14.2 and 5.16.14.3. \nDelete this flag note after selections have been made. \n5.16.14.2.\
        \ \nFor units with return fans: \na. \nThe OS of each Ahu shall be defined by the commanded positions of the heating\
        \ coil control \nvalve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2. \n\
        Table 5.16.14.2 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve Position Return\
        \ Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MaxRA-P \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMaxRA-P\
        \ > x > 0% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 0% \n#4: Mechanical cooling, minimum OA \n= 0 \n\
        > 0 \n= MaxRA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.2 VAV AHU operating states.\
        \ \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nReturn Air \nDamper \nOS#2\
        \ \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 136 ===\n \n134 \nASHRAE Guideline 36-2021 \n5.16.14.3. \nFor units with relief dampers or relief fans\
        \ and a separate minimum outdoor air damper: \na. \nThe OS of each AHU shall be defined by the commanded positions\
        \ of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper in accordance with Table\
        \ 5.16.14.3 \nand Figure 5.16.14.3. \nTable 5.16.14.3 VAV AHU Operating States \nOperating State \nHeating Valve \n\
        Position \nCooling Valve \nPosition \nEconomizer Outdoor Air  \nDamper Position \n#1: Heating \n> 0 \n= 0 \n= 0% \n\
        #2: Free cooling, modulating OA \n= 0 \n= 0 \n0% < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n=\
        \ 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= 0% \n#5: Unknown or dehumidification \nNo other OS applies\
        \ \n \nFigure 5.16.14.3 VAV AHU operating states. \n5.16.14.4. \nFor units with relief dampers or relief fans and\
        \ a single common damper of minimum outdoor air \nand economizer functions. \na. \nThe OS of each AHU shall be defined\
        \ by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper\
        \ in accordance with Table 5.16.14.4 \nand Figure 5.16.14.4. \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0% \
        \ \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2 \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright\
        \ law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 137 ===\n \nASHRAE Guideline\
        \ 36-2021 \n135 \nTable 5.16.14.4 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling\
        \ Valve \nPosition \nOutdoor Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MinOA-P \n#2: Free cooling, modulating\
        \ OA \n= 0 \n= 0 \nMinOA-P < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical\
        \ cooling, minimum OA \n= 0 \n> 0 \n= MinOA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \n \n \n\
        Figure 5.16.14.4 VAV AHU operating states. \nThe OS is distinct from, and should not be confused with, the zone status\
        \ (cooling, heating, deadband) or Zone \nGroup mode (occupied, warmup, etc.). \nOS#1 through OS#4 (see Tables 5.16.14.2\
        \ through 5.16.14.4) represent normal operation during which a fault may \nnevertheless occur if so determined by\
        \ the fault condition tests in Section 5.16.14.8. By contrast, OS#5 may \nrepresent an abnormal or incorrect condition\
        \ (such as simultaneous heating and cooling) arising from a controller \nfailure or programming error, but it may\
        \ also occur normally, e.g., when dehumidification is active or during \nwarmup. \n5.16.14.5. \nThe following points\
        \ must be available to the AFDD routines for each AHU: \nFor the AFDD routines to be effective, an averaging sensor\
        \ is recommended for SAT. An averaging sensor is \nessential for MAT, as the environment of the mixing box will be\
        \ subject to nonuniform and fluctuating air \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position,\
        \ % Open \nOutdoor Air \nDamper \nOS#2 \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 138 ===\n \n136 \nASHRAE Guideline\
        \ 36-2021 \ntemperatures. It is recommended that the OAT sensor be located at the AHU so that it accurately represents\
        \ the \ntemperature of the incoming air. \na. \nSAT = supply air temperature \nb. MAT = mixed air temperature \nc.\
        \ \nRAT = return air temperature \nd. OAT = outdoor air temperature \ne. \nDSP = duct static pressure \nf. \nSATSP\
        \ = supply air temperature setpoint \ng. DSPSP = duct static pressure setpoint \nh. HC = heating-coil valve position\
        \ command; 0%  HC  100% \ni. \nCC = cooling-coil valve position command; 0%  CC  100% \nj. \nFS = fan speed command;\
        \ 0%  FS  100% \nk. CCET = cooling-coil entering temperature (Depending on the AHU configuration, this could \n\
        be the MAT or a separate sensor for this specific purpose.) \nl. \nCCLT = cooling-coil leaving temperature (Depending\
        \ on the AHU configuration, this could be \nthe SAT or a separate sensor for this specific purpose.) \nm. HCET = heating-coil\
        \ entering temperature (Depending on the AHU configuration, this could \nbe the MAT or a separate sensor for this\
        \ specific purpose.) \nn. HCLT = heating-coil leaving temperature (Depending on the AHU configuration, this could\
        \ be \nthe SAT or a separate sensor for this specific purpose.) \n5.16.14.6. \nThe following values must be continuously\
        \ calculated by the AFDD routines for each AHU: \na. \nFive-minute rolling averages with 1-minute sampling time of\
        \ the following point values; \noperator shall have the ability to adjust the averaging window and sampling period\
        \ for each \npoint independently. \n1. SATavg = rolling average of supply air temperature \n2. MATavg = rolling average\
        \ of mixed air temperature \n3. RATavg = rolling average of return air temperature \n4. OATavg = rolling average of\
        \ outdoor air temperature \n5. DSPavg = rolling average of duct static pressure \n6. CCETavg = rolling average of\
        \ cooling-coil entering temperature \n7. CCLTavg = rolling average of cooling-coil leaving temperature \n8. HCETavg\
        \ = rolling average of heating-coil entering temperature \n9. HCLTavg = rolling average of heating-coil leaving temperature\
        \ \nb. %OA = actual outdoor air fraction as a percentage = (MAT – RAT)/(OAT – RAT), or per \nairflow measurement station\
        \ if available. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 139 ===\n \nASHRAE Guideline 36-2021 \n137 \nc. \n%OAmin = active minimum OA setpoint (MinOAsp) divided\
        \ by actual total airflow (from sum \nof VAV box flows or by airflow measurement station) as a percentage. \nd. OS\
        \ = number of changes in operating state during the previous 60 minutes (moving window) \n5.16.14.7. \nThe internal\
        \ variables shown in Table 5.16.14.5 shall be defined for each AHU. All parameters are \nadjustable by the operator,\
        \ with initial values as shown. \nDefault values are derived from NISTIR 7365 and have been validated in field trials.\
        \ They are expected to be \nappropriate for most circumstances, but individual installations may benefit from tuning\
        \ to improve sensitivity and \nreduce false alarms. \nThe default values have been intentionally biased toward minimizing\
        \ false alarms—if necessary, at the expense of \nmissing real alarms. This avoids excessive false alarms that will\
        \ erode user confidence and responsiveness. \nHowever, if the goal is to achieve the best possible energy performance\
        \ and system operation, these values should \nbe adjusted based on field measurement and operational experience. \n\
        Values for physical factors, such as fan heat, duct heat gain, and sensor error, can be measured in the field or \n\
        derived from trend logs. Likewise, the occupancy delay and switch delays can be refined by observing in trend data\
        \ \nthe time required to achieve quasi steady-state operation. \nOther factors can be tuned by observing false positives\
        \ and false negatives (i.e., unreported faults). If transient \nconditions or noise cause false errors, increase the\
        \ alarm delay. Likewise, failure to report real faults can be \naddressed by adjusting the heating coil, cooling coil,\
        \ temperature, or flow thresholds. \n \nTable 5.16.14.7 VAV AHU AFDD Internal Variables \nVariable Name \nDescription\
        \ \nDefault Value \nTSF \nTemperature rise across supply fan \n1°C (2°F) \nTMIN \nMinimum difference between OAT\
        \ and RAT to evaluate economizer error \nconditions (FC#6) \n6°C  \n(10° F) \nƐSAT \nTemperature error threshold for\
        \ SAT sensor \n1°C (2°F) \nƐRAT \nTemperature error threshold for RAT sensor \n1°C (2°F) \nƐMAT \nTemperature error\
        \ threshold for MAT sensor \n3°C (5°F) \nƐOAT \nTemperature error threshold for OAT sensor \n1°C (2°F) if local \n\
        sensor @ unit. \n3°C (5°F) if global \nsensor.  \nƐF \nAirflow error threshold \n30% \nƐVFDSPD \nVFD speed error threshold\
        \ \n5% \nƐDSP \nDuct static pressure error threshold \n25 Pa (0.1”) \nƐCCET \nCooling coil entering temperature sensor\
        \ error. Equal to ƐMAT or dedicated \nsensor error \nVaries, see \nDescription \nƐCCLT \nCooling coil leaving temperature\
        \ sensor error. Equal to ƐSAT or dedicated \nsensor error \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 140 ===\n \n138 \nASHRAE Guideline\
        \ 36-2021 \nVariable Name \nDescription \nDefault Value \nƐHCET \nHeating coil entering temperature sensor error;\
        \ equal to ƐMAT or dedicated \nsensor error  \nƐHCLT \nHeating coil leaving temperature sensor error. Equal to ƐSAT\
        \ or dedicated \nsensor error \nOSMAX \nMaximum number of changes in Operating State during the previous 60 \nminutes\
        \ (moving window) \n7 \nModeDelay \nTime in minutes to suspend Fault Condition evaluation after a change in \nMode\
        \ \n30 \nAlarmDelay \nTime in minutes to that a Fault Condition must persist before triggering an \nalarm \n30 \n\
        TestModeDelay \nTime in minutes that Test Mode is enabled \n120 \n \nThe purpose of ΔTmin is to ensure that the mixing\
        \ box/economizer damper tests are meaningful. These tests are \nbased on the relationship between supply, return,\
        \ and outdoor air. If RAT ~ MAT, these tests will not be accurate \nand will produce false alarms. \nThe purpose of\
        \ TestModeDelay is to ensure that normal fault reporting occurs after the testing and commissioning \nprocess is completed\
        \ as prescribed in Section 5.16.14.14. \n \n5.16.14.8. \nTable 5.16.14.8 shows potential fault conditions that can\
        \ be evaluated by the AFDD routines. If the \nequation statement is TRUE, then the specified fault condition exists.\
        \ The fault conditions to be \nevaluated at any given time will depend on the OS of the AHU. \nThe equations in Table\
        \ 5.16.14.8 assume that the SAT sensor is located downstream of the supply fan and the RAT \nsensor is located downstream\
        \ of the return fan. If actual sensor locations differ from these assumptions, it may be \nnecessary to add or delete\
        \ fan heat correction factors. \nTo detect the required economizer faults in California Title 24 section 120.2(i)7,\
        \ use FC#2, #3, and #5 through #13 \nat a minimum. Other Title 24 AFDD requirements, including acceptance tests, are\
        \ not met through these fault \nconditions. \nTable 5.16.14.8 VAV AHU Fault Conditions  \nFC#1 \nEquation \nDSPAVG\
        \ < DSPSP - ƐDSP \nand \nVFDSPD ≥ 99% - ƐVFDSPD \nApplies \nto OS \n#1 – #5 \nDescription \nDuct static pressure is\
        \ too low with fan at full speed \nPossible \nDiagnosis \nProblem with VFD \nMechanical problem with fan \nFan undersized\
        \ \nSAT Setpoint too high (too much zone demand) \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,\n\n=== PDF page 141 ===\n \nASHRAE Guideline 36-2021 \n139 \nFC#2 \n(omit\
        \ if \nno MAT \nsensor) \nEquation \nMATAVG + ƐMAT < min[(RATAVG - ƐRAT), (OATAVG - ƐOAT)] \nApplies \nto OS \n#1\
        \ – #5 \nDescription \nMAT too low; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT\
        \ sensor error \nOAT sensor error \nFC#3 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG - ƐMAT > max[(RATAVG +\
        \ ƐRAT), (OATAVG + ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too high; should be between OAT and RAT\
        \ \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#4 \nEquation \nOS > OSMAX\
        \ \nApplies \nto OS \n#1 – #5 \nDescription \nToo many changes in Operating State \nPossible \nDiagnosis \nUnstable\
        \ control due to poorly tuned loop or mechanical \nproblem \nFC#5 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG\
        \ + ƐSAT ≤ MATAVG - ƐMAT + TSF \nApplies \nto OS \n#1 \nDescription \nSAT too low; should be higher than MAT \nPossible\
        \ \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve\
        \ stuck closed or actuator failure \nFouled or undersized heating coil \nHW temperature too low or HW unavailable\
        \ \nGas or electric heat unavailable \nDX cooling stuck on \nFC#6 \nEquation \n| RATAVG - OATAVG | ≥ TMIN \nand \n\
        | %OA - %OAMIN | > ƐF \nApplies \nto OS \n#1, #4 \nDescription \nOA fraction is too low or too high; should equal\
        \ %OAMIN \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nLeaking or stuck economizer\
        \ damper or actuator \nFC#7 \n(omit if \nno \nheating \ncoil) \nEquation \nSATAVG < SATSP - ƐSAT \nand \nHC ≥ 99%\
        \ \nApplies \nto OS \n#1 \nDescription \nSAT too low in full heating  \nPossible \nDiagnosis \nSAT sensor error \n\
        Cooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized\
        \ heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on\
        \ \nLeaking or stuck economizer damper or actuator \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`\n\n=== PDF page 142 ===\n \n140 \nASHRAE Guideline 36-2021\
        \ \nFC#8 \n(omit if \nno MAT \nsensor) \nEquation \n| SATAVG - TSF - MATAVG | >  √ƐSAT\n2 + ƐMAT\n2 \nApplies \n\
        to OS \n#2 \nDescription \nSAT and MAT should be approximately equal \nPossible \nDiagnosis \nSAT sensor error \n\
        MAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve leaking or stuck open \nFC#9 \nEquation\
        \ \nOATAVG - ƐOAT > SATSP - TSF + ƐSAT \nApplies \nto OS \n#2 \nDescription \nOAT is too high for free cooling without\
        \ additional \nmechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nCooling coil valve\
        \ leaking or stuck open \nFC#10 \n(omit if \nno MAT \nsensor) \nEquation \n| MATAVG - OATAVG | >  √ƐMAT\n2 + ƐOAT\n\
        2 \nApplies \nto OS \n#3 \nDescription \nOAT and MAT should be approximately equal  \nPossible \nDiagnosis \nMAT sensor\
        \ error \nOAT sensor error \nLeaking or stuck economizer damper or actuator \nFC#11 \nEquation \nOATAVG + ƐOAT < SATSP\
        \ - TSF - ƐSAT \nApplies \nto OS \n#3 \nDescription \nOAT is too low for mechanical cooling \nPossible \nDiagnosis\
        \ \nSAT sensor error \nOAT sensor error \nHeating coil valve leaking or stuck open \nLeaking or stuck economizer damper\
        \ or actuator \nFC#12 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG - ƐSAT - TSF ≥ MATAVG + ƐMAT \nApplies \n\
        to OS \n#2 – #4 \nDescription \nSAT too high; should be less than MAT \nPossible \nDiagnosis \nSAT sensor error \n\
        MAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature\
        \ too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking\
        \ or stuck open \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 143 ===\n \nASHRAE Guideline 36-2021 \n141 \nFC#13 \nEquation \nSATAVG > SATSP + ƐSAT \nand \nCC ≥\
        \ 99% \nApplies \nto OS \n#3, #4 \nDescription \nSAT too high in full cooling  \nPossible \nDiagnosis \nSAT sensor\
        \ error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature\
        \ too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking\
        \ or stuck open \nFC#14 \nEquation \nCCETAVG - CCLTAVG ≥  √ƐCCET\n2 + ƐCCLT\n2 + TSF* \n*Fan heat factor included\
        \ or not depending on location of \nsensors used for CCET and CCLT \nApplies \nto OS \n#1, #2 \nDescription \nTemperature\
        \ drop across inactive cooling coil \nPossible \nDiagnosis \nCCET sensor error \nCCLT sensor error \nCooling coil\
        \ valve stuck open or leaking \nDX cooling stuck on \nFC#15 \nEquation \nHCLTAVG - HCETAVG ≥  √ƐHCET\n2 + ƐHCLT\n\
        2 + TSF* \n*Fan heat factor included or not depending on location of \nsensors used for HCET and HCLT \nApplies \n\
        to OS #2 \n– #4 \nDescription \nTemperature rise across inactive heating coil \nPossible \nDiagnosis \nHCET sensor\
        \ error \nHCLT sensor error \nHeating coil valve stuck open or leaking. \n5.16.14.9. \nA subset of all potential fault\
        \ conditions is evaluated by the AFDD routines. The set of applicable \nfault conditions depends on the OS of the\
        \ AHU: \na. \nIn OS#1 (heating), the following fault conditions shall be evaluated: \n1. FC#1: DSP too low with fan\
        \ at full speed \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT\
        \ and OAT \n4. FC#4: Too many changes in OS \n5. FC#5: SAT too low; should be higher than MAT \n6. FC#6: OA fraction\
        \ too low or too high; should equal %OAmin \n7. FC#7: SAT too low in full heating  \n8. FC#14: Temperature drop across\
        \ inactive cooling coil \nb. In OS#2 (modulating economizer), the following fault conditions shall be evaluated: \n\
        1. FC#1: DSP too low with fan at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n© ASHRAE. Per\
        \ international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 144 ===\n \n142 \nASHRAE Guideline 36-2021 \n3. FC#3: MAT too high; should be between RAT and OAT \n4.\
        \ FC#4: Too many changes in OS \n5. FC#8: SAT and MAT should be approximately equal \n6. FC#9: OAT too high for free\
        \ cooling without mechanical cooling \n7. FC#12:  SAT too high; should be less than MAT \n8. FC#14: Temperature drop\
        \ across inactive cooling coil \n9. FC#15: Temperature rise across inactive heating coil \nc. \nIn OS#3 (mechanical\
        \ + 100% economizer cooling), the following fault conditions shall be \nevaluated: \n1. FC#1: DSP too low with fan\
        \ at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between\
        \ RAT and OAT \n4. FC#4: Too many changes in OS \n5. FC#10: OAT and MAT should be approximately equal \n6. FC#11:\
        \ OAT too low for mechanical cooling \n7. FC#12: SAT too high; should be less than MAT \n8. FC#13: SAT too high in\
        \ full cooling  \n9. FC#15: Temperature rise across inactive heating coil \nd. In OS#4 (mechanical Cooling, minimum\
        \ OA), the following fault conditions shall be \nevaluated: \n1. FC#1: DSP too low with fan at full speed  \n2. FC#2:\
        \ MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too\
        \ many changes in OS \n5. FC#6: OA fraction too low or too high; should equal %OAmin \n6. FC#12: SAT too high; should\
        \ be less than MAT \n7. FC#13: SAT too high in full cooling  \n8. FC#15: Temperature rise across inactive heating\
        \ coil \ne. \nIn OS#5 (other), the following fault conditions shall be evaluated: \n1. FC#1: DSP too low with fan\
        \ at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between\
        \ RAT and OAT \n4. FC#4: Too many changes in OS \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 145 ===\n \nASHRAE Guideline 36-2021\
        \ \n143 \n5.16.14.10. For each air handler, the operator shall be able to suppress the alarm for any fault condition.\
        \ \n5.16.14.11. Evaluation of fault conditions shall be suspended under the following conditions: \na. \nWhen AHU\
        \ is not operating \nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to \n\
        Occupied Mode) of any Zone Group served by the AHU \n5.16.14.12. Fault conditions that are not applicable to the current\
        \ OS shall not be evaluated. \n5.16.14.13. A fault condition that evaluates as TRUE must do so continuously for AlarmDelay\
        \ minutes before it \nis reported to the operator. \n5.16.14.14. Test mode shall temporarily set ModeDelay and AlarmDelay\
        \ to 0 minutes for a period of \nTestModeDelay minutes to allow instant testing of the AFDD system, and ensure normal\
        \ fault \ndetection occurs after testing is complete. \n5.16.14.15. When a fault condition is reported to the operator,\
        \ it shall be a Level 3 alarm and shall include the \ndescription of the fault and the list of possible diagnoses\
        \ from the table in Section 5.16.14.8."
    '2024':
      status: found
      pdf_pages: &id080
      - 155
      - 156
      - 157
      - 158
      - 159
      - 160
      - 161
      - 162
      - 163
      - 164
      text: "5.16.14. Automatic Fault Detection and Diagnostics \nAutomatic fault detection and diagnostics (AFDD) is a sophisticated\
        \ system for detecting and diagnosing air-\nhandler faults. \nTo function correctly, AFDD requires specific sensors\
        \ and data be available, as detailed in the sequences below. If \nthis information is not available, AFDD tests that\
        \ do not apply should be deleted. \nThe AFDD routines for AHUs continually assess AHU performance by comparing the\
        \ values of BAS inputs and \noutputs to a subset of potential fault conditions. The subset of potential fault conditions\
        \ that is assessed at any point \ndepends on the operating state (OS) of the AHU, as determined by the position of\
        \ the cooling and heating valves \nand the economizer damper. Time delays are applied to the evaluation and reporting\
        \ of fault conditions to suppress \nfalse alarms. Fault conditions that pass these filters are reported to the building\
        \ operator along with a series of \npossible causes. \nThese equations assume that the air handler is equipped with\
        \ hydronic heating and cooling coils, as well as a fully \nintegrated economizer. If any of these components are not\
        \ present, the associated tests and variables should be \nomitted from the programming. \nThese alarms rely on reasonably\
        \ accurate measurement of mixed air temperatures, so the use of averaging \ntemperature sensors is strongly recommended\
        \ for best accuracy as mixing box conditions are often highly non-\nuniform. \n5.16.14.1. AFDD conditions are evaluated\
        \ continuously and separately for each operating AHU. \nThe engineer must specify whether the unit has a return fan,\
        \ relief dampers or relief fans and a separate \nminimum outdoor air damper or relief dampers or relief fans and a\
        \ single (or staged) common damper(s) \nfor minimum outdoor airflow and economizer functions. \nIf there is a return\
        \ fan, keep Section 5.16.14.2 and delete Sections 5.16.14.3 and 5.16.14.4. \nIf there are relief dampers or relief\
        \ fans and a separate minimum outdoor air damper, keep Section \n5.16.14.3 and delete Sections 5.16.14.2 and 5.16.14.4.\
        \ \nIf there are relief dampers or relief fans and a single (or staged) common damper(s) for minimum outdoor \nairflow\
        \ and economizer functions, keep Section 5.16.14.4 and delete Sections 5.16.14.2 and 5.16.14.3. \nDelete this flag\
        \ note after selections have been made. \n5.16.14.2. For units with return fans: \na. The OS of each AHU shall be\
        \ defined by the commanded positions of the heating coil control \nvalve, cooling coil control valve and the return\
        \ air damper in accordance with Table 5.16.14.2. \nTable 5.16.14.2 VAV AHU Operating States \nOperating State \nHeating\
        \ Valve \nPosition \nCooling Valve Position Return Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MaxRA-P \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 156 ===\n154 \nASHRAE Guideline 36-2024 \n#2: Free cooling, modulating OA \n= 0\
        \ \n= 0 \nMaxRA-P > x > 0% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 0% \n#4: Mechanical cooling, minimum\
        \ OA \n= 0 \n> 0 \n= MaxRA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.2 VAV AHU\
        \ operating states. \n5.16.14.3. For units with relief dampers or relief fans and a separate minimum outdoor air damper:\
        \ \na. The OS of each AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil\
        \ control valve, and economizer damper in accordance with Table 5.16.14.3 and \nFigure 5.16.14.3. \nTable 5.16.14.3\
        \ VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nEconomizer Outdoor\
        \ Air  \nDamper Position \n#1: Heating \n> 0 \n= 0 \n= 0% \n#2: Free cooling, modulating OA \n= 0 \n= 0 \n0% < x <\
        \ 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0\
        \ \n= 0% \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nReturn Air \nDamper\
        \ \nOS#2 \nOS#3\nOS#1 \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 157 ===\nASHRAE Guideline 36-2024 \n155 \n#5: Unknown or dehumidification\
        \ \nNo other OS applies \n \nFigure 5.16.14.3 VAV AHU operating states. \n5.16.14.4. For units with relief dampers\
        \ or relief fans and a single common damper of minimum outdoor air \nand economizer functions. \na. The OS of each\
        \ AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve,\
        \ and economizer damper in accordance with Table 5.16.14.4 and \nFigure 5.16.14.4. \nTable 5.16.14.4 VAV AHU Operating\
        \ States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nOutdoor Air Damper Position \n\
        #1: Heating \n> 0 \n= 0 \n= MinOA-P \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMinOA-P < x < 100% \n#3: Mechanical\
        \ + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= MinOA-P \n#5: Unknown\
        \ or dehumidification \nNo other OS applies \n \n \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve\
        \ Position, % Open \nOutdoor Air \nDamper \nOS#2\nOS#3\nOS#1\nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 158 ===\n156\
        \ \nASHRAE Guideline 36-2024 \n \nFigure 5.16.14.4 VAV AHU operating states. \nThe OS is distinct from, and should\
        \ not be confused with, the zone status (cooling, heating, deadband) or Zone \nGroup mode (occupied, warmup, etc.).\
        \ \nOS#1 through OS#4 (see Tables 5.16.14.2 through 5.16.14.4) represent normal operation during which a fault may\
        \ \nnevertheless occur if so determined by the fault condition tests in Section 5.16.14.7. By contrast, OS#5 may \n\
        represent an abnormal or incorrect condition (such as simultaneous heating and cooling) arising from a controller\
        \ \nfailure or programming error, but it may also occur normally, e.g., when dehumidification is active or during\
        \ \nwarmup. \n5.16.14.5. For each AHU, the following values must be continuously monitored or determined by the AFDD\
        \ \nroutines and mapped to the indicated variables, which are used in the fault detection equations that \nfollow.\
        \ \na. Continuously measure the following points: \n1. SATSP = supply air temperature setpoint \n2. HC = heating-coil\
        \ valve position command; 0% ≤ HC ≤ 100% \n3. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100% \n4. FS = fan\
        \ speed command; 0% ≤ FS ≤ 100% \n5. DSPSP = duct static pressure setpoint \nb. Calculate five-minute rolling averages\
        \ with one-minute sampling time of the following point \nvalues; operator shall have the ability to adjust the averaging\
        \ window and sampling period for each \npoint independently. \n1. SATavg = rolling average of supply air temperature\
        \ \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2\
        \ \nOS#3 \nOS#1 \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 159 ===\nASHRAE Guideline 36-2024 \n157 \n2. MATavg = rolling average\
        \ of mixed air temperature \n3. RATavg = rolling average of return air temperature \n4. OATavg = rolling average of\
        \ outdoor air temperature \n5. DSPavg = rolling average of duct static pressure \n6. CCETavg = rolling average of\
        \ cooling-coil entering temperature (depending on the AHU \nconfiguration, this could be the MAT or a separate sensor\
        \ for this specific purpose). \n7. CCLTavg = rolling average of cooling-coil leaving temperature (depending on the\
        \ AHU \nconfiguration, this could be the SAT or a separate sensor for this specific purpose). \n8. HCETavg = rolling\
        \ average of heating-coil entering temperature (depending on the AHU \nconfiguration, this could be the MAT or a separate\
        \ sensor for this specific purpose). \n9. HCLTavg = rolling average of heating-coil leaving temperature (depending\
        \ on the AHU \nconfiguration, this could be the SAT or a separate sensor for this specific purpose). \nc. %OA = actual\
        \ outdoor airflow fraction as a percentage = (MAT – RAT)/(OAT – RAT), or active \noutdoor airflow divided by total\
        \ airflow rate, Vps, if outdoor airflow measurement station is \navailable. \nd. %OAmin = active minimum outdoor airflow\
        \ setpoint (MinOAsp) divided by actual total airflow \n(from sum of VAV box flows or by airflow measurement station)\
        \ as a percentage. \ne. ∆OS = number of changes in operating state during the previous 60 minutes (moving window)\
        \ \n5.16.14.6. The internal variables shown in Table 5.16.14.6 shall be defined for each AHU. All parameters are \n\
        adjustable by the operator, with initial values as shown. \nDefault values are derived from NISTIR 7365 and have been\
        \ validated in field trials. They are expected to be \nappropriate for most circumstances, but individual installations\
        \ may benefit from tuning to improve sensitivity and \nreduce false alarms. \nThe default values have been intentionally\
        \ biased toward minimizing false alarms—if necessary, at the expense of \nmissing real alarms. This avoids excessive\
        \ false alarms that will erode user confidence and responsiveness. \nHowever, if the goal is to achieve the best possible\
        \ energy performance and system operation, these values should \nbe adjusted based on field measurement and operational\
        \ experience. \nValues for physical factors, such as fan heat, duct heat gain, and sensor error, can be measured in\
        \ the field or \nderived from trend logs. Likewise, the occupancy delay and switch delays can be refined by observing\
        \ in trend data \nthe time required to achieve quasi steady-state operation. \nOther factors can be tuned by observing\
        \ false positives and false negatives (i.e., unreported faults). If transient \nconditions or noise cause false errors,\
        \ increase the alarm delay. Likewise, failure to report real faults can be \naddressed by adjusting the heating coil,\
        \ cooling coil, temperature, or flow thresholds. \n \nTable 5.16.14.6 VAV AHU AFDD Internal Variables \nVariable Name\
        \ \nDescription \nDefault Value \n∆TSF \nTemperature rise across supply fan \n1°C (2°F) \n∆TMIN \nMinimum difference\
        \ between OAT and RAT to evaluate economizer error \nconditions (FC#6) \n6°C  \n(10° F) \nThis\x03file\x03is\x03licensed\x03\
        to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF\
        \ page 160 ===\n158 \nASHRAE Guideline 36-2024 \nVariable Name \nDescription \nDefault Value \nƐSAT \nTemperature\
        \ error threshold for SAT sensor \n1°C (2°F) \nƐRAT \nTemperature error threshold for RAT sensor \n1°C (2°F) \nƐMAT\
        \ \nTemperature error threshold for MAT sensor \n3°C (5°F) \nƐOAT \nTemperature error threshold for OAT sensor \n\
        1°C (2°F) if local \nsensor @ unit. \n3°C (5°F) if global \nsensor.  \nƐF \nAirflow error threshold \n30% \nƐVFDSPD\
        \ \nVFD speed error threshold \n5% \nƐDSP \nDuct static pressure error threshold \n25 Pa (0.1”) \nƐCCET \nCooling\
        \ coil entering temperature sensor error. Equal to ƐMAT or dedicated \nsensor error \nƐMAT or error of \ndedicated\
        \ sensor \nƐCCLT \nCooling coil leaving temperature sensor error. Equal to ƐSAT or dedicated \nsensor error \nƐSAT\
        \ or error of \ndedicated sensor \nƐHCET \nHeating coil entering temperature sensor error; equal to ƐMAT or dedicated\
        \ \nsensor error  \nƐMAT or error of \ndedicated sensor \nƐHCLT \nHeating coil leaving temperature sensor error. Equal\
        \ to ƐSAT or dedicated \nsensor error \nƐSAT or error of \ndedicated sensor \n∆OSMAX \nMaximum number of changes in\
        \ Operating State during the previous 60 \nminutes (moving window) \n7 \nModeDelay \nTime in minutes to suspend Fault\
        \ Condition evaluation after a change in \nMode \n30 \nAlarmDelay \nTime in minutes to that a Fault Condition must\
        \ persist before triggering an \nalarm \n30 \nTestModeDelay \nTime in minutes that Test Mode is enabled \n120 \n \n\
        The purpose of ΔTmin is to ensure that the mixing box/economizer damper tests are meaningful. These tests are \nbased\
        \ on the relationship between supply, return, and outdoor air. If RAT ~ MAT, these tests will not be accurate \nand\
        \ will produce false alarms. \nThe purpose of TestModeDelay is to ensure that normal fault reporting occurs after\
        \ the testing and commissioning \nprocess is completed as prescribed in Section 5.16.14.12. \n \n5.16.14.7. Table\
        \ 5.16.14.7 shows fault conditions that can be evaluated by the AFDD routines. \na. If the equation statement is TRUE,\
        \ then the specified fault condition exists. \nb. Only those fault condition equations that apply to the current OS\
        \ of the AHU shall be evaluated. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 161 ===\nASHRAE Guideline 36-2024 \n159 \nThe equations in Table 5.16.14.7\
        \ assume that the SAT sensor is located downstream of the supply fan and the RAT \nsensor is located downstream of\
        \ the return fan. If actual sensor locations differ from these assumptions, it may be \nnecessary to add or delete\
        \ fan heat correction factors. \nTo detect the required economizer faults in California Title 24 section 120.2(i)7,\
        \ use FC#2, #3, and #5 through #13 \nat a minimum. Other Title 24 AFDD requirements, including acceptance tests, are\
        \ not met through these fault \nconditions. \nTable 5.16.14.7 VAV AHU Fault Conditions \nFC#1 \nEquation \nDSPAVG\
        \ < DSPSP - ƐDSP \nand \nVFDSPD ≥ 99% - ƐVFDSPD \nApplies \nto OS \n#1 – #5 \nDescription \nDuct static pressure is\
        \ too low with fan at full speed \nPossible \nDiagnosis \nProblem with VFD \nMechanical problem with fan \nFan undersized\
        \ \nSAT Setpoint too high (too much zone demand) \nFC#2 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG + ƐMAT <\
        \ min[(RATAVG - ƐRAT), (OATAVG - ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too low; should be between\
        \ OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#3 \n(omit if \n\
        no MAT \nsensor) \nEquation \nMATAVG - ƐMAT > max[(RATAVG + ƐRAT), (OATAVG + ƐOAT)] \nApplies \nto OS \n#1 – #5 \n\
        Description \nMAT too high; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error\
        \ \nOAT sensor error \nFC#4 \nEquation \n∆OS > ∆OSMAX \nApplies \nto OS \n#1 – #5 \nDescription \nToo many changes\
        \ in Operating State \nPossible \nDiagnosis \nUnstable control due to poorly tuned loop or mechanical \nproblem \n\
        FC#5 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG + ƐSAT ≤ MATAVG - ƐMAT + ∆TSF \nApplies \nto OS \n#1 \nDescription\
        \ \nSAT too low; should be higher than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling\
        \ coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized heating\
        \ coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 162 ===\n160 \nASHRAE Guideline 36-2024 \nFC#6 \nEquation \n| RATAVG - OATAVG |\
        \ ≥ ∆TMIN \nand \n| %OA - %OAMIN | > ƐF \nApplies \nto OS \n#1, #4 \nDescription \nOA fraction is too low or too high;\
        \ should equal %OAMIN \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nLeaking or\
        \ stuck economizer damper or actuator \nFC#7 \n(omit if \nno \nheating \ncoil) \nEquation \nSATAVG < SATSP - ƐSAT\
        \ \nand \nHC ≥ 99% \nApplies \nto OS \n#1 \nDescription \nSAT too low in full heating  \nPossible \nDiagnosis \nSAT\
        \ sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \n\
        Fouled or undersized heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \n\
        DX cooling stuck on \nLeaking or stuck economizer damper or actuator \nFC#8 \n(omit if \nno MAT \nsensor) \nEquation\
        \ \n| SATAVG - ∆TSF - MATAVG | >  ටƐSAT\n2 + ƐMAT\n2 \nApplies \nto OS \n#2 \nDescription \nSAT and MAT should be\
        \ approximately equal \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or\
        \ stuck open \nHeating coil valve leaking or stuck open \nFC#9 \nEquation \nOATAVG - ƐOAT > SATSP - ∆TSF + ƐSAT \n\
        Applies \nto OS \n#2 \nDescription \nOAT is too high for free cooling without additional \nmechanical cooling \nPossible\
        \ \nDiagnosis \nSAT sensor error \nOAT sensor error \nCooling coil valve leaking or stuck open \nFC#10 \n(omit if\
        \ \nno MAT \nsensor) \nEquation \n| MATAVG - OATAVG | >  ටƐMAT\n2 + ƐOAT\n2 \nApplies \nto OS \n#3 \nDescription \n\
        OAT and MAT should be approximately equal  \nPossible \nDiagnosis \nMAT sensor error \nOAT sensor error \nLeaking\
        \ or stuck economizer damper or actuator \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03\
        (karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 163 ===\nASHRAE Guideline 36-2024\
        \ \n161 \nFC#11 \nEquation \nOATAVG + ƐOAT < SATSP - ∆TSF - ƐSAT \nApplies \nto OS \n#3 \nDescription \nOAT is too\
        \ low for mechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nHeating coil valve leaking\
        \ or stuck open \nLeaking or stuck economizer damper or actuator \nFC#12 \n(omit if \nno MAT \nsensor) \nEquation\
        \ \nSATAVG - ƐSAT - ∆TSF ≥ MATAVG + ƐMAT \nApplies \nto OS \n#2 – #4 \nDescription \nSAT too high; should be less\
        \ than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve stuck closed or actuator\
        \ failure \nFouled or undersized cooling coil \nCHW temperature too high or CHW unavailable \nDX cooling unavailable\
        \ \nGas or electric heat stuck on \nHeating coil valve leaking or stuck open \nFC#13 \nEquation \nSATAVG > SATSP +\
        \ ƐSAT \nand \nCC ≥ 99% \nApplies \nto OS \n#3, #4 \nDescription \nSAT too high in full cooling  \nPossible \nDiagnosis\
        \ \nSAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \n\
        CHW temperature too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil\
        \ valve leaking or stuck open \nFC#14 \nEquation \nCCETAVG - CCLTAVG ≥  ටƐCCET\n2 + ƐCCLT\n2 - ∆TSF* \n*Fan heat factor\
        \ included or not depending on location of \nsensors used for CCET and CCLT \nApplies \nto OS \n#1, #2 \nDescription\
        \ \nTemperature drop across inactive cooling coil \nPossible \nDiagnosis \nCCET sensor error \nCCLT sensor error \n\
        Cooling coil valve stuck open or leaking \nDX cooling stuck on \nFC#15 \nEquation \nHCLTAVG - HCETAVG ≥  ටƐHCET\n\
        2 + ƐHCLT\n2 + ∆TSF* \n*Fan heat factor included or not depending on location of \nsensors used for HCET and HCLT\
        \ \nApplies \nto OS #2 \n– #4 \nDescription \nTemperature rise across inactive heating coil \nPossible \nDiagnosis\
        \ \nHCET sensor error \nHCLT sensor error \nHeating coil valve stuck open or leaking. \n5.16.14.8. For each air handler,\
        \ the operator shall be able to suppress the alarm for any fault condition. \n5.16.14.9. Evaluation of fault conditions\
        \ shall be suspended under the following conditions: \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 164 ===\n162 \nASHRAE Guideline\
        \ 36-2024 \na. When AHU is not operating \nb. For a period of ModeDelay minutes following a change in mode (e.g.,\
        \ from Warmup Mode to \nOccupied Mode) of any Zone Group served by the AHU \n5.16.14.10. Fault conditions that are\
        \ not applicable to the current OS shall not be evaluated. \n5.16.14.11. A fault condition that evaluates as TRUE\
        \ must do so continuously for AlarmDelay minutes before it \nis reported to the operator. \n5.16.14.12. Test mode\
        \ shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of \nTestModeDelay minutes to allow instant\
        \ testing of the AFDD system, and ensure normal fault \ndetection occurs after testing is complete. \n5.16.14.13.\
        \ When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the \ndescription\
        \ of the fault and the list of possible diagnoses from the table in Section 5.16.14.7."
    2021_excerpt: 5.16.14. Automatic Fault Detection and Diagnostics The AFDD routines for AHUs continually assess AHU performance
      by comparing the values of BAS inputs and outputs to a subset of potential fault conditions. The subset of potential
      fault conditions that is assessed at any point depends on the operating state (OS) of the AHU, as determined by the
      position of the cooling and heating valves and the economizer damper. Time delays are applied to the evaluation and
      reporting of fault conditions to suppress false alarms. Fault conditions that pass these filters are reported to the
      building operator along with a series of possible causes. These …
    2024_excerpt: 5.16.14. Automatic Fault Detection and Diagnostics Automatic fault detection and diagnostics (AFDD) is a
      sophisticated system for detecting and diagnosing air- handler faults. To function correctly, AFDD requires specific
      sensors and data be available, as detailed in the sequences below. If this information is not available, AFDD tests
      that do not apply should be deleted. The AFDD routines for AHUs continually assess AHU performance by comparing the
      values of BAS inputs and outputs to a subset of potential fault conditions. The subset of potential fault conditions
      that is assessed at any point depends on the operating state (OS) of the AHU, …
    change_excerpt: 'insert: 2021 [5.16.14. Automatic Fault Detection and Diagnostics The AFDD routines for AHUs continually
      assess AHU performance by comparing the values of BAS inputs and outputs] -> 2024 [5.16.14. Automatic Fault Detection
      and Diagnostics Automatic fault detection and diagnostics (AFDD) is a sophisticated system for detecting and diagnosing
      air- handler faults. To function correctly, AFDD requires specific sensors and data be available, as detailed in the
      sequences below. If this information is not available, AFDD tests that do not apply should be deleted. The AFDD routines
      for AHUs continually assess AHU performance by comparing the values of BAS inputs and outputs] | replace: 2021 [any
      of these components are not present, the associated tests and variables should be omitted from the programming. Note
      that these alarms rely on reasonably …'
    2021_pages: *id079
    2024_pages: *id080
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
  - At least one affected section was not cleanly isolated by the PDF extractor and requires manual page-level review.
- addendum: m
  sections_affected:
  - 5.6.6.5
  - 5.7.6.6
  - 5.8.6.6
  - 5.9.6.6
  - 5.10.6.6
  description: Revision to the leaking valve alarm for all equipment with hot water valves to reduce nuisance alarms.
  approval_date: March 14, 2024
  systems_impacted:
  - VAV terminal units
  - Hot-water plants
  - Hydronic distribution systems
  functional_primary: Alarm
  functional_secondary: []
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 5.6.6.5
    '2021':
      status: found
      pdf_pages: &id081
      - 78
      text: "5.6.6.5. \nLeaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), \nand\
        \ the fan serving the zone is proven ON, generate a Level 4 alarm."
    '2024':
      status: found
      pdf_pages: &id082
      - 88
      - 89
      text: "5.6.6.5. \nLeaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. \na. Valve\
        \ position is 0%; and \nb. DAT is above AHU SAT by 3°C (5°F); and \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 89 ===\nASHRAE\
        \ Guideline 36-2024 \n87 \nc. Damper position is greater than 0% and the AHU supply fan serving the zone is proven\
        \ ON."
    2021_excerpt: 5.6.6.5. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and
      the fan serving the zone is proven ON, generate a Level 4 alarm.
    2024_excerpt: 5.6.6.5. Leaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. a. Valve
      position is 0%; and b. DAT is above AHU SAT by 3°C (5°F); and ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 89 === ASHRAE Guideline 36-2024 87 c. Damper position is greater than 0% and the AHU supply fan serving
      the zone is proven ON.
    change_excerpt: 'insert: 2021 [5.6.6.5. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT
      by 3°C (5°F), and the] -> 2024 [5.6.6.5. Leaking Valve. If all of the following are true for 15 minutes, generate a
      Level 4 alarm. a. Valve position is 0%; and] | replace: 2021 [5.6.6.5. Leaking Valve. If the valve position is 0% for
      15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is] -> 2024 [5.6.6.5. Leaking Valve. If
      all of the following are true for 15 minutes, generate a Level 4 alarm. a. Valve position is 0%; and b. DAT is above]
      | insert: 2021 [5.6.6.5. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F),
      and the fan serving the zone is proven ON, generate] -> 2024 [5.6.6.5. Leaking Valve. If all of the following are true
      for 15 minutes, generate a Level 4 …'
    2021_pages: *id081
    2024_pages: *id082
  - section: 5.7.6.6
    '2021':
      status: found
      pdf_pages: &id083
      - 82
      text: "5.7.6.6. \nLeaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), \nand\
        \ the fan serving the zone is proven ON, generate a Level 4 alarm."
    '2024':
      status: found
      pdf_pages: &id084
      - 93
      text: "5.7.6.6. \nLeaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. \na. Valve\
        \ position is 0%; and \nb. DAT is above AHU SAT by 3°C (5°F); and \nc. DAT is above room temperature by 3°C (5°F);\
        \ and \nd. Damper position is greater than 0% and the AHU supply fan or the parallel fan serving the zone is \nproven\
        \ ON."
    2021_excerpt: 5.7.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F), and
      the fan serving the zone is proven ON, generate a Level 4 alarm.
    2024_excerpt: 5.7.6.6. Leaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. a. Valve
      position is 0%; and b. DAT is above AHU SAT by 3°C (5°F); and c. DAT is above room temperature by 3°C (5°F); and d.
      Damper position is greater than 0% and the AHU supply fan or the parallel fan serving the zone is proven ON.
    change_excerpt: 'insert: 2021 [5.7.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT
      by 3°C (5°F), and the] -> 2024 [5.7.6.6. Leaking Valve. If all of the following are true for 15 minutes, generate a
      Level 4 alarm. a. Valve position is 0%; and] | replace: 2021 [5.7.6.6. Leaking Valve. If the valve position is 0% for
      15 minutes, DAT is above AHU SAT by 3°C (5°F), and the fan serving the zone is] -> 2024 [5.7.6.6. Leaking Valve. If
      all of the following are true for 15 minutes, generate a Level 4 alarm. a. Valve position is 0%; and b. DAT is above]
      | insert: 2021 [5.7.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, DAT is above AHU SAT by 3°C (5°F),
      and the fan serving the zone is proven ON, generate] -> 2024 [5.7.6.6. Leaking Valve. If all of the following are true
      for 15 minutes, generate a Level 4 …'
    2021_pages: *id083
    2024_pages: *id084
  - section: 5.8.6.6
    '2021':
      status: found
      pdf_pages: &id085
      - 86
      text: "5.8.6.6. \nLeaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C \n(5°F),\
        \ generate a Level 4 alarm."
    '2024':
      status: found
      pdf_pages: &id086
      - 98
      text: "5.8.6.6. \nLeaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. \na. Valve\
        \ position is 0%; and \nb. DAT is above AHU SAT by 3°C (5°F); and \nc. DAT is above room temperature by 3°C (5°F);\
        \ and \nd. Damper position is greater than 0% and the AHU supply fan or the parallel fan serving the zone is \nproven\
        \ ON."
    2021_excerpt: 5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F),
      generate a Level 4 alarm.
    2024_excerpt: 5.8.6.6. Leaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. a. Valve
      position is 0%; and b. DAT is above AHU SAT by 3°C (5°F); and c. DAT is above room temperature by 3°C (5°F); and d.
      Damper position is greater than 0% and the AHU supply fan or the parallel fan serving the zone is proven ON.
    change_excerpt: 'insert: 2021 [5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU
      SAT by 3°C (5°F), generate] -> 2024 [5.8.6.6. Leaking Valve. If all of the following are true for 15 minutes, generate
      a Level 4 alarm. a. Valve position is 0%; and] | replace: 2021 [5.8.6.6. Leaking Valve. If the valve position is 0%
      for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.] -> 2024 [5.8.6.6. Leaking Valve. If
      all of the following are true for 15 minutes, generate a Level 4 alarm. a. Valve position is 0%; and b. DAT is above]
      | insert: 2021 [5.8.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C
      (5°F), generate a Level 4 alarm.] -> 2024 [5.8.6.6. Leaking Valve. If all of the following are true for 15 minutes,
      generate a Level 4 alarm. a. Valve position …'
    2021_pages: *id085
    2024_pages: *id086
  - section: 5.9.6.6
    '2021':
      status: found
      pdf_pages: &id087
      - 90
      text: "5.9.6.6. \nLeaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C \n(5°F),\
        \ generate a Level 4 alarm."
    '2024':
      status: found
      pdf_pages: &id088
      - 103
      text: "5.9.6.6. \nLeaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. \na. Valve\
        \ position is 0%; and \nb. DAT is above AHU SAT by 3°C (5°F); and \nc. DAT is above room temperature by 3°C (5°F);\
        \ and  \nd. Series fan serving the zone is proven ON."
    2021_excerpt: 5.9.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F),
      generate a Level 4 alarm.
    2024_excerpt: 5.9.6.6. Leaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. a. Valve
      position is 0%; and b. DAT is above AHU SAT by 3°C (5°F); and c. DAT is above room temperature by 3°C (5°F); and d.
      Series fan serving the zone is proven ON.
    change_excerpt: 'insert: 2021 [5.9.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU
      SAT by 3°C (5°F), generate] -> 2024 [5.9.6.6. Leaking Valve. If all of the following are true for 15 minutes, generate
      a Level 4 alarm. a. Valve position is 0%; and] | replace: 2021 [5.9.6.6. Leaking Valve. If the valve position is 0%
      for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.] -> 2024 [5.9.6.6. Leaking Valve. If
      all of the following are true for 15 minutes, generate a Level 4 alarm. a. Valve position is 0%; and b. DAT is above]
      | insert: 2021 [5.9.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C
      (5°F), generate a Level 4 alarm.] -> 2024 [5.9.6.6. Leaking Valve. If all of the following are true for 15 minutes,
      generate a Level 4 alarm. a. Valve position …'
    2021_pages: *id087
    2024_pages: *id088
  - section: 5.10.6.6
    '2021':
      status: found
      pdf_pages: &id089
      - 94
      text: "5.10.6.6. \nLeaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C \n(5°F),\
        \ generate a Level 4 alarm."
    '2024':
      status: found
      pdf_pages: &id090
      - 107
      text: "5.10.6.6. \nLeaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. \na. Valve\
        \ position is 0%; and \nb. DAT is above AHU SAT by 3°C (5°F); and \nc. DAT is above room temperature by 3°C (5°F);\
        \ and \nd. Series fan serving the zone is proven ON."
    2021_excerpt: 5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C (5°F),
      generate a Level 4 alarm.
    2024_excerpt: 5.10.6.6. Leaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. a. Valve
      position is 0%; and b. DAT is above AHU SAT by 3°C (5°F); and c. DAT is above room temperature by 3°C (5°F); and d.
      Series fan serving the zone is proven ON.
    change_excerpt: 'insert: 2021 [5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU
      SAT by 3°C (5°F), generate] -> 2024 [5.10.6.6. Leaking Valve. If all of the following are true for 15 minutes, generate
      a Level 4 alarm. a. Valve position is 0%; and] | replace: 2021 [5.10.6.6. Leaking Valve. If the valve position is 0%
      for 15 minutes, and DAT is above AHU SAT by 3°C (5°F), generate a Level 4 alarm.] -> 2024 [5.10.6.6. Leaking Valve.
      If all of the following are true for 15 minutes, generate a Level 4 alarm. a. Valve position is 0%; and b. DAT is above]
      | insert: 2021 [5.10.6.6. Leaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT by 3°C
      (5°F), generate a Level 4 alarm.] -> 2024 [5.10.6.6. Leaking Valve. If all of the following are true for 15 minutes,
      generate a Level 4 alarm. a. Valve …'
    2021_pages: *id089
    2024_pages: *id090
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: n
  sections_affected:
  - 5.7.5.5
  - 5.8.5.1
  - 5.8.5.2
  - 5.9.5.5
  - 5.10.5.5
  - 5.18.4.1
  description: Addition to allow fans to cycle off during occupied-standby mode for fan-powered terminal units and single
    zone VAV air handling units.
  approval_date: August 30, 2024
  systems_impacted:
  - Single-zone VAV air handling units
  - Air handling units
  - VAV terminal units
  - Fan-powered terminal units
  functional_primary: Mode or state logic
  functional_secondary:
  - Equipment enable/disable
  - Process control
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 5.7.5.5
    '2021':
      status: found
      pdf_pages: &id091
      - 81
      text: "5.7.5.5. \nFan Control \na. \nFan shall run whenever Zone State is heating. \nb. If ventilation is according\
        \ to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and \nCooling when the primary air volume is less than\
        \ Voz for 1 minute and shall shut off when \nprimary air volume is above Voz by 10% for 3 minutes. \nc. \nIf ventilation\
        \ is according to California Title 24, the fan shall run in Deadband and Cooling \nwhen the primary air volume is\
        \ less than Zone-Abs-OA-min for 1 minute, and shall shut off \nwhen primary air volume is above Zone-Abs-OA-min by\
        \ 10% for 3 minutes. \nThe designer must ensure that the sum of the indirect ventilation provided by the fan plus\
        \ the ventilation provided by \nthe primary air at minimum setpoint meet Standard 62.1 requirements."
    '2024':
      status: found
      pdf_pages: &id092
      - 92
      text: "5.7.5.5. \nFan Control \na. Fan shall run whenever Zone State is heating. \nb. If ventilation is according to\
        \ ASHRAE Standard 62.1, in Occupied Mode only, the fan shall run in \nDeadband and Cooling when both of the following\
        \ conditions are true for 1 minute:  Voz is greater \nthan zero and the primary airflow is less than Voz. The fan\
        \ shall be disabled when either of the \nfollowing conditions are true for 3 minutes: Voz is equal to zero or primary\
        \ airflow is above Voz \nby 10%. \nc. If ventilation is according to California Title 24, in Occupied Mode only, the\
        \ fan shall run in \nDeadband and Cooling when both of the following conditions are true for 1 minute:  Zone-Abs-\n\
        OA-min is greater than zero and the primary airflow is less than Zone-Abs-OA-min.  The fan shall \nbe disabled when\
        \ either of the following conditions are true for 3 minutes:  Zone-Abs-OA-min is \nequal to zero or the primary airflow\
        \ is above Zone-Abs-OA-min by 10%. \nThe designer must ensure that the sum of the indirect ventilation provided by\
        \ the fan plus the ventilation provided \nby the primary air at minimum setpoint meet Standard 62.1 requirements."
    2021_excerpt: 5.7.5.5. Fan Control a. Fan shall run whenever Zone State is heating. b. If ventilation is according to
      ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz for
      1 minute and shall shut off when primary air volume is above Voz by 10% for 3 minutes. c. If ventilation is according
      to California Title 24, the fan shall run in Deadband and Cooling when the primary air volume is less than Zone-Abs-OA-min
      for 1 minute, and shall shut off when primary air volume is above Zone-Abs-OA-min by 10% for 3 minutes. The designer
      must ensure that the sum of the indirect ventilation provided by the …
    2024_excerpt: '5.7.5.5. Fan Control a. Fan shall run whenever Zone State is heating. b. If ventilation is according to
      ASHRAE Standard 62.1, in Occupied Mode only, the fan shall run in Deadband and Cooling when both of the following conditions
      are true for 1 minute: Voz is greater than zero and the primary airflow is less than Voz. The fan shall be disabled
      when either of the following conditions are true for 3 minutes: Voz is equal to zero or primary airflow is above Voz
      by 10%. c. If ventilation is according to California Title 24, in Occupied Mode only, the fan shall run in Deadband
      and Cooling when both of the following conditions are true for 1 …'
    change_excerpt: 'replace: 2021 [Control a. Fan shall run whenever Zone State is heating. b. If ventilation is according
      to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and Cooling when the primary air volume is less than Voz
      for] -> 2024 [Control a. Fan shall run whenever Zone State is heating. b. If ventilation is according to ASHRAE Standard
      62.1, in Occupied Mode only, the fan shall run in Deadband and Cooling when both of the following conditions are true
      for 1] | insert: 2021 [b. If ventilation is according to ASHRAE Standard 62.1-2016, the fan shall run in Deadband and
      Cooling when the primary air volume is less than Voz for 1 minute and shall shut off when primary air] -> 2024 [according
      to ASHRAE Standard 62.1, in Occupied Mode only, the fan shall run in Deadband and Cooling when both of the following
      conditions are true for 1 minute: …'
    2021_pages: *id091
    2024_pages: *id092
  - section: 5.8.5.1
    '2021':
      status: found
      pdf_pages: &id093
      - 84
      - 85
      text: "5.8.5.1. \nWhen the Zone State Is Cooling \na. \nThe cooling-loop output shall be mapped to the active airflow\
        \ setpoint from the minimum \nendpoint to the cooling maximum endpoint.  \nDischarge Air \nTemperature \nSetpoint\
        \ \nHeating Loop Signal \nCooling Loop Signal \nActive Primary \nAirflow \nSetpoint, Vspt \nMinimum  \nCooling Maximum\
        \ \nPfan-htgmax \nTotal CFM \n(not directly controlled) \nPfan-z \nOA-min  \nParallel Fan \nAirflow Setpoint \nDeadband\
        \ \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \n\
        print or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 85 ===\n \nASHRAE Guideline 36-2021 \n83 \n1. If supply air temperature from the air handler is greater\
        \ than room temperature, the active \nprimary airflow setpoint shall be no higher than the minimum endpoint. \nb.\
        \ Heating coil is OFF. \nc. \nIf ventilation is according to ASHRAE Standard 62.1-2016, in Occupied Mode only, parallel\
        \ \nfan starts when primary airflow drops below Voz minus one half of Pfan-z and shuts off when \nprimary airflow\
        \ rises above Voz. Fan airflow rate setpoint is equal to Voz minus the current \nprimary airflow setpoint. \nd. If\
        \ ventilation is according to California Title 24, in Occupied Mode only, parallel fan starts \nwhen primary airflow\
        \ drops below Zone-Abs-OA-min minus one half of Pfan-z and shuts off \nwhen primary airflow rises above Zone-Abs-OA-min.\
        \ Fan airflow rate setpoint is equal to \nZone-Abs-OA-min minus the current primary airflow setpoint. \nThe designer\
        \ must ensure that the sum of the indirect ventilation provided by the fan plus the ventilation provided by \nthe\
        \ primary air at minimum setpoint meet Standard 62.1 requirements."
    '2024':
      status: found
      pdf_pages: &id094
      - 96
      - 97
      text: "5.8.5.1. \nWhen the Zone State Is Cooling \na. The cooling-loop output shall be mapped to the active airflow\
        \ setpoint from the minimum endpoint \nto the cooling maximum endpoint.  \n1. If supply air temperature from the air\
        \ handler is greater than room temperature, the active \nprimary airflow setpoint shall be no higher than the minimum\
        \ endpoint. \nb. Heating coil is OFF. \nc. If ventilation is according to ASHRAE Standard 62.1, in Occupied Mode only,\
        \ the fan shall run \nwhen both of the following conditions are true for 1 minute:  Voz is greater than zero and the\
        \ \nactive primary airflow setpoint drops below Voz minus one half of Pfan-z.  The fan shall be \ndisabled when either\
        \ of the following conditions are true for 3 minutes:  Voz is equal to zero or the \nprimary airflow setpoint rises\
        \ above Voz by 10%.  The fan airflow rate setpoint shall be equal to \nVoz minus the current primary airflow setpoint.\
        \ \nd. If ventilation is according to California Title 24, in Occupied Mode only, the fan shall run when \nboth of\
        \ the following conditions are true for 1 minute:  Zone-Abs-OA-min is greater than zero and \nthe active primary airflow\
        \ setpoint drops below Zone-Abs-OA-min minus one half of Pfan-z.  The \nDischarge Air \nTemperature \nSetpoint \n\
        Heating Loop Signal \nCooling Loop Signal \nActive Primary \nAirflow \nSetpoint, Vspt \nMinimum  \nCooling Maximum\
        \ \nPfan-htgmax \nTotal Airflow \n(not directly controlled) \nPfan-z \nOA-min  \nParallel Fan \nAirflow Setpoint \n\
        Deadband \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 97 ===\nASHRAE Guideline 36-2024 \n95 \nfan shall be disabled when\
        \ either of the following conditions are true for 3 minutes:  Zone-Abs-\nOA-min is equal to zero or the primary airflow\
        \ setpoint rises above Zone-Abs-OA-min by 10%.  \nThe fan airflow rate setpoint shall be equal to Zone-Abs-OA-min\
        \ minus the current primary \nairflow setpoint. \nThe designer must ensure that the sum of the indirect ventilation\
        \ provided by the fan plus the ventilation provided \nby the primary air at minimum setpoint meet Standard 62.1 requirements."
    2021_excerpt: 5.8.5.1. When the Zone State Is Cooling a. The cooling-loop output shall be mapped to the active airflow
      setpoint from the minimum endpoint to the cooling maximum endpoint. Discharge Air Temperature Setpoint Heating Loop
      Signal Cooling Loop Signal Active Primary Airflow Setpoint, Vspt Minimum Cooling Maximum Pfan-htgmax Total CFM (not
      directly controlled) Pfan-z OA-min Parallel Fan Airflow Setpoint Deadband © ASHRAE. Per international copyright law,
      additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's
      prior written permission. Copyright American Society of Heating, …
    2024_excerpt: '5.8.5.1. When the Zone State Is Cooling a. The cooling-loop output shall be mapped to the active airflow
      setpoint from the minimum endpoint to the cooling maximum endpoint. 1. If supply air temperature from the air handler
      is greater than room temperature, the active primary airflow setpoint shall be no higher than the minimum endpoint.
      b. Heating coil is OFF. c. If ventilation is according to ASHRAE Standard 62.1, in Occupied Mode only, the fan shall
      run when both of the following conditions are true for 1 minute: Voz is greater than zero and the active primary airflow
      setpoint drops below Voz minus one half of Pfan-z. The fan shall be …'
    change_excerpt: 'delete: 2021 [output shall be mapped to the active airflow setpoint from the minimum endpoint to the
      cooling maximum endpoint. Discharge Air Temperature Setpoint Heating Loop Signal Cooling Loop Signal Active Primary
      Airflow Setpoint, Vspt Minimum Cooling Maximum Pfan-htgmax Total CFM (not directly controlled) Pfan-z OA-min Parallel
      Fan Airflow Setpoint Deadband © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission
      in either print or digital form is not permitted without ASHRAE''s prior written permission. Copyright American Society
      of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE - Uncontrolled
      Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not for Resale, 01/27/2022 04:30:51
      MST No reproduction or …'
    2021_pages: *id093
    2024_pages: *id094
  - section: 5.8.5.2
    '2021':
      status: found
      pdf_pages: &id095
      - 85
      text: "5.8.5.2. \nWhen the Zone State Is Deadband \na. \nThe active primary airflow setpoint shall be the minimum endpoint.\
        \  \nb. Heating coil is OFF. \nc. \nIf ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if\
        \ the active \nprimary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the \nactive\
        \ primary airflow setpoint.  \nd. If ventilation is according to California Title 24, in Occupied Mode only, parallel\
        \ fan runs if \nthe active primary airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint is \nequal\
        \ to Zone-Abs-OA-min minus the active primary airflow setpoint. \nThe designer must ensure that the sum of the indirect\
        \ ventilation provided by the fan plus the ventilation provided by \nthe primary air at minimum setpoint meet Standard\
        \ 62.1 requirements."
    '2024':
      status: found
      pdf_pages: &id096
      - 97
      text: "5.8.5.2. \nWhen the Zone State Is Deadband \na. The active primary airflow setpoint shall be the minimum endpoint.\
        \  \nb. Heating coil is OFF. \nc. If ventilation is according to ASHRAE Standard 62.1, in Occupied Mode only, the\
        \ fan shall run \nwhen both of the following conditions are true for 1 minute:  Voz is greater than zero and the \n\
        active primary airflow setpoint is below Voz. The fan shall be disabled when either of the \nfollowing conditions\
        \ are true for 3 minutes:  Voz is equal to zero or the primary air setpoint is \nabove Voz by 10%.  The fan airflow\
        \ rate setpoint shall be equal to Voz minus the active primary \nairflow setpoint.  \nd. If ventilation is according\
        \ to California Title 24, in Occupied Mode only, the fan shall run when \nboth of the following conditions are true\
        \ for 1 minute:  Zone-Abs-OA-min is greater than zero and \nthe active primary airflow setpoint is less than Zone-Abs-OA-min.\
        \  The fan shall be disabled when \neither of the following conditions are true for 3 minutes:  Zone-Abs-OA-min is\
        \ equal to zero or the \nprimary airflow setpoint is above Zone-Abs-OA-min by 10%.  The fan airflow rate setpoint\
        \ shall \nbe equal to Zone-Abs-OA-min minus the active primary airflow setpoint. \nThe designer must ensure that the\
        \ sum of the indirect ventilation provided by the fan plus the ventilation provided \nby the primary air at minimum\
        \ setpoint meet Standard 62.1 requirements."
    2021_excerpt: 5.8.5.2. When the Zone State Is Deadband a. The active primary airflow setpoint shall be the minimum endpoint.
      b. Heating coil is OFF. c. If ventilation is according to ASHRAE Standard 62.1-2016, parallel fan runs if the active
      primary airflow setpoint is below Voz. Fan airflow rate setpoint is equal to Voz minus the active primary airflow setpoint.
      d. If ventilation is according to California Title 24, in Occupied Mode only, parallel fan runs if the active primary
      airflow setpoint is below Zone-Abs-OA-min. Fan airflow rate setpoint is equal to Zone-Abs-OA-min minus the active primary
      airflow setpoint. The designer must ensure that the sum …
    2024_excerpt: '5.8.5.2. When the Zone State Is Deadband a. The active primary airflow setpoint shall be the minimum endpoint.
      b. Heating coil is OFF. c. If ventilation is according to ASHRAE Standard 62.1, in Occupied Mode only, the fan shall
      run when both of the following conditions are true for 1 minute: Voz is greater than zero and the active primary airflow
      setpoint is below Voz. The fan shall be disabled when either of the following conditions are true for 3 minutes: Voz
      is equal to zero or the primary air setpoint is above Voz by 10%. The fan airflow rate setpoint shall be equal to Voz
      minus the active primary airflow setpoint. d. If ventilation is …'
    change_excerpt: 'replace: 2021 [shall be the minimum endpoint. b. Heating coil is OFF. c. If ventilation is according
      to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate
      setpoint is equal to] -> 2024 [shall be the minimum endpoint. b. Heating coil is OFF. c. If ventilation is according
      to ASHRAE Standard 62.1, in Occupied Mode only, the fan shall run when both of the following conditions are true for
      1 minute: Voz is greater than] | replace: 2021 [minimum endpoint. b. Heating coil is OFF. c. If ventilation is according
      to ASHRAE Standard 62.1-2016, parallel fan runs if the active primary airflow setpoint is below Voz. Fan airflow rate
      setpoint is equal to Voz minus the] -> 2024 [coil is OFF. c. If ventilation is according to ASHRAE Standard 62.1, in
      Occupied Mode only, the fan shall run …'
    2021_pages: *id095
    2024_pages: *id096
  - section: 5.9.5.5
    '2021':
      status: found
      pdf_pages: &id097
      - 89
      text: "5.9.5.5. \nFan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated\
        \ \nZone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to \nensure\
        \ that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 \nseconds), the damper\
        \ override is released."
    '2024':
      status: found
      pdf_pages: &id098
      - 102
      text: "5.9.5.5. \nFan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated\
        \ \nZone Group is in Occupied Mode and the active primary airflow setpoint, Vspt, is greater than \nzero. Prior to\
        \ starting the fan, the damper is first driven fully closed to ensure that the fan is not \nrotating backward. Once\
        \ the fan is proven ON for a fixed time delay (15 seconds), the damper \noverride is released."
    2021_excerpt: 5.9.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated
      Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the
      fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is
      released.
    2024_excerpt: 5.9.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated
      Zone Group is in Occupied Mode and the active primary airflow setpoint, Vspt, is greater than zero. Prior to starting
      the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven
      ON for a fixed time delay (15 seconds), the damper override is released.
    change_excerpt: 'replace: 2021 [whenever zone is in heating or cooling Zone State, or if the associated Zone Group is
      in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is] -> 2024
      [whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode and the active
      primary airflow setpoint, Vspt, is greater than zero. Prior to starting the fan, the damper is first driven fully closed
      to ensure that the fan'
    2021_pages: *id097
    2024_pages: *id098
  - section: 5.10.5.5
    '2021':
      status: found
      pdf_pages: &id099
      - 93
      text: "5.10.5.5. \nFan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated\
        \ \nZone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to \nensure\
        \ that the fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 \nseconds), the damper\
        \ override is released."
    '2024':
      status: found
      pdf_pages: &id100
      - 106
      text: "5.10.5.5. \nFan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated\
        \ \nZone Group is in Occupied Mode and the active primary airflow setpoint, Vspt, is greater than \nzero. Prior to\
        \ starting the fan, the damper is first driven fully closed to ensure that the fan is not \nrotating backward. Once\
        \ the fan is proven ON for a fixed time delay (15 seconds), the damper \noverride is released."
    2021_excerpt: 5.10.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated
      Zone Group is in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the
      fan is not rotating backward. Once the fan is proven ON for a fixed time delay (15 seconds), the damper override is
      released.
    2024_excerpt: 5.10.5.5. Fan Control. Fan shall run whenever zone is in heating or cooling Zone State, or if the associated
      Zone Group is in Occupied Mode and the active primary airflow setpoint, Vspt, is greater than zero. Prior to starting
      the fan, the damper is first driven fully closed to ensure that the fan is not rotating backward. Once the fan is proven
      ON for a fixed time delay (15 seconds), the damper override is released.
    change_excerpt: 'replace: 2021 [whenever zone is in heating or cooling Zone State, or if the associated Zone Group is
      in Occupied Mode. Prior to starting the fan, the damper is first driven fully closed to ensure that the fan is] -> 2024
      [whenever zone is in heating or cooling Zone State, or if the associated Zone Group is in Occupied Mode and the active
      primary airflow setpoint, Vspt, is greater than zero. Prior to starting the fan, the damper is first driven fully closed
      to ensure that the fan'
    2021_pages: *id099
    2024_pages: *id100
  - section: 5.18.4.1
    '2021':
      status: found
      pdf_pages: &id101
      - 153
      text: "5.18.4.1. \nThe supply fan shall run whenever the unit is in any mode other than Unoccupied Mode."
    '2024':
      status: found
      pdf_pages: &id102
      - 171
      text: "5.18.4.1. \nThe supply fan shall run whenever the zone is in heating or cooling Zone State, or if the unit is\
        \ in \nOccupied Mode and the minimum outdoor airflow setpoint, MinOAsp, is greater than zero."
    2021_excerpt: 5.18.4.1. The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.
    2024_excerpt: 5.18.4.1. The supply fan shall run whenever the zone is in heating or cooling Zone State, or if the unit
      is in Occupied Mode and the minimum outdoor airflow setpoint, MinOAsp, is greater than zero.
    change_excerpt: 'insert: 2021 [5.18.4.1. The supply fan shall run whenever the unit is in any mode other than Unoccupied
      Mode.] -> 2024 [5.18.4.1. The supply fan shall run whenever the zone is in heating or cooling Zone State, or if the
      unit is in Occupied Mode and the minimum outdoor airflow setpoint, MinOAsp, is greater than zero.] | replace: 2021 [5.18.4.1.
      The supply fan shall run whenever the unit is in any mode other than Unoccupied Mode.] -> 2024 [shall run whenever the
      zone is in heating or cooling Zone State, or if the unit is in Occupied Mode and the minimum outdoor airflow setpoint,
      MinOAsp, is greater than zero.] | replace: 2021 [5.18.4.1. The supply fan shall run whenever the unit is in any mode
      other than Unoccupied Mode.] -> 2024 [or if the unit is in Occupied Mode and the minimum outdoor airflow setpoint, MinOAsp,
      is greater than'
    2021_pages: *id101
    2024_pages: *id102
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: o
  sections_affected:
  - 5.16.5.4
  description: Addresses a typo, which incorrectly disabled minimum outdoor airflow control when the economizer high limit
    conditions were exceeded.
  approval_date: March 14, 2024
  systems_impacted:
  - Ventilation systems
  - Air handling units
  - Multiple-zone VAV air handling units
  - Economizer systems
  functional_primary: Ventilation control
  functional_secondary:
  - Outdoor-air control
  - Economizer control
  - Airflow control
  - Documentation or editorial correction
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 5.16.5.4
    '2021':
      status: found
      pdf_pages: &id103
      - 123
      - 124
      - 125
      text: "5.16.5.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after\
        \ selections have been made. \na. \nFor units with return fans \nMinimum outdoor air control is enabled when return\
        \ damper position exceeds MRA-P because it cannot be assumed \nthat the combination of the minimum and the economizer\
        \ outdoor air dampers are providing sufficient outdoor air \nunder these conditions. \nThe 20% threshold can be increased\
        \ to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be\
        \ determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied\
        \ Mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from\
        \ \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.\
        \  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n2. Minimum outdoor air control\
        \ shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes:\
        \ \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper\
        \ is open and the return air damper position is \ngreater than MRA-P. \n3. When minimum outdoor air control is enabled,\
        \ the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per\
        \ the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when\
        \ minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait\
        \ 15 seconds, then close the economizer outdoor air damper; and \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 124 ===\n \n122 \nASHRAE Guideline\
        \ 36-2021 \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in\
        \ Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint\
        \ MaxRA-P shall be modulated from \n100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint\
        \ \nMinOAsp. \n4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or\
        \ both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17\
        \ are exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P.\
        \ \n5. When minimum outdoor air control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \n\
        ii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT\
        \ control loop \nper Section 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor air control\
        \ is enabled when economizer damper position is less than MOA-P because it cannot be \nassumed that the combination\
        \ of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor air under these conditions.\
        \ \nMinimum outdoor air control is disabled when return damper position is less than MRA-P, because the economizer\
        \ \ndamper has been closed to enable an accurate airflow measurement through the minimum outdoor air damper. \nThe\
        \ 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at\
        \ the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the\
        \ supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall\
        \ calculate MOA-P.  The value of MOA-P shall scale from \n5% when supply-fan speed is at 100% design speed proportionally\
        \ up to 80% when the fan \nis at minimum speed.  When MOA-P is not being calculated for any reason, it shall be set\
        \ to \n0%. \n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than\
        \ zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100%\
        \ design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated\
        \ for any reason, it shall be \nset to 100%. \n3. Minimum outdoor air control shall be enabled when the unit is in\
        \ Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions\
        \ in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the economizer outdoor air\
        \ damper \nposition is less than MOA-P. \n4. When minimum outdoor air control is enabled, the normal sequencing of\
        \ economizer \noutdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: \n© ASHRAE.\
        \ Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 125 ===\n \nASHRAE Guideline 36-2021 \n123 \ni. Fully open return air damper; and \nEconomizer outdoor\
        \ air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor\
        \ air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then\
        \ release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor\
        \ air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from\
        \ \n100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n5. Minimum outdoor\
        \ air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions\
        \ are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The\
        \ minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n6. When minimum outdoor\
        \ air control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall\
        \ be controlled by the SAT control loop \nper Section 5.16.2. \nThe engineer must select among options for minimum\
        \ outdoor air control logic based on two criteria: \nDo the minimum outdoor air and economizer functions use separate\
        \ dedicated dampers or a single common \ndamper? \nIs outdoor air volume measured by DP P or an airflow measurement\
        \ station (AFMS)? \nControl logic selections should be made as follows: \nFor AHUs with a single common damper and\
        \ OA measurement by AFMS, use Section 5.16.6 and delete \nSections 5.16.4 and 5.16.5. \nFor AHUs with separate dedicated\
        \ dampers and OA measurement by P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with separate\
        \ dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nAHUs\
        \ with a single common damper and OA measurement by P are not supported because OA \nmeasurements are not accurate\
        \ in this configuration. \n DCV is supported in all three options but only for California Title 24 ventilation."
    '2024':
      status: found
      pdf_pages: &id104
      - 140
      - 141
      - 142
      - 143
      text: "5.16.5.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after\
        \ selections have been made. \na. For units with return fans \nMinimum outdoor airflow control is enabled when return\
        \ damper position exceeds MRA-P because it cannot be \nassumed that the combination of the minimum and the economizer\
        \ outdoor air dampers are providing sufficient \noutdoor airflow under these conditions. \nThe 20% threshold can be\
        \ increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold\
        \ could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system\
        \ is in Occupied Mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall\
        \ scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum\
        \ speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n2. Minimum outdoor airflow\
        \ control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 141 ===\nASHRAE Guideline 36-2024 \n139 \ni. The economizer high limit conditions\
        \ in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the return\
        \ air damper position is greater \nthan MRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section\
        \ 5.1.16. \n3. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air\
        \ and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return\
        \ air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure\
        \ a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor\
        \ air damper; and \niii. Wait 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \n\
        air control.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint\
        \ MaxRA-P shall be modulated from \n100% to 0% to maintain outdoor airflow across the minimum outdoor air damper at\
        \ setpoint \nMinOAsp. \n4. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied\
        \ \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17\
        \ are not exceeded for 10 minutes. \nii. The minimum outdoor air damper is closed or the return air damper position\
        \ is 10% below \nMRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n5. When\
        \ minimum outdoor airflow control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P\
        \ shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop\
        \ per \nSection 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor airflow control is enabled\
        \ when the economizer damper position is less than MOA-P because it \ncannot be assumed that the combination of the\
        \ minimum and the economizer outdoor air dampers are providing \nsufficient outdoor airflow under these conditions.\
        \ \nMinimum outdoor airflow control is disabled when return damper position is less than MRA-P, because the \neconomizer\
        \ damper has been closed to enable an accurate airflow measurement through the minimum outdoor air \ndamper. \nThe\
        \ 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at\
        \ the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the\
        \ supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall\
        \ calculate MOA-P.  The value of MOA-P shall scale from 5% \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 142 ===\n140\
        \ \nASHRAE Guideline 36-2024 \nwhen supply-fan speed is at 100% design speed proportionally up to 80% when the fan\
        \ is at \nminimum speed.  When MOA-P is not being calculated for any reason, it shall be set to 0%. \n2. When the\
        \ supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall\
        \ calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally\
        \ down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be\
        \ set to \n100%. \n3. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \n\
        of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for\
        \ 10 minutes. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is\
        \ less than MOA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n4. When minimum\
        \ outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per\
        \ Section 5.16.2 shall be superseded per the following: \ni. Fully open return air damper; and \nEconomizer outdoor\
        \ air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum\
        \ outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes,\
        \ then release return air damper position to MaxRA-P for minimum outdoor \nairflow control.  Economizer outdoor air\
        \ damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n\
        100% to 0% to maintain outdoor airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n5. Minimum outdoor\
        \ airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions\
        \ are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The\
        \ minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii.\
        \ Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n6. When minimum outdoor airflow control is disabled:\
        \ \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT\
        \ control loop per \nSection 5.16.2. \nThe engineer must select among options for minimum outdoor airflow control\
        \ logic based on two criteria: \nDo the minimum outdoor airflow and economizer functions use separate dedicated minimum\
        \ outdoor air \ndampers and economizer dampers, or a single (or staged) common damper(s) that provide both minimum\
        \ \noutdoor air and economizer functions? \nIs outdoor airflow measured by ∆P or an airflow measurement station (AFMS)?\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 143 ===\nASHRAE Guideline 36-2024 \n141 \nControl logic selections\
        \ should be made as follows: \nFor AHUs with a single (or staged) common damper(s) and OA measurement by AFMS, use\
        \ Section 5.16.6 \nand delete Sections 5.16.4 and 5.16.5. \nFor AHUs with separate dedicated dampers and OA measurement\
        \ by ∆P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with separate dedicated dampers and\
        \ OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6."
    2021_excerpt: 5.16.5.4. Outdoor Air and Return Air Dampers The engineer must specify whether the unit has a return fan,
      relief damper or relief fans. If there is a return fan, keep subsection (a) and delete subsection (b). If there are
      relief dampers or relief fans, keep subsection (b) and delete subsection (a). Delete this flag note after selections
      have been made. a. For units with return fans Minimum outdoor air control is enabled when return damper position exceeds
      MRA-P because it cannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing
      sufficient outdoor air under these conditions. The 20% threshold …
    2024_excerpt: 5.16.5.4. Outdoor Air and Return Air Dampers The engineer must specify whether the unit has a return fan,
      relief damper or relief fans. If there is a return fan, keep subsection (a) and delete subsection (b). If there are
      relief dampers or relief fans, keep subsection (b) and delete subsection (a). Delete this flag note after selections
      have been made. a. For units with return fans Minimum outdoor airflow control is enabled when return damper position
      exceeds MRA-P because it cannot be assumed that the combination of the minimum and the economizer outdoor air dampers
      are providing sufficient outdoor airflow under these conditions. The 20% …
    change_excerpt: 'replace: 2021 [(a). Delete this flag note after selections have been made. a. For units with return fans
      Minimum outdoor air control is enabled when return damper position exceeds MRA-P because it cannot be assumed that the
      combination of] -> 2024 [(a). Delete this flag note after selections have been made. a. For units with return fans Minimum
      outdoor airflow control is enabled when return damper position exceeds MRA-P because it cannot be assumed that the combination
      of] | replace: 2021 [be assumed that the combination of the minimum and the economizer outdoor air dampers are providing
      sufficient outdoor air under these conditions. The 20% threshold can be increased to ensure minimum outdoor airflow
      will be maintained but] -> 2024 [be assumed that the combination of the minimum and the economizer outdoor air dampers
      are providing …'
    2021_pages: *id103
    2024_pages: *id104
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: p
  sections_affected:
  - 5.16.13.5
  - 5.16.14
  description: Addresses errors in the AFDD fault condition equations. Adds option to use airflow monitoring stations for
    fault conditions that calculate %OA.
  approval_date: March 14, 2024
  systems_impacted:
  - Multiple-zone VAV air handling units
  - Air handling units
  functional_primary: Fault detection and diagnostics
  functional_secondary:
  - Sensor validation or calibration
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 5.16.13.5
    '2021':
      status: found
      pdf_pages: &id105
      - 134
      text: "5.16.13.5. \nLow building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.\
        \ \nAutomatic fault detection and diagnostics (AFDD) is a sophisticated system for detecting and diagnosing air-\n\
        handler faults. \nTo function correctly, AFDD requires specific sensors and data be available, as detailed in the\
        \ sequences below. If \nthis information is not available, AFDD tests that do not apply should be deleted."
    '2024':
      status: found
      pdf_pages: &id106
      - 155
      text: '5.16.13.5. Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level 4.'
    2021_excerpt: '5.16.13.5. Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level
      4. Automatic fault detection and diagnostics (AFDD) is a sophisticated system for detecting and diagnosing air- handler
      faults. To function correctly, AFDD requires specific sensors and data be available, as detailed in the sequences below.
      If this information is not available, AFDD tests that do not apply should be deleted.'
    2024_excerpt: '5.16.13.5. Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level
      4.'
    change_excerpt: 'delete: 2021 [Low building pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes:
      Level 4. Automatic fault detection and diagnostics (AFDD) is a sophisticated system for detecting and diagnosing air-
      handler faults. To function correctly, AFDD requires specific sensors and data be available, as detailed in the sequences
      below. If this information is not available, AFDD tests that do not apply should be deleted.] -> 2024 [Low building
      pressure (less than 0 Pa [0.0 in. of water], i.e., negative) for 5 minutes: Level'
    2021_pages: *id105
    2024_pages: *id106
  - section: 5.16.14
    '2021':
      status: found
      pdf_pages: &id107
      - 134
      - 135
      - 136
      - 137
      - 138
      - 139
      - 140
      - 141
      - 142
      - 143
      - 144
      - 145
      text: "5.16.14. Automatic Fault Detection and Diagnostics \nThe AFDD routines for AHUs continually assess AHU performance\
        \ by comparing the values of BAS inputs and \noutputs to a subset of potential fault conditions. The subset of potential\
        \ fault conditions that is assessed at any point \ndepends on the operating state (OS) of the AHU, as determined by\
        \ the position of the cooling and heating valves and \nthe economizer damper. Time delays are applied to the evaluation\
        \ and reporting of fault conditions to suppress false \nalarms. Fault conditions that pass these filters are reported\
        \ to the building operator along with a series of possible \ncauses. \nThese equations assume that the air handler\
        \ is equipped with hydronic heating and cooling coils, as well as a fully \nintegrated economizer. If any of these\
        \ components are not present, the associated tests and variables should be \nomitted from the programming. \nNote\
        \ that these alarms rely on reasonably accurate measurement of mixed air temperature. An MAT sensor is \nrequired\
        \ for many of these alarms to work, and an averaging sensor is strongly recommended for best accuracy. \n© ASHRAE.\
        \ Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 135 ===\n \nASHRAE Guideline 36-2021 \n133 \n5.16.14.1. \nAFDD conditions are evaluated continuously and\
        \ separately for each operating AHU. \nThe engineer must specify whether the unit has a return fan, relief dampers\
        \ or relief fans and a separate \nminimum outdoor air damper or relief dampers or relief fans and a single common\
        \ damper for minimum \noutdoor air and economizer functions. \nIf there is a return fan, keep Section 5.16.14.2 and\
        \ delete Sections 5.16.14.3 and 5.16.14.4. \nIf there are relief dampers or relief fans and a separate minimum outdoor\
        \ air damper, keep Section 5.16.14.3 \nand delete Sections 5.16.14.2 and 5.16.14.4. \nIf there are relief dampers\
        \ or relief fans and a single common damper for minimum outdoor air and \neconomizer functions, keep Section 5.16.14.4\
        \ and delete Sections 5.16.14.2 and 5.16.14.3. \nDelete this flag note after selections have been made. \n5.16.14.2.\
        \ \nFor units with return fans: \na. \nThe OS of each Ahu shall be defined by the commanded positions of the heating\
        \ coil control \nvalve, cooling coil control valve and the return air damper in accordance with Table 5.16.14.2. \n\
        Table 5.16.14.2 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve Position Return\
        \ Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MaxRA-P \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMaxRA-P\
        \ > x > 0% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 0% \n#4: Mechanical cooling, minimum OA \n= 0 \n\
        > 0 \n= MaxRA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.2 VAV AHU operating states.\
        \ \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nReturn Air \nDamper \nOS#2\
        \ \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 136 ===\n \n134 \nASHRAE Guideline 36-2021 \n5.16.14.3. \nFor units with relief dampers or relief fans\
        \ and a separate minimum outdoor air damper: \na. \nThe OS of each AHU shall be defined by the commanded positions\
        \ of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper in accordance with Table\
        \ 5.16.14.3 \nand Figure 5.16.14.3. \nTable 5.16.14.3 VAV AHU Operating States \nOperating State \nHeating Valve \n\
        Position \nCooling Valve \nPosition \nEconomizer Outdoor Air  \nDamper Position \n#1: Heating \n> 0 \n= 0 \n= 0% \n\
        #2: Free cooling, modulating OA \n= 0 \n= 0 \n0% < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n=\
        \ 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= 0% \n#5: Unknown or dehumidification \nNo other OS applies\
        \ \n \nFigure 5.16.14.3 VAV AHU operating states. \n5.16.14.4. \nFor units with relief dampers or relief fans and\
        \ a single common damper of minimum outdoor air \nand economizer functions. \na. \nThe OS of each AHU shall be defined\
        \ by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve, and economizer damper\
        \ in accordance with Table 5.16.14.4 \nand Figure 5.16.14.4. \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0% \
        \ \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2 \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright\
        \ law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 137 ===\n \nASHRAE Guideline\
        \ 36-2021 \n135 \nTable 5.16.14.4 VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling\
        \ Valve \nPosition \nOutdoor Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MinOA-P \n#2: Free cooling, modulating\
        \ OA \n= 0 \n= 0 \nMinOA-P < x < 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical\
        \ cooling, minimum OA \n= 0 \n> 0 \n= MinOA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \n \n \n\
        Figure 5.16.14.4 VAV AHU operating states. \nThe OS is distinct from, and should not be confused with, the zone status\
        \ (cooling, heating, deadband) or Zone \nGroup mode (occupied, warmup, etc.). \nOS#1 through OS#4 (see Tables 5.16.14.2\
        \ through 5.16.14.4) represent normal operation during which a fault may \nnevertheless occur if so determined by\
        \ the fault condition tests in Section 5.16.14.8. By contrast, OS#5 may \nrepresent an abnormal or incorrect condition\
        \ (such as simultaneous heating and cooling) arising from a controller \nfailure or programming error, but it may\
        \ also occur normally, e.g., when dehumidification is active or during \nwarmup. \n5.16.14.5. \nThe following points\
        \ must be available to the AFDD routines for each AHU: \nFor the AFDD routines to be effective, an averaging sensor\
        \ is recommended for SAT. An averaging sensor is \nessential for MAT, as the environment of the mixing box will be\
        \ subject to nonuniform and fluctuating air \nOS#4 \nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position,\
        \ % Open \nOutdoor Air \nDamper \nOS#2 \nOS#3 \nOS#1 \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 138 ===\n \n136 \nASHRAE Guideline\
        \ 36-2021 \ntemperatures. It is recommended that the OAT sensor be located at the AHU so that it accurately represents\
        \ the \ntemperature of the incoming air. \na. \nSAT = supply air temperature \nb. MAT = mixed air temperature \nc.\
        \ \nRAT = return air temperature \nd. OAT = outdoor air temperature \ne. \nDSP = duct static pressure \nf. \nSATSP\
        \ = supply air temperature setpoint \ng. DSPSP = duct static pressure setpoint \nh. HC = heating-coil valve position\
        \ command; 0%  HC  100% \ni. \nCC = cooling-coil valve position command; 0%  CC  100% \nj. \nFS = fan speed command;\
        \ 0%  FS  100% \nk. CCET = cooling-coil entering temperature (Depending on the AHU configuration, this could \n\
        be the MAT or a separate sensor for this specific purpose.) \nl. \nCCLT = cooling-coil leaving temperature (Depending\
        \ on the AHU configuration, this could be \nthe SAT or a separate sensor for this specific purpose.) \nm. HCET = heating-coil\
        \ entering temperature (Depending on the AHU configuration, this could \nbe the MAT or a separate sensor for this\
        \ specific purpose.) \nn. HCLT = heating-coil leaving temperature (Depending on the AHU configuration, this could\
        \ be \nthe SAT or a separate sensor for this specific purpose.) \n5.16.14.6. \nThe following values must be continuously\
        \ calculated by the AFDD routines for each AHU: \na. \nFive-minute rolling averages with 1-minute sampling time of\
        \ the following point values; \noperator shall have the ability to adjust the averaging window and sampling period\
        \ for each \npoint independently. \n1. SATavg = rolling average of supply air temperature \n2. MATavg = rolling average\
        \ of mixed air temperature \n3. RATavg = rolling average of return air temperature \n4. OATavg = rolling average of\
        \ outdoor air temperature \n5. DSPavg = rolling average of duct static pressure \n6. CCETavg = rolling average of\
        \ cooling-coil entering temperature \n7. CCLTavg = rolling average of cooling-coil leaving temperature \n8. HCETavg\
        \ = rolling average of heating-coil entering temperature \n9. HCLTavg = rolling average of heating-coil leaving temperature\
        \ \nb. %OA = actual outdoor air fraction as a percentage = (MAT – RAT)/(OAT – RAT), or per \nairflow measurement station\
        \ if available. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 139 ===\n \nASHRAE Guideline 36-2021 \n137 \nc. \n%OAmin = active minimum OA setpoint (MinOAsp) divided\
        \ by actual total airflow (from sum \nof VAV box flows or by airflow measurement station) as a percentage. \nd. OS\
        \ = number of changes in operating state during the previous 60 minutes (moving window) \n5.16.14.7. \nThe internal\
        \ variables shown in Table 5.16.14.5 shall be defined for each AHU. All parameters are \nadjustable by the operator,\
        \ with initial values as shown. \nDefault values are derived from NISTIR 7365 and have been validated in field trials.\
        \ They are expected to be \nappropriate for most circumstances, but individual installations may benefit from tuning\
        \ to improve sensitivity and \nreduce false alarms. \nThe default values have been intentionally biased toward minimizing\
        \ false alarms—if necessary, at the expense of \nmissing real alarms. This avoids excessive false alarms that will\
        \ erode user confidence and responsiveness. \nHowever, if the goal is to achieve the best possible energy performance\
        \ and system operation, these values should \nbe adjusted based on field measurement and operational experience. \n\
        Values for physical factors, such as fan heat, duct heat gain, and sensor error, can be measured in the field or \n\
        derived from trend logs. Likewise, the occupancy delay and switch delays can be refined by observing in trend data\
        \ \nthe time required to achieve quasi steady-state operation. \nOther factors can be tuned by observing false positives\
        \ and false negatives (i.e., unreported faults). If transient \nconditions or noise cause false errors, increase the\
        \ alarm delay. Likewise, failure to report real faults can be \naddressed by adjusting the heating coil, cooling coil,\
        \ temperature, or flow thresholds. \n \nTable 5.16.14.7 VAV AHU AFDD Internal Variables \nVariable Name \nDescription\
        \ \nDefault Value \nTSF \nTemperature rise across supply fan \n1°C (2°F) \nTMIN \nMinimum difference between OAT\
        \ and RAT to evaluate economizer error \nconditions (FC#6) \n6°C  \n(10° F) \nƐSAT \nTemperature error threshold for\
        \ SAT sensor \n1°C (2°F) \nƐRAT \nTemperature error threshold for RAT sensor \n1°C (2°F) \nƐMAT \nTemperature error\
        \ threshold for MAT sensor \n3°C (5°F) \nƐOAT \nTemperature error threshold for OAT sensor \n1°C (2°F) if local \n\
        sensor @ unit. \n3°C (5°F) if global \nsensor.  \nƐF \nAirflow error threshold \n30% \nƐVFDSPD \nVFD speed error threshold\
        \ \n5% \nƐDSP \nDuct static pressure error threshold \n25 Pa (0.1”) \nƐCCET \nCooling coil entering temperature sensor\
        \ error. Equal to ƐMAT or dedicated \nsensor error \nVaries, see \nDescription \nƐCCLT \nCooling coil leaving temperature\
        \ sensor error. Equal to ƐSAT or dedicated \nsensor error \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 140 ===\n \n138 \nASHRAE Guideline\
        \ 36-2021 \nVariable Name \nDescription \nDefault Value \nƐHCET \nHeating coil entering temperature sensor error;\
        \ equal to ƐMAT or dedicated \nsensor error  \nƐHCLT \nHeating coil leaving temperature sensor error. Equal to ƐSAT\
        \ or dedicated \nsensor error \nOSMAX \nMaximum number of changes in Operating State during the previous 60 \nminutes\
        \ (moving window) \n7 \nModeDelay \nTime in minutes to suspend Fault Condition evaluation after a change in \nMode\
        \ \n30 \nAlarmDelay \nTime in minutes to that a Fault Condition must persist before triggering an \nalarm \n30 \n\
        TestModeDelay \nTime in minutes that Test Mode is enabled \n120 \n \nThe purpose of ΔTmin is to ensure that the mixing\
        \ box/economizer damper tests are meaningful. These tests are \nbased on the relationship between supply, return,\
        \ and outdoor air. If RAT ~ MAT, these tests will not be accurate \nand will produce false alarms. \nThe purpose of\
        \ TestModeDelay is to ensure that normal fault reporting occurs after the testing and commissioning \nprocess is completed\
        \ as prescribed in Section 5.16.14.14. \n \n5.16.14.8. \nTable 5.16.14.8 shows potential fault conditions that can\
        \ be evaluated by the AFDD routines. If the \nequation statement is TRUE, then the specified fault condition exists.\
        \ The fault conditions to be \nevaluated at any given time will depend on the OS of the AHU. \nThe equations in Table\
        \ 5.16.14.8 assume that the SAT sensor is located downstream of the supply fan and the RAT \nsensor is located downstream\
        \ of the return fan. If actual sensor locations differ from these assumptions, it may be \nnecessary to add or delete\
        \ fan heat correction factors. \nTo detect the required economizer faults in California Title 24 section 120.2(i)7,\
        \ use FC#2, #3, and #5 through #13 \nat a minimum. Other Title 24 AFDD requirements, including acceptance tests, are\
        \ not met through these fault \nconditions. \nTable 5.16.14.8 VAV AHU Fault Conditions  \nFC#1 \nEquation \nDSPAVG\
        \ < DSPSP - ƐDSP \nand \nVFDSPD ≥ 99% - ƐVFDSPD \nApplies \nto OS \n#1 – #5 \nDescription \nDuct static pressure is\
        \ too low with fan at full speed \nPossible \nDiagnosis \nProblem with VFD \nMechanical problem with fan \nFan undersized\
        \ \nSAT Setpoint too high (too much zone demand) \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,\n\n=== PDF page 141 ===\n \nASHRAE Guideline 36-2021 \n139 \nFC#2 \n(omit\
        \ if \nno MAT \nsensor) \nEquation \nMATAVG + ƐMAT < min[(RATAVG - ƐRAT), (OATAVG - ƐOAT)] \nApplies \nto OS \n#1\
        \ – #5 \nDescription \nMAT too low; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT\
        \ sensor error \nOAT sensor error \nFC#3 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG - ƐMAT > max[(RATAVG +\
        \ ƐRAT), (OATAVG + ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too high; should be between OAT and RAT\
        \ \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#4 \nEquation \nOS > OSMAX\
        \ \nApplies \nto OS \n#1 – #5 \nDescription \nToo many changes in Operating State \nPossible \nDiagnosis \nUnstable\
        \ control due to poorly tuned loop or mechanical \nproblem \nFC#5 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG\
        \ + ƐSAT ≤ MATAVG - ƐMAT + TSF \nApplies \nto OS \n#1 \nDescription \nSAT too low; should be higher than MAT \nPossible\
        \ \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve\
        \ stuck closed or actuator failure \nFouled or undersized heating coil \nHW temperature too low or HW unavailable\
        \ \nGas or electric heat unavailable \nDX cooling stuck on \nFC#6 \nEquation \n| RATAVG - OATAVG | ≥ TMIN \nand \n\
        | %OA - %OAMIN | > ƐF \nApplies \nto OS \n#1, #4 \nDescription \nOA fraction is too low or too high; should equal\
        \ %OAMIN \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nLeaking or stuck economizer\
        \ damper or actuator \nFC#7 \n(omit if \nno \nheating \ncoil) \nEquation \nSATAVG < SATSP - ƐSAT \nand \nHC ≥ 99%\
        \ \nApplies \nto OS \n#1 \nDescription \nSAT too low in full heating  \nPossible \nDiagnosis \nSAT sensor error \n\
        Cooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized\
        \ heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on\
        \ \nLeaking or stuck economizer damper or actuator \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`\n\n=== PDF page 142 ===\n \n140 \nASHRAE Guideline 36-2021\
        \ \nFC#8 \n(omit if \nno MAT \nsensor) \nEquation \n| SATAVG - TSF - MATAVG | >  √ƐSAT\n2 + ƐMAT\n2 \nApplies \n\
        to OS \n#2 \nDescription \nSAT and MAT should be approximately equal \nPossible \nDiagnosis \nSAT sensor error \n\
        MAT sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve leaking or stuck open \nFC#9 \nEquation\
        \ \nOATAVG - ƐOAT > SATSP - TSF + ƐSAT \nApplies \nto OS \n#2 \nDescription \nOAT is too high for free cooling without\
        \ additional \nmechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nCooling coil valve\
        \ leaking or stuck open \nFC#10 \n(omit if \nno MAT \nsensor) \nEquation \n| MATAVG - OATAVG | >  √ƐMAT\n2 + ƐOAT\n\
        2 \nApplies \nto OS \n#3 \nDescription \nOAT and MAT should be approximately equal  \nPossible \nDiagnosis \nMAT sensor\
        \ error \nOAT sensor error \nLeaking or stuck economizer damper or actuator \nFC#11 \nEquation \nOATAVG + ƐOAT < SATSP\
        \ - TSF - ƐSAT \nApplies \nto OS \n#3 \nDescription \nOAT is too low for mechanical cooling \nPossible \nDiagnosis\
        \ \nSAT sensor error \nOAT sensor error \nHeating coil valve leaking or stuck open \nLeaking or stuck economizer damper\
        \ or actuator \nFC#12 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG - ƐSAT - TSF ≥ MATAVG + ƐMAT \nApplies \n\
        to OS \n#2 – #4 \nDescription \nSAT too high; should be less than MAT \nPossible \nDiagnosis \nSAT sensor error \n\
        MAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature\
        \ too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking\
        \ or stuck open \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 143 ===\n \nASHRAE Guideline 36-2021 \n141 \nFC#13 \nEquation \nSATAVG > SATSP + ƐSAT \nand \nCC ≥\
        \ 99% \nApplies \nto OS \n#3, #4 \nDescription \nSAT too high in full cooling  \nPossible \nDiagnosis \nSAT sensor\
        \ error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \nCHW temperature\
        \ too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil valve leaking\
        \ or stuck open \nFC#14 \nEquation \nCCETAVG - CCLTAVG ≥  √ƐCCET\n2 + ƐCCLT\n2 + TSF* \n*Fan heat factor included\
        \ or not depending on location of \nsensors used for CCET and CCLT \nApplies \nto OS \n#1, #2 \nDescription \nTemperature\
        \ drop across inactive cooling coil \nPossible \nDiagnosis \nCCET sensor error \nCCLT sensor error \nCooling coil\
        \ valve stuck open or leaking \nDX cooling stuck on \nFC#15 \nEquation \nHCLTAVG - HCETAVG ≥  √ƐHCET\n2 + ƐHCLT\n\
        2 + TSF* \n*Fan heat factor included or not depending on location of \nsensors used for HCET and HCLT \nApplies \n\
        to OS #2 \n– #4 \nDescription \nTemperature rise across inactive heating coil \nPossible \nDiagnosis \nHCET sensor\
        \ error \nHCLT sensor error \nHeating coil valve stuck open or leaking. \n5.16.14.9. \nA subset of all potential fault\
        \ conditions is evaluated by the AFDD routines. The set of applicable \nfault conditions depends on the OS of the\
        \ AHU: \na. \nIn OS#1 (heating), the following fault conditions shall be evaluated: \n1. FC#1: DSP too low with fan\
        \ at full speed \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT\
        \ and OAT \n4. FC#4: Too many changes in OS \n5. FC#5: SAT too low; should be higher than MAT \n6. FC#6: OA fraction\
        \ too low or too high; should equal %OAmin \n7. FC#7: SAT too low in full heating  \n8. FC#14: Temperature drop across\
        \ inactive cooling coil \nb. In OS#2 (modulating economizer), the following fault conditions shall be evaluated: \n\
        1. FC#1: DSP too low with fan at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n© ASHRAE. Per\
        \ international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 144 ===\n \n142 \nASHRAE Guideline 36-2021 \n3. FC#3: MAT too high; should be between RAT and OAT \n4.\
        \ FC#4: Too many changes in OS \n5. FC#8: SAT and MAT should be approximately equal \n6. FC#9: OAT too high for free\
        \ cooling without mechanical cooling \n7. FC#12:  SAT too high; should be less than MAT \n8. FC#14: Temperature drop\
        \ across inactive cooling coil \n9. FC#15: Temperature rise across inactive heating coil \nc. \nIn OS#3 (mechanical\
        \ + 100% economizer cooling), the following fault conditions shall be \nevaluated: \n1. FC#1: DSP too low with fan\
        \ at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between\
        \ RAT and OAT \n4. FC#4: Too many changes in OS \n5. FC#10: OAT and MAT should be approximately equal \n6. FC#11:\
        \ OAT too low for mechanical cooling \n7. FC#12: SAT too high; should be less than MAT \n8. FC#13: SAT too high in\
        \ full cooling  \n9. FC#15: Temperature rise across inactive heating coil \nd. In OS#4 (mechanical Cooling, minimum\
        \ OA), the following fault conditions shall be \nevaluated: \n1. FC#1: DSP too low with fan at full speed  \n2. FC#2:\
        \ MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between RAT and OAT \n4. FC#4: Too\
        \ many changes in OS \n5. FC#6: OA fraction too low or too high; should equal %OAmin \n6. FC#12: SAT too high; should\
        \ be less than MAT \n7. FC#13: SAT too high in full cooling  \n8. FC#15: Temperature rise across inactive heating\
        \ coil \ne. \nIn OS#5 (other), the following fault conditions shall be evaluated: \n1. FC#1: DSP too low with fan\
        \ at full speed  \n2. FC#2: MAT too low; should be between RAT and OAT \n3. FC#3: MAT too high; should be between\
        \ RAT and OAT \n4. FC#4: Too many changes in OS \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 145 ===\n \nASHRAE Guideline 36-2021\
        \ \n143 \n5.16.14.10. For each air handler, the operator shall be able to suppress the alarm for any fault condition.\
        \ \n5.16.14.11. Evaluation of fault conditions shall be suspended under the following conditions: \na. \nWhen AHU\
        \ is not operating \nb. For a period of ModeDelay minutes following a change in mode (e.g., from Warmup Mode to \n\
        Occupied Mode) of any Zone Group served by the AHU \n5.16.14.12. Fault conditions that are not applicable to the current\
        \ OS shall not be evaluated. \n5.16.14.13. A fault condition that evaluates as TRUE must do so continuously for AlarmDelay\
        \ minutes before it \nis reported to the operator. \n5.16.14.14. Test mode shall temporarily set ModeDelay and AlarmDelay\
        \ to 0 minutes for a period of \nTestModeDelay minutes to allow instant testing of the AFDD system, and ensure normal\
        \ fault \ndetection occurs after testing is complete. \n5.16.14.15. When a fault condition is reported to the operator,\
        \ it shall be a Level 3 alarm and shall include the \ndescription of the fault and the list of possible diagnoses\
        \ from the table in Section 5.16.14.8."
    '2024':
      status: found
      pdf_pages: &id108
      - 155
      - 156
      - 157
      - 158
      - 159
      - 160
      - 161
      - 162
      - 163
      - 164
      text: "5.16.14. Automatic Fault Detection and Diagnostics \nAutomatic fault detection and diagnostics (AFDD) is a sophisticated\
        \ system for detecting and diagnosing air-\nhandler faults. \nTo function correctly, AFDD requires specific sensors\
        \ and data be available, as detailed in the sequences below. If \nthis information is not available, AFDD tests that\
        \ do not apply should be deleted. \nThe AFDD routines for AHUs continually assess AHU performance by comparing the\
        \ values of BAS inputs and \noutputs to a subset of potential fault conditions. The subset of potential fault conditions\
        \ that is assessed at any point \ndepends on the operating state (OS) of the AHU, as determined by the position of\
        \ the cooling and heating valves \nand the economizer damper. Time delays are applied to the evaluation and reporting\
        \ of fault conditions to suppress \nfalse alarms. Fault conditions that pass these filters are reported to the building\
        \ operator along with a series of \npossible causes. \nThese equations assume that the air handler is equipped with\
        \ hydronic heating and cooling coils, as well as a fully \nintegrated economizer. If any of these components are not\
        \ present, the associated tests and variables should be \nomitted from the programming. \nThese alarms rely on reasonably\
        \ accurate measurement of mixed air temperatures, so the use of averaging \ntemperature sensors is strongly recommended\
        \ for best accuracy as mixing box conditions are often highly non-\nuniform. \n5.16.14.1. AFDD conditions are evaluated\
        \ continuously and separately for each operating AHU. \nThe engineer must specify whether the unit has a return fan,\
        \ relief dampers or relief fans and a separate \nminimum outdoor air damper or relief dampers or relief fans and a\
        \ single (or staged) common damper(s) \nfor minimum outdoor airflow and economizer functions. \nIf there is a return\
        \ fan, keep Section 5.16.14.2 and delete Sections 5.16.14.3 and 5.16.14.4. \nIf there are relief dampers or relief\
        \ fans and a separate minimum outdoor air damper, keep Section \n5.16.14.3 and delete Sections 5.16.14.2 and 5.16.14.4.\
        \ \nIf there are relief dampers or relief fans and a single (or staged) common damper(s) for minimum outdoor \nairflow\
        \ and economizer functions, keep Section 5.16.14.4 and delete Sections 5.16.14.2 and 5.16.14.3. \nDelete this flag\
        \ note after selections have been made. \n5.16.14.2. For units with return fans: \na. The OS of each AHU shall be\
        \ defined by the commanded positions of the heating coil control \nvalve, cooling coil control valve and the return\
        \ air damper in accordance with Table 5.16.14.2. \nTable 5.16.14.2 VAV AHU Operating States \nOperating State \nHeating\
        \ Valve \nPosition \nCooling Valve Position Return Air Damper Position \n#1: Heating \n> 0 \n= 0 \n= MaxRA-P \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 156 ===\n154 \nASHRAE Guideline 36-2024 \n#2: Free cooling, modulating OA \n= 0\
        \ \n= 0 \nMaxRA-P > x > 0% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 0% \n#4: Mechanical cooling, minimum\
        \ OA \n= 0 \n> 0 \n= MaxRA-P \n#5: Unknown or dehumidification \nNo other OS applies \n \nFigure 5.16.14.2 VAV AHU\
        \ operating states. \n5.16.14.3. For units with relief dampers or relief fans and a separate minimum outdoor air damper:\
        \ \na. The OS of each AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil\
        \ control valve, and economizer damper in accordance with Table 5.16.14.3 and \nFigure 5.16.14.3. \nTable 5.16.14.3\
        \ VAV AHU Operating States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nEconomizer Outdoor\
        \ Air  \nDamper Position \n#1: Heating \n> 0 \n= 0 \n= 0% \n#2: Free cooling, modulating OA \n= 0 \n= 0 \n0% < x <\
        \ 100% \n#3: Mechanical + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0\
        \ \n= 0% \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nReturn Air \nDamper\
        \ \nOS#2 \nOS#3\nOS#1 \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 157 ===\nASHRAE Guideline 36-2024 \n155 \n#5: Unknown or dehumidification\
        \ \nNo other OS applies \n \nFigure 5.16.14.3 VAV AHU operating states. \n5.16.14.4. For units with relief dampers\
        \ or relief fans and a single common damper of minimum outdoor air \nand economizer functions. \na. The OS of each\
        \ AHU shall be defined by the commanded positions of the heating-coil control \nvalve, cooling-coil control valve,\
        \ and economizer damper in accordance with Table 5.16.14.4 and \nFigure 5.16.14.4. \nTable 5.16.14.4 VAV AHU Operating\
        \ States \nOperating State \nHeating Valve \nPosition \nCooling Valve \nPosition \nOutdoor Air Damper Position \n\
        #1: Heating \n> 0 \n= 0 \n= MinOA-P \n#2: Free cooling, modulating OA \n= 0 \n= 0 \nMinOA-P < x < 100% \n#3: Mechanical\
        \ + economizer cooling \n= 0 \n> 0 \n= 100% \n#4: Mechanical cooling, minimum OA \n= 0 \n> 0 \n= MinOA-P \n#5: Unknown\
        \ or dehumidification \nNo other OS applies \n \n \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve\
        \ Position, % Open \nOutdoor Air \nDamper \nOS#2\nOS#3\nOS#1\nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 158 ===\n156\
        \ \nASHRAE Guideline 36-2024 \n \nFigure 5.16.14.4 VAV AHU operating states. \nThe OS is distinct from, and should\
        \ not be confused with, the zone status (cooling, heating, deadband) or Zone \nGroup mode (occupied, warmup, etc.).\
        \ \nOS#1 through OS#4 (see Tables 5.16.14.2 through 5.16.14.4) represent normal operation during which a fault may\
        \ \nnevertheless occur if so determined by the fault condition tests in Section 5.16.14.7. By contrast, OS#5 may \n\
        represent an abnormal or incorrect condition (such as simultaneous heating and cooling) arising from a controller\
        \ \nfailure or programming error, but it may also occur normally, e.g., when dehumidification is active or during\
        \ \nwarmup. \n5.16.14.5. For each AHU, the following values must be continuously monitored or determined by the AFDD\
        \ \nroutines and mapped to the indicated variables, which are used in the fault detection equations that \nfollow.\
        \ \na. Continuously measure the following points: \n1. SATSP = supply air temperature setpoint \n2. HC = heating-coil\
        \ valve position command; 0% ≤ HC ≤ 100% \n3. CC = cooling-coil valve position command; 0% ≤ CC ≤ 100% \n4. FS = fan\
        \ speed command; 0% ≤ FS ≤ 100% \n5. DSPSP = duct static pressure setpoint \nb. Calculate five-minute rolling averages\
        \ with one-minute sampling time of the following point \nvalues; operator shall have the ability to adjust the averaging\
        \ window and sampling period for each \npoint independently. \n1. SATavg = rolling average of supply air temperature\
        \ \nOS#4\nCooling Coil \nHeating \nCoil \n100%  \n0%  \nDamper/Valve Position, % Open \nOutdoor Air \nDamper \nOS#2\
        \ \nOS#3 \nOS#1 \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 159 ===\nASHRAE Guideline 36-2024 \n157 \n2. MATavg = rolling average\
        \ of mixed air temperature \n3. RATavg = rolling average of return air temperature \n4. OATavg = rolling average of\
        \ outdoor air temperature \n5. DSPavg = rolling average of duct static pressure \n6. CCETavg = rolling average of\
        \ cooling-coil entering temperature (depending on the AHU \nconfiguration, this could be the MAT or a separate sensor\
        \ for this specific purpose). \n7. CCLTavg = rolling average of cooling-coil leaving temperature (depending on the\
        \ AHU \nconfiguration, this could be the SAT or a separate sensor for this specific purpose). \n8. HCETavg = rolling\
        \ average of heating-coil entering temperature (depending on the AHU \nconfiguration, this could be the MAT or a separate\
        \ sensor for this specific purpose). \n9. HCLTavg = rolling average of heating-coil leaving temperature (depending\
        \ on the AHU \nconfiguration, this could be the SAT or a separate sensor for this specific purpose). \nc. %OA = actual\
        \ outdoor airflow fraction as a percentage = (MAT – RAT)/(OAT – RAT), or active \noutdoor airflow divided by total\
        \ airflow rate, Vps, if outdoor airflow measurement station is \navailable. \nd. %OAmin = active minimum outdoor airflow\
        \ setpoint (MinOAsp) divided by actual total airflow \n(from sum of VAV box flows or by airflow measurement station)\
        \ as a percentage. \ne. ∆OS = number of changes in operating state during the previous 60 minutes (moving window)\
        \ \n5.16.14.6. The internal variables shown in Table 5.16.14.6 shall be defined for each AHU. All parameters are \n\
        adjustable by the operator, with initial values as shown. \nDefault values are derived from NISTIR 7365 and have been\
        \ validated in field trials. They are expected to be \nappropriate for most circumstances, but individual installations\
        \ may benefit from tuning to improve sensitivity and \nreduce false alarms. \nThe default values have been intentionally\
        \ biased toward minimizing false alarms—if necessary, at the expense of \nmissing real alarms. This avoids excessive\
        \ false alarms that will erode user confidence and responsiveness. \nHowever, if the goal is to achieve the best possible\
        \ energy performance and system operation, these values should \nbe adjusted based on field measurement and operational\
        \ experience. \nValues for physical factors, such as fan heat, duct heat gain, and sensor error, can be measured in\
        \ the field or \nderived from trend logs. Likewise, the occupancy delay and switch delays can be refined by observing\
        \ in trend data \nthe time required to achieve quasi steady-state operation. \nOther factors can be tuned by observing\
        \ false positives and false negatives (i.e., unreported faults). If transient \nconditions or noise cause false errors,\
        \ increase the alarm delay. Likewise, failure to report real faults can be \naddressed by adjusting the heating coil,\
        \ cooling coil, temperature, or flow thresholds. \n \nTable 5.16.14.6 VAV AHU AFDD Internal Variables \nVariable Name\
        \ \nDescription \nDefault Value \n∆TSF \nTemperature rise across supply fan \n1°C (2°F) \n∆TMIN \nMinimum difference\
        \ between OAT and RAT to evaluate economizer error \nconditions (FC#6) \n6°C  \n(10° F) \nThis\x03file\x03is\x03licensed\x03\
        to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF\
        \ page 160 ===\n158 \nASHRAE Guideline 36-2024 \nVariable Name \nDescription \nDefault Value \nƐSAT \nTemperature\
        \ error threshold for SAT sensor \n1°C (2°F) \nƐRAT \nTemperature error threshold for RAT sensor \n1°C (2°F) \nƐMAT\
        \ \nTemperature error threshold for MAT sensor \n3°C (5°F) \nƐOAT \nTemperature error threshold for OAT sensor \n\
        1°C (2°F) if local \nsensor @ unit. \n3°C (5°F) if global \nsensor.  \nƐF \nAirflow error threshold \n30% \nƐVFDSPD\
        \ \nVFD speed error threshold \n5% \nƐDSP \nDuct static pressure error threshold \n25 Pa (0.1”) \nƐCCET \nCooling\
        \ coil entering temperature sensor error. Equal to ƐMAT or dedicated \nsensor error \nƐMAT or error of \ndedicated\
        \ sensor \nƐCCLT \nCooling coil leaving temperature sensor error. Equal to ƐSAT or dedicated \nsensor error \nƐSAT\
        \ or error of \ndedicated sensor \nƐHCET \nHeating coil entering temperature sensor error; equal to ƐMAT or dedicated\
        \ \nsensor error  \nƐMAT or error of \ndedicated sensor \nƐHCLT \nHeating coil leaving temperature sensor error. Equal\
        \ to ƐSAT or dedicated \nsensor error \nƐSAT or error of \ndedicated sensor \n∆OSMAX \nMaximum number of changes in\
        \ Operating State during the previous 60 \nminutes (moving window) \n7 \nModeDelay \nTime in minutes to suspend Fault\
        \ Condition evaluation after a change in \nMode \n30 \nAlarmDelay \nTime in minutes to that a Fault Condition must\
        \ persist before triggering an \nalarm \n30 \nTestModeDelay \nTime in minutes that Test Mode is enabled \n120 \n \n\
        The purpose of ΔTmin is to ensure that the mixing box/economizer damper tests are meaningful. These tests are \nbased\
        \ on the relationship between supply, return, and outdoor air. If RAT ~ MAT, these tests will not be accurate \nand\
        \ will produce false alarms. \nThe purpose of TestModeDelay is to ensure that normal fault reporting occurs after\
        \ the testing and commissioning \nprocess is completed as prescribed in Section 5.16.14.12. \n \n5.16.14.7. Table\
        \ 5.16.14.7 shows fault conditions that can be evaluated by the AFDD routines. \na. If the equation statement is TRUE,\
        \ then the specified fault condition exists. \nb. Only those fault condition equations that apply to the current OS\
        \ of the AHU shall be evaluated. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 161 ===\nASHRAE Guideline 36-2024 \n159 \nThe equations in Table 5.16.14.7\
        \ assume that the SAT sensor is located downstream of the supply fan and the RAT \nsensor is located downstream of\
        \ the return fan. If actual sensor locations differ from these assumptions, it may be \nnecessary to add or delete\
        \ fan heat correction factors. \nTo detect the required economizer faults in California Title 24 section 120.2(i)7,\
        \ use FC#2, #3, and #5 through #13 \nat a minimum. Other Title 24 AFDD requirements, including acceptance tests, are\
        \ not met through these fault \nconditions. \nTable 5.16.14.7 VAV AHU Fault Conditions \nFC#1 \nEquation \nDSPAVG\
        \ < DSPSP - ƐDSP \nand \nVFDSPD ≥ 99% - ƐVFDSPD \nApplies \nto OS \n#1 – #5 \nDescription \nDuct static pressure is\
        \ too low with fan at full speed \nPossible \nDiagnosis \nProblem with VFD \nMechanical problem with fan \nFan undersized\
        \ \nSAT Setpoint too high (too much zone demand) \nFC#2 \n(omit if \nno MAT \nsensor) \nEquation \nMATAVG + ƐMAT <\
        \ min[(RATAVG - ƐRAT), (OATAVG - ƐOAT)] \nApplies \nto OS \n#1 – #5 \nDescription \nMAT too low; should be between\
        \ OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nFC#3 \n(omit if \n\
        no MAT \nsensor) \nEquation \nMATAVG - ƐMAT > max[(RATAVG + ƐRAT), (OATAVG + ƐOAT)] \nApplies \nto OS \n#1 – #5 \n\
        Description \nMAT too high; should be between OAT and RAT \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error\
        \ \nOAT sensor error \nFC#4 \nEquation \n∆OS > ∆OSMAX \nApplies \nto OS \n#1 – #5 \nDescription \nToo many changes\
        \ in Operating State \nPossible \nDiagnosis \nUnstable control due to poorly tuned loop or mechanical \nproblem \n\
        FC#5 \n(omit if \nno MAT \nsensor) \nEquation \nSATAVG + ƐSAT ≤ MATAVG - ƐMAT + ∆TSF \nApplies \nto OS \n#1 \nDescription\
        \ \nSAT too low; should be higher than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling\
        \ coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \nFouled or undersized heating\
        \ coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \nDX cooling stuck on \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 162 ===\n160 \nASHRAE Guideline 36-2024 \nFC#6 \nEquation \n| RATAVG - OATAVG |\
        \ ≥ ∆TMIN \nand \n| %OA - %OAMIN | > ƐF \nApplies \nto OS \n#1, #4 \nDescription \nOA fraction is too low or too high;\
        \ should equal %OAMIN \nPossible \nDiagnosis \nRAT sensor error \nMAT sensor error \nOAT sensor error \nLeaking or\
        \ stuck economizer damper or actuator \nFC#7 \n(omit if \nno \nheating \ncoil) \nEquation \nSATAVG < SATSP - ƐSAT\
        \ \nand \nHC ≥ 99% \nApplies \nto OS \n#1 \nDescription \nSAT too low in full heating  \nPossible \nDiagnosis \nSAT\
        \ sensor error \nCooling coil valve leaking or stuck open \nHeating coil valve stuck closed or actuator failure \n\
        Fouled or undersized heating coil \nHW temperature too low or HW unavailable \nGas or electric heat unavailable \n\
        DX cooling stuck on \nLeaking or stuck economizer damper or actuator \nFC#8 \n(omit if \nno MAT \nsensor) \nEquation\
        \ \n| SATAVG - ∆TSF - MATAVG | >  ටƐSAT\n2 + ƐMAT\n2 \nApplies \nto OS \n#2 \nDescription \nSAT and MAT should be\
        \ approximately equal \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve leaking or\
        \ stuck open \nHeating coil valve leaking or stuck open \nFC#9 \nEquation \nOATAVG - ƐOAT > SATSP - ∆TSF + ƐSAT \n\
        Applies \nto OS \n#2 \nDescription \nOAT is too high for free cooling without additional \nmechanical cooling \nPossible\
        \ \nDiagnosis \nSAT sensor error \nOAT sensor error \nCooling coil valve leaking or stuck open \nFC#10 \n(omit if\
        \ \nno MAT \nsensor) \nEquation \n| MATAVG - OATAVG | >  ටƐMAT\n2 + ƐOAT\n2 \nApplies \nto OS \n#3 \nDescription \n\
        OAT and MAT should be approximately equal  \nPossible \nDiagnosis \nMAT sensor error \nOAT sensor error \nLeaking\
        \ or stuck economizer damper or actuator \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03\
        (karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 163 ===\nASHRAE Guideline 36-2024\
        \ \n161 \nFC#11 \nEquation \nOATAVG + ƐOAT < SATSP - ∆TSF - ƐSAT \nApplies \nto OS \n#3 \nDescription \nOAT is too\
        \ low for mechanical cooling \nPossible \nDiagnosis \nSAT sensor error \nOAT sensor error \nHeating coil valve leaking\
        \ or stuck open \nLeaking or stuck economizer damper or actuator \nFC#12 \n(omit if \nno MAT \nsensor) \nEquation\
        \ \nSATAVG - ƐSAT - ∆TSF ≥ MATAVG + ƐMAT \nApplies \nto OS \n#2 – #4 \nDescription \nSAT too high; should be less\
        \ than MAT \nPossible \nDiagnosis \nSAT sensor error \nMAT sensor error \nCooling coil valve stuck closed or actuator\
        \ failure \nFouled or undersized cooling coil \nCHW temperature too high or CHW unavailable \nDX cooling unavailable\
        \ \nGas or electric heat stuck on \nHeating coil valve leaking or stuck open \nFC#13 \nEquation \nSATAVG > SATSP +\
        \ ƐSAT \nand \nCC ≥ 99% \nApplies \nto OS \n#3, #4 \nDescription \nSAT too high in full cooling  \nPossible \nDiagnosis\
        \ \nSAT sensor error \nCooling coil valve stuck closed or actuator failure \nFouled or undersized cooling coil \n\
        CHW temperature too high or CHW unavailable \nDX cooling unavailable \nGas or electric heat stuck on \nHeating coil\
        \ valve leaking or stuck open \nFC#14 \nEquation \nCCETAVG - CCLTAVG ≥  ටƐCCET\n2 + ƐCCLT\n2 - ∆TSF* \n*Fan heat factor\
        \ included or not depending on location of \nsensors used for CCET and CCLT \nApplies \nto OS \n#1, #2 \nDescription\
        \ \nTemperature drop across inactive cooling coil \nPossible \nDiagnosis \nCCET sensor error \nCCLT sensor error \n\
        Cooling coil valve stuck open or leaking \nDX cooling stuck on \nFC#15 \nEquation \nHCLTAVG - HCETAVG ≥  ටƐHCET\n\
        2 + ƐHCLT\n2 + ∆TSF* \n*Fan heat factor included or not depending on location of \nsensors used for HCET and HCLT\
        \ \nApplies \nto OS #2 \n– #4 \nDescription \nTemperature rise across inactive heating coil \nPossible \nDiagnosis\
        \ \nHCET sensor error \nHCLT sensor error \nHeating coil valve stuck open or leaking. \n5.16.14.8. For each air handler,\
        \ the operator shall be able to suppress the alarm for any fault condition. \n5.16.14.9. Evaluation of fault conditions\
        \ shall be suspended under the following conditions: \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 164 ===\n162 \nASHRAE Guideline\
        \ 36-2024 \na. When AHU is not operating \nb. For a period of ModeDelay minutes following a change in mode (e.g.,\
        \ from Warmup Mode to \nOccupied Mode) of any Zone Group served by the AHU \n5.16.14.10. Fault conditions that are\
        \ not applicable to the current OS shall not be evaluated. \n5.16.14.11. A fault condition that evaluates as TRUE\
        \ must do so continuously for AlarmDelay minutes before it \nis reported to the operator. \n5.16.14.12. Test mode\
        \ shall temporarily set ModeDelay and AlarmDelay to 0 minutes for a period of \nTestModeDelay minutes to allow instant\
        \ testing of the AFDD system, and ensure normal fault \ndetection occurs after testing is complete. \n5.16.14.13.\
        \ When a fault condition is reported to the operator, it shall be a Level 3 alarm and shall include the \ndescription\
        \ of the fault and the list of possible diagnoses from the table in Section 5.16.14.7."
    2021_excerpt: 5.16.14. Automatic Fault Detection and Diagnostics The AFDD routines for AHUs continually assess AHU performance
      by comparing the values of BAS inputs and outputs to a subset of potential fault conditions. The subset of potential
      fault conditions that is assessed at any point depends on the operating state (OS) of the AHU, as determined by the
      position of the cooling and heating valves and the economizer damper. Time delays are applied to the evaluation and
      reporting of fault conditions to suppress false alarms. Fault conditions that pass these filters are reported to the
      building operator along with a series of possible causes. These …
    2024_excerpt: 5.16.14. Automatic Fault Detection and Diagnostics Automatic fault detection and diagnostics (AFDD) is a
      sophisticated system for detecting and diagnosing air- handler faults. To function correctly, AFDD requires specific
      sensors and data be available, as detailed in the sequences below. If this information is not available, AFDD tests
      that do not apply should be deleted. The AFDD routines for AHUs continually assess AHU performance by comparing the
      values of BAS inputs and outputs to a subset of potential fault conditions. The subset of potential fault conditions
      that is assessed at any point depends on the operating state (OS) of the AHU, …
    change_excerpt: 'insert: 2021 [5.16.14. Automatic Fault Detection and Diagnostics The AFDD routines for AHUs continually
      assess AHU performance by comparing the values of BAS inputs and outputs] -> 2024 [5.16.14. Automatic Fault Detection
      and Diagnostics Automatic fault detection and diagnostics (AFDD) is a sophisticated system for detecting and diagnosing
      air- handler faults. To function correctly, AFDD requires specific sensors and data be available, as detailed in the
      sequences below. If this information is not available, AFDD tests that do not apply should be deleted. The AFDD routines
      for AHUs continually assess AHU performance by comparing the values of BAS inputs and outputs] | replace: 2021 [any
      of these components are not present, the associated tests and variables should be omitted from the programming. Note
      that these alarms rely on reasonably …'
    2021_pages: *id107
    2024_pages: *id108
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: q
  sections_affected:
  - 3.1.1.3
  - 5.2.1.3
  - 5.2.1.4
  - 5.2.3
  description: Revises demand controlled ventilation calculations to be consistent with ASHRAE Standard 62.1 and California
    Title 24.
  approval_date: August 30, 2024
  systems_impacted:
  - Ventilation systems
  - Air handling units
  - Multiple-zone VAV air handling units
  - Generic sequences or cross-system functions
  functional_primary: Ventilation control
  functional_secondary:
  - Outdoor-air control
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 3.1.1.3
    '2021':
      status: found
      pdf_pages: &id109
      - 7
      - 8
      - 9
      text: "3.1.1.3. \nCO2 Setpoints \nSpace CO2 setpoints are used for demand-controlled ventilation (DCV) and monitoring/alarming\
        \ as required by \nLEED and other green building standards. \nIt is the designer’s responsibility to determine CO2\
        \ setpoints. The maximum setpoint varies by ventilation standard. \nSome guidance is provided below for Standard 62.1\
        \ and Title 24. The designer may also decide to set lower, more \nconservative setpoints for improved indoor air quality\
        \ but at the expense of higher energy use.  \nStandard 62.1 CO2 Setpoint Guidance \nRecommended maximum CO2 is 90%\
        \ of the steady state concentration per Lawrence1: \n\U0001D436\U0001D4422\U0001D460\U0001D452\U0001D461\U0001D45D\
        \U0001D45C\U0001D456\U0001D45B\U0001D461= 0.9(\U0001D436\U0001D442\U0001D434+\n8400\U0001D438\U0001D467\U0001D45A\n\
        \U0001D445\U0001D45D+\U0001D445\U0001D44E\U0001D434\U0001D467\U0001D443\U0001D467\n⁄ )  \nwhere COA is the outdoor\
        \ air CO2 concentration in ppm, Ez is the zone ventilation effectiveness, m is the metabolic \nrate of occupants,\
        \ Rp is the people-based component of the ventilation rate, Ra is the area-based component of the \nventilation rate,\
        \ Az is the zone floor area, and Pz is the number of occupants.  \nThe CO2 setpoints in Informative Table 3.1.1.3\
        \ assume an ambient concentration of 400 ppm in lieu of using an \nambient CO2 sensor. These sequences are based on\
        \ not having an ambient sensor. This will be conservative in \nareas with high ambient CO2 concentrations; few areas\
        \ have lower concentrations.  \nSetpoints vary by occupancy type, so the easiest way to include this info is by including\
        \ a column in VAV box and SZ \nunit schedules and entering the setpoint individually for each zone.  \nDemand controlled\
        \ ventilation (DCV) is an active area of research under ASHRAE RP-1747, “Implementation of \nRP-1547 CO2-Based Demand\
        \ Controlled Ventilation for Multiple Zone HVAC Systems in Direct Digital Control \nSystems.” \nInformative Table\
        \ 3.1.1.3 Default CO2 Setpoints per ASHRAE Standard 62.1 \nOccupancy Category \nCO2 Setpoint \n(ppm) \nOccupancy Category\
        \ \nCO2 Setpoint \n(ppm) \nCorrectional Facilities \nOffice Buildings \nCell \n965 \nOffice Space \n894 \nDayroom\
        \ \n1,656 \nReception Areas \n1,656 \nGuard Stations \n1,200 \nTelephone/Data Entry \n1,872 \n \n1. Source: Lawrence,\
        \ T. 2008. Selecting CO2 criteria for outdoor air monitoring. ASHRAE Journal 50(12). \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 8 ===\n \n6 \nASHRAE\
        \ Guideline 36-2021 \nOccupancy Category \nCO2 Setpoint \n(ppm) \nOccupancy Category \nCO2 Setpoint \n(ppm) \nBooking/Waiting\
        \ \n1,200 \nMain Entry/Lobbies \n1,391 \nEducational Facilities \nMiscellaneous Spaces \nDay Care (Through Age 4)\
        \ \n1,027 \nBank Vaults/Safe Deposit \n805 \nDay Care Sickroom \n716 \nComputer (Not Printing) \n738 \nClassrooms\
        \ (Age 5 – 8) \n864 \nPharmacy (Preparation \nArea) \n820 \nClassrooms (Age 9+) \n942 \nPhoto Studios \n983 \nLecture\
        \ Classroom \n1,305 \nTransportation Waiting \n1,305 \nLecture Hall (Fixed Seats) \n1,305 \nPublic Assembly Spaces\
        \ \nArt Classroom \n837 \nAuditorium Seating Area \n1,872 \nScience Laboratories \n894 \nPlace of Religious \nWorship\
        \ \n1,872 \nUniversity/College Lab \n894 \nCourtrooms \n1,872 \nWood/Metal Shop \n1,156 \nLegislative Chambers \n\
        1,872 \nComputer Lab \n965 \nLibraries \n805 \nMedia Center \n965 \nLobbies \n2,628 \nMusic/Theater/Dance \n1,620\
        \ \nMuseums (Children’s) \n1,391 \nMultiuse Assembly \n1,778 \nMuseum/Galleries \n1,620 \nFood and Beverage Service\
        \  \nRetail \nRestaurant Dining Rooms \n1,418 \nSales (Except Below) \n1,069 \nCafeteria/Fast-Food Dining \n1,536\
        \ \nMall Common Areas \n1,620 \nBars, Cocktail Lounges \n1,536 \nBarbershop \n1,267 \nGeneral \nBeauty and Nail Salons\
        \ \n723 \nBreak Rooms \n1,267 \nPet Shops (Animal Areas) \n709 \nCoffee Stations \n1,185 \nSupermarket \n1,116 \n\
        Conference/Meeting \n1,620 \nCoin-operated Laundries \n1,322 \nHotels, Motels, Resorts, Dormitories \nSports and Entertainment\
        \ \nBedroom/Living Area \n910 \nSpectator Areas \n1,778 \nBarracks Sleeping Areas \n1,116 \nDisco/Dance Floors \n\
        1,440 \nLaundry Rooms, Central \n1,249 \nHealth Clubs/Aerobics \nRoom \n1,735 \nLaundry Within Dwelling \n983 \nHealth\
        \ Clubs/Weight \nRoom \n1,232 \nLobbies/Prefunction \n1,494 \nBowling Alley (Seating) \n1,232 \nMultipurpose Assembly\
        \ \n2,250 \nGambling Casinos \n1,368 \n \n \nGame Arcades \n894 \n \n \nStages, Studios \n1,391 \nCalifornia Title\
        \ 24 CO2 Setpoint Guidance \nTitle 24 stipulates the setpoint for all occupancies must be 600 ppm above ambient. Ambient\
        \ concentration may be \nassumed to be 400 ppm, or an ambient sensor may be provided. These sequences are currently\
        \ based on not having \nan ambient sensor, so the CO2 setpoint for all occupancy types is 1000 ppm.  \n© ASHRAE. Per\
        \ international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 9 ===\n \nASHRAE Guideline 36-2021 \n7"
    '2024':
      status: found
      pdf_pages: &id110
      - 7
      - 8
      text: "3.1.1.3. \nCO2 Maximum Concentration \nSpace CO2 sensors are used for demand-controlled ventilation (DCV) as\
        \ required by energy standards such as \nASHRAE Standard 90.1 and California Title 24, as well as for indoor air quality\
        \ monitoring/alarming as required \nby LEED and other green building standards. \nIt is the designer’s responsibility\
        \ to determine maximum ΔCO2, the maximum difference between zone and ambient \nCO2 concentration. The maximum varies\
        \ depending on the applicable ventilation standard, Standard 62.1 and Title \n24. The designer may also decide to\
        \ set lower, more conservative setpoints for improved indoor air quality but at \nthe expense of higher energy use.\
        \  \nFor Standard 62.1, ΔCO2 maximums vary by occupancy type and design occupant density, so the easiest way to \n\
        include this info is by including a column in VAV box and SZ unit schedules and entering the setpoint individually\
        \ \nfor each zone.  \nFor both Standard 62.1 and Title 24, ambient CO2 concentration (Camb) may be determined with\
        \ ambient CO2 \nsensors but is allowed to be assumed to be 400 ppm for the following reasons: \nThis\x03file\x03is\x03\
        licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\
        \n=== PDF page 8 ===\n6 \nASHRAE Guideline 36-2024 \n• 400 ppm is conservative from a ventilation standpoint since\
        \ few areas have consistently lower average \nambient concentrations. \n• Using a fixed value avoids the first cost\
        \ and recurring calibration costs of an ambient CO2 sensor. \n• Automatic Background Calibration (ABC) logic, which\
        \ is very commonly used with commercial CO2 \nsensors to automatically maintain calibration, uses 400 ppm as the ambient\
        \ concentration targeted by the \nlogic, so ambient concentration is effectively indicated as 400 ppm regardless of\
        \ actual ambient \nconcentration.  Therefore, when CO2 sensors with ABC logic are used, ambient concentration should\
        \ \nalways be assumed to be 400 ppm.  \nThe engineer must select between ventilation logic options: \nIf the project\
        \ is to comply with ASHRAE Standard 62.1 ventilation requirements, keep subsection (a) and \ndelete subsection (b).\
        \ \nIf the project is to comply with California Title 24 ventilation requirements, keep subsection (b) and delete\
        \ \nsubsection (a). \na. ASHRAE Standard 62.1 Maximum CO2 Concentration \n1. For each zone, maximum ΔCO2 concentration,\
        \ ΔC  \nThe ΔC value must include the occupancy density adjustment per Standard 62.1, where applicable. \n2. Ambient\
        \ CO2 concentration, Camb = 400 ppm \nIf an ambient CO2 sensor is installed, Camb will be an analog input point rather\
        \ than a fixed value.  \nSee ASHRAE Standard 62.1-2022 Addendum ab for maximum CO2 concentration above ambient (ΔCO2)\
        \ for each \noccupancy type.  These are not repeated here to avoid conflicts with future Standard 62.1 revisions.\
        \   \nb. California Title 24 Maximum CO2 Concentration \n1. For each zone, maximum ΔCO2 concentration, ΔC = 600 ppm\
        \ \nTitle 24 stipulates the setpoint for all occupancies must be 600 ppm above ambient.  \n2. Ambient CO2 concentration,\
        \ Camb = 400 ppm \nIf an ambient CO2 sensor is installed, Camb will be an analog input point rather than a fixed value.\
        \ \nIf zone humidity is to be controlled based on zone dew point temperature, retain the following section.  \nDelete\
        \ otherwise."
    2021_excerpt: '3.1.1.3. CO2 Setpoints Space CO2 setpoints are used for demand-controlled ventilation (DCV) and monitoring/alarming
      as required by LEED and other green building standards. It is the designer’s responsibility to determine CO2 setpoints.
      The maximum setpoint varies by ventilation standard. Some guidance is provided below for Standard 62.1 and Title 24.
      The designer may also decide to set lower, more conservative setpoints for improved indoor air quality but at the expense
      of higher energy use. Standard 62.1 CO2 Setpoint Guidance Recommended maximum CO2 is 90% of the steady state concentration
      per Lawrence1: 𝐶𝑂2𝑠𝑒𝑡𝑝𝑜𝑖𝑛𝑡= 0.9(𝐶𝑂𝐴+ 8400𝐸𝑧𝑚 …'
    2024_excerpt: 3.1.1.3. CO2 Maximum Concentration Space CO2 sensors are used for demand-controlled ventilation (DCV) as
      required by energy standards such as ASHRAE Standard 90.1 and California Title 24, as well as for indoor air quality
      monitoring/alarming as required by LEED and other green building standards. It is the designer’s responsibility to determine
      maximum ΔCO2, the maximum difference between zone and ambient CO2 concentration. The maximum varies depending on the
      applicable ventilation standard, Standard 62.1 and Title 24. The designer may also decide to set lower, more conservative
      setpoints for improved indoor air quality but at the expense of …
    change_excerpt: 'replace: 2021 [3.1.1.3. CO2 Setpoints Space CO2 setpoints are used for demand-controlled ventilation
      (DCV) and monitoring/alarming as required by LEED and other green] -> 2024 [3.1.1.3. CO2 Maximum Concentration Space
      CO2 sensors are used for demand-controlled ventilation (DCV) as required by energy standards such as ASHRAE Standard]
      | replace: 2021 [3.1.1.3. CO2 Setpoints Space CO2 setpoints are used for demand-controlled ventilation (DCV) and monitoring/alarming
      as required by LEED and other green building standards. It] -> 2024 [3.1.1.3. CO2 Maximum Concentration Space CO2 sensors
      are used for demand-controlled ventilation (DCV) as required by energy standards such as ASHRAE Standard 90.1 and California]
      | insert: 2021 [3.1.1.3. CO2 Setpoints Space CO2 setpoints are used for demand-controlled ventilation (DCV) and monitoring/alarming
      …'
    2021_pages: *id109
    2024_pages: *id110
  - section: 5.2.1.3
    '2021':
      status: found
      pdf_pages: &id111
      - 59
      text: "5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016, outdoor air \nand\
        \ zone minimum setpoints shall be calculated as follows: \na. \nSee Section 3.1.1.2 for zone ventilation setpoints.\
        \ \nb. Determine zone air distribution effectiveness Ez. \n1. If the DAT at the terminal unit is less than or equal\
        \ to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled). \n2. If the DAT\
        \ at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default to 0.8 if no value\
        \ is scheduled). \nc. \nVbz-P* is the population component of the required breathing zone outdoor airflow. The \n\
        normal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.\
        \  The normal value of Vbz-A* shall be Vbz-A. \nd. Vmin  \n1. Shall be equal to Voz as calculated in Section 5.2.1.3.f\
        \ below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying 100% outdoor air (outdoor\
        \ air \ndamper fully open; return air damper fully closed) for 10 minutes; \n2. Else shall be equal to 1.5 * Voz as\
        \ calculated in Section 5.2.1.3.f below if Vmin in Section"
    '2024':
      status: found
      pdf_pages: &id112
      - 66
      - 67
      - 68
      - 69
      - 70
      - 71
      text: "5.2.1.3. \nFor compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1, outdoor air and \nzone\
        \ minimum setpoints shall be calculated as follows: \na. See Section 3.1.1.2 for zone ventilation setpoints. \nb.\
        \ VAV Terminal Units \n1. Determine zone air distribution effectiveness Ez. \ni. If the DAT at the terminal unit is\
        \ less than or equal to zone space temperature, Ez shall be \nequal to EzC (default to 1.0 if no value is scheduled).\
        \ \nii. If the DAT at the terminal unit is greater than zone space temperature, Ez shall be equal to \nEzH (default\
        \ to 0.8 if no value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor\
        \ airflow. The \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone\
        \ outdoor airflow.  The normal value of Vbz-A* shall be Vbz-A. \n3. Vmin  \ni. Shall be equal to Voz as calculated\
        \ in Section 5.2.1.3.b.5 below if Vmin in Section 3.1.2 is \n“AUTO” and the associated air handler has been supplying\
        \ 100% outdoor air (outdoor air \ndamper fully open; return air damper fully closed) for 10 minutes; \nii. Else shall\
        \ be equal to 1.5 * Voz as calculated in Section 5.2.1.3.b.5 below if Vmin in \nSection 3.1.2 is “AUTO” and the associated\
        \ air handler is not supplying 100% outdoor air; \niii. Else shall be equal to Vmin as entered in Section 3.1.2. \n\
        4. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted in Section \n5.2.1.3.b.5. \n5. The required\
        \ zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal values of Vbz-A*\
        \ and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower priority: \n\
        This\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 67 ===\nASHRAE Guideline 36-2024 \n65 \ni. If the zone is in any mode other than\
        \ Occupied Mode, and for zones that have window \nswitches and the window is open: Vbz-P* = 0, Vbz-A* = 0, and Vmin*\
        \ = 0. \nii. If the zone has an occupancy sensor, is unpopulated, and occupied-standby mode is \npermitted: Vbz-P*\
        \ = 0, Vbz-A* = 0, and Vmin* = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby\
        \ mode is not \npermitted: Vbz-P* = 0 and Vmin* = Vmin. \nOccupied-standby mode applies to individual zones, is considered\
        \ a zonal subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2\
        \ sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration,\
        \ Camb. \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop\
        \ \noutput shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to\
        \ zero when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted\
        \ for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.\
        \  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted\
        \ to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”\
        \  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences\
        \ for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes),\
        \ respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted\
        \ into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs\
        \ from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates\
        \ at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure,\
        \ compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard\
        \ 90.1. \n(e) For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume \nseries fan-powered\
        \ terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors, dual-duct VAV terminal\
        \ units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units with cold-duct minimum\
        \ \ncontrol: \n(1) The CO2 control loop output shall reset both the occupied minimum airflow setpoint \n(Vmin*) and\
        \ the population component of the required breathing zone outdoor \nairflow (Vbz-P*) in parallel. Vmin* shall be reset\
        \ from the zone minimum airflow \nsetpoint Vmin at 0% loop output up to maximum cooling airflow setpoint Vcool-\n\
        max at 100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm) at 0% loop output \nup to the Vbz-P at 100% loop\
        \ output. See Figure 5.2.1.3-1. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 68 ===\n66 \nASHRAE Guideline 36-2024 \n \nFigure 5.2.1.3-1 Vmin* and\
        \ Vbz-P* reset with CO2 loop. \nThe CO2 control loop graph in Figure 5.2.1.3-1 is provided as a visual representation\
        \ of the reset logic and is not \nrepresentative of magnitude of Vbz-P* in relation to Vbz-A or Vmin*. \n(f) For parallel\
        \ fan-powered terminal units: \n(1) Determine VCO2-max as follows: \n(2) When the Zone State is cooling, VCO2-max\
        \ is equal to the maximum cooling airflow \nsetpoint Vcool-max.  \n(3) When the Zone State is heating or deadband,\
        \ VCO2-max is equal to Vcool-max \nminus the parallel fan airflow \nThis logic prevents the total supply airflow from\
        \ exceeding Vcool-max, which could create diffuser noise problems. \n(4) The CO2 control loop output shall reset both\
        \ the occupied minimum airflow setpoint \nVmin* and the population component of the required breathing zone outdoor\
        \ airflow \nVbz-P* in parallel. Vmin* shall be reset from the zone minimum airflow setpoint \nVmin at 0% loop output\
        \ up to maximum cooling airflow setpoint VCO2-max at \n100% loop output. Vbz-P* shall be reset from 0 l/s (0 cfm)\
        \ at 0% loop output up to \nthe Vbz-P at 100% loop output. See Figure 5.2.1.3-2. \n0%                            \
        \                        50%                                                     100% \nVmin \nVcool-max \nVmin* \n\
        CO2 Control Loop \nVmin* \nVbz-P \n0 \nVbz-P* \nVbz-P* \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 69 ===\nASHRAE Guideline 36-2024\
        \ \n67 \n \nFigure 5.2.1.3-2 Vmin* and Vbz-P* reset with CO2 loop (parallel fan-powered). \nThe CO2 control loop graph\
        \ in Figure 5.2.1.3-2 is provided as a visual representation of the reset logic and is not \nrepresentative of magnitude\
        \ of Vbz-P* in relation to Vbz-A or Vmin*. \n6. For each zone in Occupied Mode, calculate the zone primary outdoor\
        \ airflow fraction, Zpz, \nwhere Vpz is the zone primary airflow rate as measured by the VAV box: \n\U0001D44D\U0001D44D\
        \U0001D45D\U0001D45D\U0001D45D\U0001D45D= \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440ቆ1 ቤ\U0001D449\
        \U0001D449\U0001D45C\U0001D45C\U0001D45C\U0001D45C\n\U0001D449\U0001D449\U0001D45D\U0001D45D\U0001D45D\U0001D45D\n\
        ቇ \ni. Zpz shall be limited to a value no greater than 0.5 for 5 minutes following the onset of \nOccupied Mode and\
        \ shall otherwise be calculated based on a 5-minute rolling average. \nc. Single-Zone VAV Air-Handling Units \n1.\
        \ Determine zone air distribution effectiveness Ez. \ni. If the SAT at the air handling unit is less than or equal\
        \ to zone space temperature, Ez shall \nbe equal to EzC (default to 1.0 if no value is scheduled). \nii. If the SAT\
        \ at the air handling unit is greater than zone space temperature, Ez shall be equal \nto EzH (default to 0.8 if no\
        \ value is scheduled). \n2. Vbz-P* is the population component of the required breathing zone outdoor airflow. The\
        \ \nnormal value of Vbz-P* shall be Vbz-P. Vbz-A* is the area component of the required \nbreathing zone outdoor airflow.\
        \  The normal value of Vbz-A* shall be Vbz-A. \n3. The minimum outdoor airflow setpoint MinOAsp shall be equal to\
        \ Voz. \n4. The required zone outdoor airflow Voz shall be calculated as Voz = (Vbz-A* + Vbz-P*)/Ez, \nwhere the normal\
        \ values of Vbz-A* and Vbz-P* are modified if any of the following conditions \nare met, in order from higher to lower\
        \ priority: \ni. If the zone is in any mode other than Occupied Mode, and for zones that have window \nswitches and\
        \ the window is open: Vbz-P* = 0 and Vbz-A* = 0. \n0%                                                    50%     \
        \                                                100% \nVmin \nVCO2-max \nVmin* \nCO2 Control Loop \nVmin* \nVbz-P\
        \ \n0 \nVbz-P* \nVbz-P* \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 70 ===\n68 \nASHRAE Guideline 36-2024 \nii. If the zone has an occupancy\
        \ sensor, is unpopulated, and occupied-standby mode is \npermitted per Section 3.1.1.2.a.5: Vbz-P* = 0 and Vbz-A*\
        \ = 0. \niii. Else, if the zone has an occupancy sensor, is unpopulated, but occupied-standby mode is not \npermitted\
        \ per Section 3.1.1.2.a.5: Vbz-P* = 0. \nOccupied-standby mode applies to individual zones, is considered a zonal\
        \ subset of Occupied Mode, and is not \nconsidered a zone-group operating mode. \niv. If the zone has a CO2 sensor:\
        \ \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration, Camb.\
        \ \n(b) Cmax = ΔC + Camb \n(c) During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \n\
        output shall range from 0% at Camb proportionally up to 100% at Cmax.  \n(d) Loop is disabled and output set to zero\
        \ when the zone is not in Occupied Mode. \nCO2 DCV is well defined for Standard 62.1 since Addendum ab was adopted\
        \ for single zone and 100% outdoor air \nsystems, but it is not well defined for multiple zone recirculating systems.\
        \  For those systems, Addendum ab \nincludes an exception that states “Other DCV control logic shall be permitted\
        \ to be used where it can be \ndemonstrated to comply with Section 6.2.6.1.1 under all expected operating conditions.”\
        \  Examples are the results \nof RP-1747 and RP-1819 which include detailed Standard 62.1 compliant DCV sequences\
        \ for single duct \nrecirculating systems, and for systems with multiple recirculation paths (e.g. fan-powered boxes),\
        \ respectively.  \nThese sequences require additional sensors and are very complex, so they have not yet been adopted\
        \ into Guideline \n36 verbatim. In the meantime, sequences have been included at the zone level that mimic the SOOs\
        \ from these \nresearch projects as well as California’s DCV approach as a first step. Because outdoor airflow rates\
        \ at the AHU \nlevel dynamically calculate outdoor airflow rates using the Standard 62.1 multiple-spaces procedure,\
        \ compliance \nwith the standard is assured. Doing no DCV at all is not an option, because it is required by Standard\
        \ 90.1. \n(e) The minimum outdoor airflow setpoint MinOAsp is equal to Voz. The CO2 control loop \noutput shall reset\
        \ the population component of the required breathing zone outdoor \nairflow Vbz-P* from 0 l/s (0 cfm) at 0% loop output\
        \ up to Vbz-P at 100% loop output. \nSee Figure 5.2.1.3-3. \n \n0%                                               \
        \     50%                                                     100% \n0 \nVbz-P \nCO2 Control Loop \nVbz-P* \nVbz-P*\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 71 ===\nASHRAE Guideline 36-2024 \n69 \nFigure 5.2.1.3-3 Vbz-P* reset\
        \ with CO2 loop (SZVAV). \nThe engineer must select between ventilation logic options: \nIf the project is to comply\
        \ with ASHRAE Standard 62.1 ventilation requirements, use Section 5.2.1.3 and \ndelete Section 5.2.1.4. \nIf the project\
        \ is to comply with California Title 24 ventilation requirements, use Section 5.2.1.4 and delete \nSection 5.2.1.3."
    2021_excerpt: '5.2.1.3. For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016, outdoor air and
      zone minimum setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoints. b. Determine
      zone air distribution effectiveness Ez. 1. If the DAT at the terminal unit is less than or equal to zone space temperature,
      Ez shall be equal to EzC (default to 1.0 if no value is scheduled). 2. If the DAT at the terminal unit is greater than
      zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled). c. Vbz-P* is the population
      component of the required breathing zone outdoor airflow. …'
    2024_excerpt: '5.2.1.3. For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1, outdoor air and zone
      minimum setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoints. b. VAV Terminal
      Units 1. Determine zone air distribution effectiveness Ez. i. If the DAT at the terminal unit is less than or equal
      to zone space temperature, Ez shall be equal to EzC (default to 1.0 if no value is scheduled). ii. If the DAT at the
      terminal unit is greater than zone space temperature, Ez shall be equal to EzH (default to 0.8 if no value is scheduled).
      2. Vbz-P* is the population component of the required breathing …'
    change_excerpt: 'replace: 2021 [5.2.1.3. For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1-2016,
      outdoor air and zone minimum setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation]
      -> 2024 [5.2.1.3. For compliance with the Ventilation Rate Procedure of ASHRAE Standard 62.1, outdoor air and zone minimum
      setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation] | insert: 2021 [and zone minimum
      setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoints. b. Determine zone air
      distribution effectiveness Ez. 1. If the DAT at the terminal unit is less than or] -> 2024 [and zone minimum setpoints
      shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoints. b. VAV Terminal Units 1. Determine
      zone air distribution …'
    2021_pages: *id111
    2024_pages: *id112
  - section: 5.2.1.4
    '2021':
      status: found
      pdf_pages: &id113
      - 63
      - 64
      - 65
      - 66
      text: "5.2.1.4. \nFor compliance with California Title 24, outdoor air setpoints shall be calculated as follows: \n\
        a. \nSee Section 3.1.1.2 for zone ventilation setpoints. \nb. Determine the zone minimum outdoor air setpoints Zone-Abs-OA-min\
        \ and Zone-Des-OA-min. \nZone-Abs-OA-min is used in terminal-unit sequences and air-handler sequences. Zone-Des-OA-min\
        \ is used in air-\nhandler sequences only. \n1. Zone-Abs-OA-min shall be reset based on the following conditions in\
        \ order from highest to \nlowest priority: \ni. Zero if the zone has a window switch and the window is open. \nii.\
        \ Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in \noccupied-standby mode per\
        \ Section 3.1.1.2.b.3. \nThe term “populated” is used instead of “occupied” to mean that a zone occupancy sensor senses\
        \ the presence of \npeople, because the term “occupied” is used elsewhere to mean “scheduled to be occupied.”  \n\
        iii. Varea-min if the zone has a CO2 sensor. \niv. Zone-Des-OA-min otherwise. \n2. Zone-Des-OA-min is equal to the\
        \ following, in order from highest to lowest priority: \ni. Zero if the zone has a window switch and the window is\
        \ open. \nii. Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in \noccupied-standby\
        \ mode per Section 3.1.1.2.b.3. \niii. The larger of Varea-min and Vocc-min otherwise. \nc. \nVmin  \n1. Shall be\
        \ equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; \n2. Else shall be equal to Vmin as entered in Section\
        \ 3.1.2. \nd. The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order \nfrom highest\
        \ to lowest priority: \n1. If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per\
        \ \nSection 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.  \n2. If the zone has a window\
        \ switch, Vmin* shall be zero when the window is open. \n3. If the zone has a CO2 sensor: \ni. See Section 3.1.1.2.b.3\
        \ for CO2 setpoints. \nii. During Occupied Mode, a P-only loop shall maintain CO2 concentration at setpoint; \nreset\
        \ from 0% at setpoint minus 200 PPM and to 100% at setpoint.  \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 64 ===\n \n62 \nASHRAE Guideline 36-2021\
        \ \niii. Loop is disabled and output set to zero when the zone is not in Occupied Mode. \niv. For cooling-only VAV\
        \ terminal units, reheat VAV terminal units, constant-volume \nseries fan-powered terminal units, dual-duct VAV terminal\
        \ units with mixing control \nand inlet airflow sensors, dual-duct VAV terminal units with mixing control and a \n\
        discharge airflow sensor, or dual-duct VAV terminal units with cold-duct minimum \ncontrol:  \n(a) The CO2 control\
        \ loop output shall reset the occupied minimum airflow setpoint \nVmin* from the zone minimum airflow setpoint Vmin\
        \ at 0% up to maximum \ncooling airflow setpoint Vcool-max at 50%, as shown in Figure 5.2.1.4-1. The loop \noutput\
        \ from 50% to 100% will be used at the system level to reset outdoor air \nminimum; see AHU controls.  \n \nFigure\
        \ 5.2.1.4-1 Vmin* reset with CO2 loop. \nv. For parallel fan-powered terminal units: \n(a) Determine VCO2-max as follows:\
        \ \n(1) When the Zone State is cooling, VCO2-max is equal to the maximum cooling \nairflow setpoint Vcool-max. \n\
        (2) When the Zone State is heating or deadband, VCO2-max is equal to Vcool-\nmax minus the parallel fan airflow \n\
        This logic prevents the total supply airflow from exceeding Vcool-max, which could create diffuser noise problems.\
        \ \n(b) The CO2 control loop output shall reset the occupied minimum airflow setpoint \nVmin* from the zone minimum\
        \ airflow setpoint Vmin at 0% up to maximum \ncooling airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2.\
        \ The loop \noutput from 50% to 100% will be used at the system level to reset outdoor air \nminimum; see AHU controls.\
        \  \n0%                                                50%                                                     100%\
        \ \nVmin \nVcool\n-max \nVmin* \nCO2 Control Loop \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 65 ===\n \nASHRAE Guideline 36-2021\
        \ \n63 \n \nFigure 5.2.1.4-2 Vmin* reset with CO2 loop (parallel fan-powered). \nvi. For SZVAV AHUs: \n(a) The minimum\
        \ outdoor air setpoint MinOAsp shall be reset based on the zone CO2 \ncontrol-loop signal from MinOA at 0% signal\
        \ to DesOA at 100% signal. See Figure \n5.2.1.4-3. \n \nFigure 5.2.1.4-3 Vmin* reset with CO2 loop (SZVAV). \nThis\
        \ concludes the section where the ventilation logic is selected. When the sequences are complete, only one \nof Sections\
        \ 5.2.1.3 and 5.2.1.4 should remain. The other section should be deleted, along with these flag notes. \n0%      \
        \                                          50%                                                     100% \nVmin \n\
        VCO2\n-max \nVmin* \nCO2 Control Loop \n0%                                                50%                    \
        \                                 100% \nMinOA \nDesOA \nMinOAsp \nCO2 Control Loop \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 66 ===\n \n64 \nASHRAE\
        \ Guideline 36-2021"
    '2024':
      status: found
      pdf_pages: &id114
      - 71
      - 72
      - 73
      - 74
      text: "5.2.1.4. \nFor compliance with California Title 24, outdoor airflow setpoints shall be calculated as follows:\
        \ \na. See Section 3.1.1.2 for zone ventilation setpoints. \nb. VAV Terminal Units \n1. Determine the zone minimum\
        \ outdoor airflow setpoints Zone-Abs-OA-min and Zone-Des-OA-\nmin. \nZone-Abs-OA-min is used in terminal-unit sequences\
        \ and air-handler sequences. Zone-Des-OA-min is used in air-\nhandler sequences only. \ni. Zone-Abs-OA-min shall be\
        \ reset based on the following conditions in order from highest to \nlowest priority: \n(a) Zero if the zone has a\
        \ window switch and the window is open. \n(b) Zero if the zone has an occupancy sensor and is unpopulated and is permitted\
        \ to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \nThe term “populated” is used instead of “occupied” to\
        \ mean that a zone occupancy sensor senses the presence of \npeople, because the term “occupied” is used elsewhere\
        \ to mean “scheduled to be occupied.”  \n(c) Varea-min if the zone has a CO2 sensor. \n(d) Zone-Des-OA-min otherwise.\
        \ \nii. Zone-Des-OA-min is equal to the following, in order from highest to lowest priority: \n(a) Zero if the zone\
        \ has a window switch and the window is open. \n(b) Zero if the zone has an occupancy sensor, is unpopulated, and\
        \ is permitted to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \n(c) The larger of Varea-min and Vocc-min\
        \ otherwise. \n2. Vmin  \ni. Shall be equal to Zone-Abs-OA-min if Vmin in Section 3.1.2 is “AUTO”; \nii. Else shall\
        \ be equal to Vmin as entered in Section 3.1.2. \n3. The occupied minimum airflow Vmin* shall be equal to Vmin except\
        \ as noted below, in order \nfrom highest to lowest priority: \ni. If the zone has an occupancy sensor and is permitted\
        \ to be in occupied-standby mode per \nSection 3.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.\
        \  \nii. If the zone has a window switch, Vmin* shall be zero when the window is open. \niii. If the zone has a CO2\
        \ sensor: \n(a) See Section 3.1.1.3 for maximum CO2 concentration above ambient, ΔC, and ambient \nCO2 concentration,\
        \ Camb. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 72 ===\n70 \nASHRAE Guideline 36-2024 \n(b) Cmax = ΔC + Camb \n(c)\
        \ During Occupied Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at\
        \ Cmax minus 200 PPM proportionally up to 100% at \nCmax.  \n(d) Loop is disabled and output set to zero when the\
        \ zone is not in Occupied Mode. \n(e) For cooling-only VAV terminal units, reheat VAV terminal units, constant-volume\
        \ \nseries fan-powered terminal units, dual-duct VAV terminal units with mixing control \nand inlet airflow sensors,\
        \ dual-duct VAV terminal units with mixing control and a \ndischarge airflow sensor, or dual-duct VAV terminal units\
        \ with cold-duct minimum \ncontrol:  \n(1) The CO2 control loop output shall reset the occupied minimum airflow setpoint\
        \ \nVmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum \ncooling airflow setpoint Vcool-max at\
        \ 50%, as shown in Figure 5.2.1.4-1. The loop \noutput from 50% to 100% will be used at the system level to reset\
        \ minimum outdoor \nairflow setpoint; see AHU controls.  \n \nFigure 5.2.1.4-1 Vmin* reset with CO2 loop. \n(f) For\
        \ parallel fan-powered terminal units: \n(1) Determine VCO2-max as follows: \n(2) When the Zone State is cooling,\
        \ VCO2-max is equal to the maximum cooling airflow \nsetpoint Vcool-max. \n(3) When the Zone State is heating or deadband,\
        \ VCO2-max is equal to Vcool-max \nminus the parallel fan airflow \nThis logic prevents the total supply airflow from\
        \ exceeding Vcool-max, which could create diffuser noise problems. \n(4) The CO2 control loop output shall reset the\
        \ occupied minimum airflow setpoint \nVmin* from the zone minimum airflow setpoint Vmin at 0% up to maximum \ncooling\
        \ airflow setpoint VCO2-max at 50%, as shown in Figure 5.2.1.4-2. The loop \noutput from 50% to 100% will be used\
        \ at the system level to reset minimum outdoor \nairflow; see AHU controls.  \n0%                                \
        \                50%                                                     100% \nVmin \nVcool\n-max \nVmin* \nCO2 Control\
        \ Loop \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 73 ===\nASHRAE Guideline 36-2024 \n71 \n \nFigure 5.2.1.4-2 Vmin* reset\
        \ with CO2 loop (parallel fan-powered). \nc. Single-Zone VAV Air-Handlers \n1. Determine the zone minimum outdoor\
        \ airflow setpoint, MinOAsp. \ni. MinOAsp shall be reset based on the following conditions in order from highest to\
        \ lowest \npriority: \n(a) Zero if the zone is in any mode other than Occupied Mode. \n(b) Zero for zones that have\
        \ window switches and the window is open. \n(c) Zero if the zone has an occupancy sensor, is unpopulated and is permitted\
        \ to be in \noccupied-standby mode per Section 3.1.1.2.b.3. \nThe term “populated” is used instead of “occupied” to\
        \ mean that a zone occupancy sensor senses the presence of \npeople, because the term “occupied” is used elsewhere\
        \ to mean “scheduled to be occupied.”  \n(d) If the zone has a CO2 sensor: \n(1) See Section 3.1.1.3 for maximum CO2\
        \ concentration above ambient, ΔC, and \nambient CO2 concentration, Camb. \n(2) Cmax = ΔC + Camb \n(3) During Occupied\
        \ Mode, a P-only loop shall limit CO2 concentration to Cmax; loop \noutput shall range from 0% at Cmax minus 200 PPM\
        \ proportionally up to 100% at \nCmax.  \n(4) Loop is disabled and output set to zero when the zone is not in Occupied\
        \ Mode. \n(5) The minimum outdoor airflow setpoint MinOAsp shall be reset based on the zone \nCO2 control-loop signal\
        \ from MinOA at 0% signal to DesOA at 100% signal. See \nFigure 5.2.1.4-3. \n(e) DesOA otherwise. \n0%           \
        \                                     50%                                                     100% \nVmin \nVCO2\n\
        -max \nVmin* \nCO2 Control Loop \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 74 ===\n72 \nASHRAE Guideline 36-2024 \n \nFigure 5.2.1.4-3 MinOAsp\
        \ reset with CO2 loop (SZVAV). \nThis concludes the section where the ventilation logic is selected. When the sequences\
        \ are complete, only one \nof Sections 5.2.1.3 and 5.2.1.4 should remain. The other section should be deleted, along\
        \ with these flag notes."
    2021_excerpt: '5.2.1.4. For compliance with California Title 24, outdoor air setpoints shall be calculated as follows:
      a. See Section 3.1.1.2 for zone ventilation setpoints. b. Determine the zone minimum outdoor air setpoints Zone-Abs-OA-min
      and Zone-Des-OA-min. Zone-Abs-OA-min is used in terminal-unit sequences and air-handler sequences. Zone-Des-OA-min is
      used in air- handler sequences only. 1. Zone-Abs-OA-min shall be reset based on the following conditions in order from
      highest to lowest priority: i. Zero if the zone has a window switch and the window is open. ii. Zero if the zone has
      an occupancy sensor and is unpopulated and is permitted to be in …'
    2024_excerpt: '5.2.1.4. For compliance with California Title 24, outdoor airflow setpoints shall be calculated as follows:
      a. See Section 3.1.1.2 for zone ventilation setpoints. b. VAV Terminal Units 1. Determine the zone minimum outdoor airflow
      setpoints Zone-Abs-OA-min and Zone-Des-OA- min. Zone-Abs-OA-min is used in terminal-unit sequences and air-handler sequences.
      Zone-Des-OA-min is used in air- handler sequences only. i. Zone-Abs-OA-min shall be reset based on the following conditions
      in order from highest to lowest priority: (a) Zero if the zone has a window switch and the window is open. (b) Zero
      if the zone has an occupancy sensor and is …'
    change_excerpt: 'replace: 2021 [5.2.1.4. For compliance with California Title 24, outdoor air setpoints shall be calculated
      as follows: a. See Section 3.1.1.2 for zone ventilation setpoints. b. Determine the zone] -> 2024 [5.2.1.4. For compliance
      with California Title 24, outdoor airflow setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone
      ventilation setpoints. b. VAV Terminal Units] | insert: 2021 [24, outdoor air setpoints shall be calculated as follows:
      a. See Section 3.1.1.2 for zone ventilation setpoints. b. Determine the zone minimum outdoor air setpoints Zone-Abs-OA-min
      and Zone-Des-OA-min. Zone-Abs-OA-min is used in terminal-unit sequences and air-handler] -> 2024 [24, outdoor airflow
      setpoints shall be calculated as follows: a. See Section 3.1.1.2 for zone ventilation setpoints. b. VAV Terminal Units
      1. Determine the zone …'
    2021_pages: *id113
    2024_pages: *id114
  - section: 5.2.3
    '2021':
      status: not found
      pdf_pages: &id115 []
      text: null
    '2024':
      status: found
      pdf_pages: &id116
      - 75
      text: "5.2.3. \nZone Alarms \n5.2.3.1. \nFor zones with CO2 sensors: \na. If the CO2 concentration is less than 300\
        \ ppm, or the zone is in Unoccupied Mode for more than 2 \nhours and zone CO2 concentration exceeds 600 ppm, generate\
        \ a Level 3 alarm. The alarm text shall \nidentify the sensor and indicate that it may be out of calibration. \nb.\
        \ If the CO2 concentration exceeds Cmax plus 10% for more than 10 minutes, generate a Level 3 \nalarm. \nNote that\
        \ in some cases, alarms may be generated that do not necessarily indicate an indoor air quality problem or \nnoncompliance\
        \ with Standard 62.1.  Cmax determined in accordance with Standard 62.1, including occupancy \ndensity adjustment,\
        \ also depends on activity level, gender, body mass, and age.  The CO2 values in Table 6-1 of \nStandard 62.1 are\
        \ based on assumptions of these values that are typical of the occupancy type.  The activity level \n(met) has the\
        \ greatest impact to the steady state CO2 values.  It is therefore possible that the differential CO2 values \nin\
        \ the space may exceed the concentrations listed in Table 6-1 even if the occupancy density and the ventilation \n\
        rate meet the values listed in Table 6-1."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: '5.2.3. Zone Alarms 5.2.3.1. For zones with CO2 sensors: a. If the CO2 concentration is less than 300 ppm,
      or the zone is in Unoccupied Mode for more than 2 hours and zone CO2 concentration exceeds 600 ppm, generate a Level
      3 alarm. The alarm text shall identify the sensor and indicate that it may be out of calibration. b. If the CO2 concentration
      exceeds Cmax plus 10% for more than 10 minutes, generate a Level 3 alarm. Note that in some cases, alarms may be generated
      that do not necessarily indicate an indoor air quality problem or noncompliance with Standard 62.1. Cmax determined
      in accordance with Standard 62.1, including occupancy density …'
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id115
    2024_pages: *id116
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: r
  sections_affected:
  - 5.20.12.2
  description: Addresses a potential issue where condenser water supply temperature setpoint could get “stuck” if load were
    to suddenly increase, making it impossible for CWST to achieve setpoint + 0.5°F for hours on end.
  approval_date: March 14, 2024
  systems_impacted:
  - Condenser-water systems
  - Central plants
  functional_primary: Setpoint generation
  functional_secondary:
  - Hydronic control
  - Plant optimization
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 5.20.12.2
    '2021':
      status: found
      pdf_pages: &id117
      - 213
      - 214
      - 215
      - 216
      - 217
      - 218
      text: "5.20.12.2. \nFan Control \n \nUse the following CWRT Control Sequence for plants with dynamic load profiles,\
        \ i.e., those for which PLR \nmay change by more than approximately 25% in any hour. Examples include plants primarily\
        \ serving a few \nlarge air handlers with similar schedules and plants serving intermittent process loads. Delete\
        \ otherwise. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in\
        \ either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society\
        \ of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled\
        \ Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022\
        \ 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 214 ===\n \n212 \nASHRAE Guideline 36-2021 \na. \nCondenser Water Return Temperature (CWRT) Control\
        \ \n1. Tower fan control is in part dictated by plant part load ratio, PLRplant, which is the ratio of \ncurrent plant\
        \ required capacity, Qrequired, to plant design capacity: \n\U0001D443\U0001D43F\U0001D445\U0001D45D\U0001D459\U0001D44E\
        \U0001D45B\U0001D461= \U0001D444\U0001D45F\U0001D452\U0001D45E\U0001D462\U0001D456\U0001D45F\U0001D452\U0001D451\n\
        \U0001D444\U0001D451\U0001D452\U0001D460\U0001D456\U0001D454\U0001D45B\n \n2. CWRTdes in the subsequent logic shall\
        \ be the lowest CWRTdesX of all chillers. \nRetain the following qualifier for plants with waterside economizers.\
        \ Delete otherwise. \n3. When any chillers are enabled and the waterside economizer is disabled, the following logic\
        \ \nshall apply. \nThis sequence controls condenser water return temperature, as opposed to supply, since CWRT more\
        \ closely \ncorrelates to chiller lift, which drives chiller efficiency and surge conditions. \n4. Maximum tower speed\
        \ shall be limited based on OPLR. Reset the variable \nPlrTowerMaxSpd linearly from 100% at 50% OPLR down to 70% at\
        \ 0% OPLR. \nMaximum tower speed is limited at low plant part load ratios to prevent tower energy waste when either\
        \ (1) CHWST \nis reset low at low PLRs or (2) wet bulb is elevated at low PLRs. Both conditions can cause the CWRT\
        \ setpoint \noutput from the following equation to be unachievable. \n5. CWRT setpoint, CWRTsp, shall be the output\
        \ of the following equation. \n\U0001D436\U0001D44A\U0001D445\U0001D447\U0001D460\U0001D45D= \U0001D436\U0001D43B\U0001D44A\
        \U0001D446\U0001D447\U0001D460\U0001D45D+ \U0001D43F\U0001D43C\U0001D439\U0001D447\U0001D461\U0001D44E\U0001D45F\U0001D454\
        \U0001D452\U0001D461 \n\U0001D43F\U0001D43C\U0001D439\U0001D447\U0001D461\U0001D44E\U0001D45F\U0001D454\U0001D452\U0001D461\
        = \U0001D440\U0001D44E\U0001D465(\U0001D43F\U0001D43C\U0001D439\U0001D447\U0001D45A\U0001D456\U0001D45B, \U0001D440\
        \U0001D456\U0001D45B(\U0001D43F\U0001D43C\U0001D439\U0001D447\U0001D45A\U0001D44E\U0001D465, \U0001D434∗\U0001D443\
        \U0001D43F\U0001D445\U0001D443\U0001D459\U0001D44E\U0001D45B\U0001D461+ \U0001D435)) \n\U0001D434= 1.1 ∗(\U0001D43F\
        \U0001D43C\U0001D439\U0001D447\U0001D45A\U0001D44E\U0001D465−\U0001D43F\U0001D43C\U0001D439\U0001D447\U0001D45A\U0001D456\
        \U0001D45B) \n\U0001D435= \U0001D43F\U0001D43C\U0001D439\U0001D447\U0001D45A\U0001D44E\U0001D465−\U0001D434 \ni. Where\
        \ chillers have different LIFTminX values, LIFTmin in the above equation shall \nreset dynamically to equal the highest\
        \ LIFTminX of enabled chillers. \nRetain the following sentence for parallel chiller plants only. Delete otherwise.\
        \ \nii. Where chillers have different LIFTmaxX values, LIFTmax in the above equations shall \nreset dynamically to\
        \ equal the lowest LIFTmaxX of enabled chillers. \nRetain the following sentence for series chiller plants only. Delete\
        \ otherwise. \niii. LIFTmax shall be calculated based on the downstream chiller(s) on the chilled water \nside. Where\
        \ downstream chillers have different LIFTmaxX values, LIFTmax shall be \ncalculated for each downstream machine and\
        \ the lowest value used in the above logic. \nThe above equation resets desired chiller lift (as approximated by CWRT\
        \ and CHWST \nsetpoint) as a function of load. This heuristic relationship is based on modeling indicating \nthat,\
        \ for plants with constant condenser water flow, optimal combined chiller and tower \nefficiency is most closely approximated\
        \ with such a reset. See the ASHRAE Fundamentals of \nDesign and Control of Central Chilled-Water Plants Self-Directed\
        \ Learning Course for more \ninformation. The values of A and B are the simplified values from the SDL, Appendix A.\
        \ \nThis implementation puts an upper bound on lift to prevent the setpoint from resetting too \nhigh (and causing\
        \ surge for centrifugal machines). \n© ASHRAE. Per international copyright law, additional reproduction, distribution,\
        \ or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\n\
        Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license\
        \ with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\n\
        Not for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n\
        --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 215 ===\n \nASHRAE Guideline 36-2021 \n213 \nUse\
        \ the following two sections when the plant is close coupled, i.e., the pipe length from the chillers to cooling \n\
        towers does not exceed approximately 100 feet. Delete otherwise. \n6. When any condenser water pump is proven on,\
        \ CWRT shall be maintained at setpoint by a \ndirect acting PID loop. The loop output shall be mapped to the variable\
        \ CWRTTowerSpd. \nMap CWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at \n100% loop output.\
        \ \n7. Tower speed command signal shall be the lowest value of CWRTTowerSpd, \nHpTowerMaxSpd from each chiller head\
        \ pressure control loop, and PlrTowerMaxSpd. All \noperating fans shall receive the same speed signal. \nUse the following\
        \ three sections when the plant is not close coupled, i.e., the pipe length from the chillers to \ncooling towers\
        \ exceeds approximately 100 feet. Delete otherwise. \n8. When any condenser water pump is proven on, CWRT shall be\
        \ controlled to CWRTsp by \nsetting CWST setpoint, CWSTsp, equal to CWRTsp minus CWdt, where CWdt is the 5 \nminute\
        \ rolling average of common condenser water return temperature less condenser water \nsupply temperature, sampled\
        \ at minimum once every 30 seconds. When the plant is first \nenabled CWdt shall be held fixed equal to 50% of CWRTdesX\
        \ less CWSTdesX of the \nenabled chiller for 5 minutes to populate the rolling average queue before populating with\
        \ \nactual data.  \n9. When any condenser water pump is proven on, CWST shall be maintained at setpoint by a \ndirect\
        \ acting PID loop. The loop output shall be mapped to the variable CWSTTowerSpd. \nReset CWSTTowerSpd from minimum\
        \ tower speed at 0% loop output to 100% speed at \n100% loop output. \n10. Tower speed command signal shall be the\
        \ lowest value of CWSTTowerSpd, \nHpTowerMaxSpd from each chiller head pressure control loop, and PlrTowerMaxSpd.\
        \ All \noperating fans shall receive the same speed signal. \nThe above cascading loop logic improves control stability\
        \ when there is significant thermal mass in the loop. \nThermal mass slows the response of CWRT to changes in setpoint.\
        \ \n11. Disable the tower fans if either \ni. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed\
        \ for 5 \nminutes, or \nRetain the following sentence if tower speed is controlled to maintain CWRT at setpoint. \
        \ Delete otherwise. \nii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint \nminus\
        \ 1°F. \nRetain the following sentence if tower speed is controlled to maintain CWST at setpoint.  Delete otherwise.\
        \ \niii. Tower fans have been at minimum speed for 5 minutes and CWST drops below setpoint \nminus 1°F. \n12. Enable\
        \ the tower fans if \ni. They have been off for at least 1 minute, and \nRetain the following sentence if tower speed\
        \ is controlled to maintain CWRT at setpoint. Delete otherwise. \nii. CWRT rises above setpoint by 1°F, and \n© ASHRAE.\
        \ Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 216 ===\n \n214 \nASHRAE Guideline 36-2021 \nRetain the following sentence if tower speed is controlled\
        \ to maintain CWST at setpoint. Delete otherwise. \niii. CWST rises above setpoint by 1°F, and \niv. All enabled chillers’\
        \ HpTowerMaxSpd are greater than tower minimum speed. \n13. When all condenser water pumps are commanded off, disable\
        \ the PID loop and stop all \ntower fans. \n14. Upon plant startup, hold CWRTsp at 10°F degrees less than CWRTdes\
        \ for 10 minutes \nbefore ramping the setpoint to the calculated value above over 10 minutes. \nThis logic gives plant\
        \ load an opportunity to stabilize prior to releasing control to the reset logic. \nUse the following CWST Control\
        \ Sequence for plants with stable load profiles (i.e., those for which PLRplant is \nexpected to change by less than\
        \ approximately 25% during any hour) and where network interfaces or power \nmeters are available to read equipment\
        \ power. Examples include campus central plants, plants serving \nbuildings with many air systems and a variety of\
        \ schedules and load profiles, and plants with a large, stable \nbase load. Delete otherwise. \nb. Condenser Water\
        \ Supply Temperature (CWST) Control \n1. CWSTdes in the subsequent logic shall be the lowest CWSTdesX of all chillers.\
        \ \nRetain the following qualifier for plants with waterside economizers. Delete otherwise. \n2. When any chillers\
        \ are enabled and the waterside economizer is disabled, the following logic \nshall apply. \n3. When the plant is\
        \ first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than \nCWSTdes. \n4. Instantaneous plant output, Qactual,\
        \ is calculated based on chilled water return temperature \n(CHWRT) entering the chillers, current chilled water supply\
        \ temperature leaving the plant, \nand measured flow through the primary circuit flow meter (FLOWP), as shown in the\
        \ \nequation below. \n\U0001D444\U0001D44E\U0001D450\U0001D461\U0001D462\U0001D44E\U0001D459= \U0001D439\U0001D43F\
        \U0001D442\U0001D44A\U0001D443(\U0001D436\U0001D43B\U0001D44A\U0001D445\U0001D447−\U0001D436\U0001D43B\U0001D44A\U0001D446\
        \U0001D447)\n24\n [\U0001D461\U0001D45C\U0001D45B\U0001D460] \n5. Combined chiller and tower fan efficiency, EffCh+T,\
        \ is calculated based on the combined \npower draw of all tower fans as read from tower VFD interfaces (kWTowers),\
        \ the combined \npower draw of all chillers as read from the chiller interfaces or power meters (kWCh), and \ninstantaneous\
        \ plant output (Qactual). EffCh+T used in logic shall be a 5-minute rolling average \nof instantaneous values sampled\
        \ at a minimum of every 30 seconds. \n\U0001D438\U0001D453\U0001D453\U0001D436ℎ+\U0001D447= \U0001D458\U0001D44A\U0001D447\
        \U0001D45C\U0001D464\U0001D452\U0001D45F\U0001D460+ \U0001D458\U0001D44A\U0001D436ℎ\n\U0001D444\U0001D44E\U0001D450\
        \U0001D461\U0001D462\U0001D44E\U0001D459\n \n6. At the end of every time interval, equal in length to the Chilled\
        \ Water Plant Reset time step \n(see Section 5.20.5.2.a) plus 5 minutes, execute the following reset: \ni. After the\
        \ initial time interval, reset CWSTsp down 1°F. \nThere is no history when the plant is first enabled, so a direction\
        \ to reset must be picked arbitrarily.  \nii. For each subsequent time interval, reset CWSTsp down by 1°F if CWST\
        \ is no more \nthan 0.5°F above present setpoint, tower fan speed command is less than 95%, CHWST \n© ASHRAE. Per\
        \ international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 217 ===\n \nASHRAE Guideline 36-2021 \n215 \nsetpoint has not increased relative to the setpoint at the\
        \ end of the previous interval, and \neither: \n(a) CWSTsp had reset down in the previous time interval and EffCh+T\
        \ is now less than \nat the previous setpoint change. \n(b) CWSTsp had reset up in the previous time interval and\
        \ EffCh+T is now greater than \nat the previous setpoint change. \niii. Else, if CWST is no more than 0.5°F below\
        \ present setpoint, reset CWSTsp up by 1°F. \niv. Else, do not change CWSTsp. \nThis logic attempts to optimize total\
        \ chiller and tower efficiency. Since CW pump speed is \nfixed except when modulated for head pressure control (as\
        \ applicable), CW pump power is \nnot included in the optimization logic.  \nTwo varying parameters can cofound this\
        \ stepwise efficiency optimization routine: (1) \nvarying plant load and (2) chilled water supply temperature setpoint\
        \ reset. Both factors \nindependently impact chiller efficiency and tower efficiency, making attribution of increases\
        \ \nand decreases in efficiency to CWST setpoint reset alone impossible. As such, this approach is \nnot recommended\
        \ for plants with dynamic load profiles. Additionally, note that CWST \nsetpoint is not allowed to reset down concurrently\
        \ with CHWST setpoint resetting up since the \nlatter typically outweighs the impact of the former making it impossible\
        \ to tell whether the \nCWST reset did any good. A similar restriction is not placed on the CWST reset when \nCHWST\
        \ setpoint is resetting down since chiller efficiency should continuously get worse in \nsuch a scenario, meaning\
        \ the CWST setpoint will be self-correcting by repeatedly alternating \nsetpoints within a 1°F range as efficiency\
        \ continues to worsen until CHWST setpoint \nstabilizes. \n7. Maximum CWST-setpoint shall be limited to CWSTdes from\
        \ contract documents. \n8. Minimum CWST-setpoint shall reset dynamically and equal the active chilled water supply\
        \ \ntemperature setpoint plus LIFTminX – 2°F. Where chillers have different LIFTminX values, \nLIFTminX in the above\
        \ equation shall reset dynamically to equal the highest LIFTminX of \nenabled chillers. \nSet the temperature offset\
        \ (2°F) in the above sentence equal to the minimum temperature rise across a single \nchiller’s condenser when operating\
        \ at minimum load and design condenser water flow. \n9. When any condenser water pump is proven on, CWST shall be\
        \ maintained at setpoint by a \ndirect acting PID loop. The loop output shall be mapped to the variable CWSTTowerSpd.\
        \ \nReset CWSTTowerSpd from minimum tower speed at 0% loop output to 100% speed at \n100% loop output. \n10. Tower\
        \ speed command signal shall be the lower value of CWSTTowerSpd and \nHpTowerMaxSpd from each chiller head pressure\
        \ control loop. All operating fans shall \nreceive the same speed signal. \n11. Disable the tower fans if either \n\
        i. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed for 5 \nminutes, or \nii. Tower fans have been\
        \ at minimum speed for 5 minutes and the CWST drops below \nsetpoint minus 1°F. \n12. Enable the tower fans if \n\
        © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \nprint\
        \ or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 218 ===\n \n216 \nASHRAE Guideline 36-2021 \ni. They have been off for at least 1 minute, and \nii.\
        \ CWST rises above setpoint by 1°F, and \niii. All enabled chillers’ HpTowerMaxSpd are greater than tower minimum\
        \ speed. \n13. When all condenser water pumps are commanded off, disable the PID loop and stop all \ntower fans. \n\
        Retain the following section for plants with a waterside economizer. Delete otherwise. \nc. \nWSE Mode \n1. When the\
        \ WSE is enabled and chiller(s) are running (i.e., integrated operation):  \ni. Fan speed shall be equal to WseTower-MaxSpeed.\
        \ \nii. WseTower-MaxSpeed shall be reset by a direct acting PID loop maintaining the chiller \nload at 110% of the\
        \ sum of MinUnloadCapX values for the operating chillers. Map \nWseTower-MaxSpeed from minimum speed at 0% loop output\
        \ to 100% speed at 100% \nloop output. Bias the loop to launch from 100% output. \niii. When starting integrated operation\
        \ after previously operating with only the WSE, hold \nWseTower-MaxSpeed at 100% for 10 minutes to give the chiller\
        \ time to get up to speed \nand produce at least MinUnloadCapX, then enable the loop. \n2. When the WSE is running\
        \ alone: \nWaterside economizer only mode sequences herein presume a plant where the WSE flowrate is does not exceed\
        \ the \ndesign flow of one chiller in WSE only mode as is typical of most commercial applications. For applications\
        \ where \nWSE only mode CHW flow is likely to exceed the design flow of one chiller, e.g., a data center, additional\
        \ logic is \nwarranted for tower and CWP staging not included within the scope of this RP. For such plants, tower\
        \ speed is \ntypically controlled to maintain a leaving temperature setpoint and CWP speed is modulated to maintain\
        \ CHWST at \nsetpoint. \ni. Fan speed shall be modulated to maintain CHWST at setpoint by a direct acting PID \nloop\
        \ that resets fan speed from minimum at 0% loop output to maximum at 100% loop \noutput. \nii. If CHWST drops below\
        \ setpoint and fans have been at minimum fan speed for 5 \nminutes, fans shall cycle off for at least 3 minutes and\
        \ until CHWST rises above setpoint \nby 1°F. \nKeep the following section where 2-position tower bypass control valves\
        \ are needed to prevent tower freezing \nif the plant needs to operate in freezing weather. Delete otherwise."
    '2024':
      status: found
      pdf_pages: &id118
      - 232
      - 233
      - 234
      - 235
      - 236
      - 237
      text: "5.20.12.2. Fan Control \nUse the following CWRT Control Sequence for plants with dynamic load profiles, i.e.,\
        \ those for which PLR \nmay change by more than approximately 25% in any hour. Examples include plants primarily serving\
        \ a few \nlarge air handlers with similar schedules and plants serving intermittent process loads. Delete otherwise.\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 233 ===\nASHRAE Guideline 36-2024 \n231 \na. Condenser Water Return\
        \ Temperature (CWRT) Control \n1. Tower fan control is in part dictated by plant part load ratio, PLRplant, which\
        \ is the ratio of \ncurrent plant required capacity, Qrequired, to plant design capacity: \n\U0001D443\U0001D443\U0001D443\
        \U0001D443\U0001D445\U0001D445\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\U0001D45D\
        \U0001D45D= \U0001D444\U0001D444\U0001D45F\U0001D45F\U0001D45F\U0001D45F\U0001D45F\U0001D45F\U0001D45F\U0001D45F\U0001D45F\
        \U0001D45F\U0001D45F\U0001D45F\U0001D45F\U0001D45F\U0001D45F\U0001D45F\n\U0001D444\U0001D444\U0001D451\U0001D451\U0001D451\
        \U0001D451\U0001D451\U0001D451\U0001D451\U0001D451\U0001D451\U0001D451\U0001D451\U0001D451\n \n2. CWRTdes in the subsequent\
        \ logic shall be the lowest CWRTdesX of all chillers. \nRetain the following qualifier for plants with waterside economizers.\
        \ Delete otherwise. \n3. When any chillers are enabled and the waterside economizer is disabled, the following logic\
        \ \nshall apply. \nThis sequence controls condenser water return temperature, as opposed to supply, since CWRT more\
        \ closely \ncorrelates to chiller lift, which drives chiller efficiency and surge conditions. \n4. Maximum tower speed\
        \ shall be limited based on OPLR. Reset the variable PlrTowerMaxSpd \nlinearly from 100% at 50% OPLR down to 70% at\
        \ 0% OPLR. \nMaximum tower speed is limited at low plant part load ratios to prevent tower energy waste when either\
        \ (1) \nCHWST is reset low at low PLRs or (2) wet bulb is elevated at low PLRs. Both conditions can cause the CWRT\
        \ \nsetpoint output from the following equation to be unachievable. \n5. CWRT setpoint, CWRTsp, shall be the output\
        \ of the following equation. \n\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\
        \U0001D436\U0001D436\U0001D436= \U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\
        \U0001D436\U0001D436\U0001D436\U0001D436\U0001D436+ \U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\
        \U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\
        \U0001D43F \n\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\
        \U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F= \U0001D440\U0001D440\U0001D440\
        \U0001D440\U0001D440\U0001D440൫\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\
        \U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F, \U0001D440\U0001D440\U0001D440\U0001D440\U0001D440\U0001D440(\U0001D43F\
        \U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\
        \U0001D43F, \U0001D434\U0001D434∗\U0001D443\U0001D443\U0001D443\U0001D443\U0001D445\U0001D445\U0001D443\U0001D443\U0001D443\
        \U0001D443\U0001D443\U0001D443\U0001D443\U0001D443\U0001D443\U0001D443+ \U0001D435\U0001D435)൯ \n\U0001D434\U0001D434\
        = 1.1 ∗(\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\
        \U0001D43F\U0001D43F\U0001D43F−\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\
        \U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F) \n\U0001D435\U0001D435= \U0001D43F\U0001D43F\U0001D43F\U0001D43F\
        \U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F\U0001D43F−\U0001D434\U0001D434\
        \ \ni. Where chillers have different LIFTminX values, LIFTmin in the above equation shall reset \ndynamically to equal\
        \ the highest LIFTminX of enabled chillers. \nRetain the following sentence for parallel chiller plants only. Delete\
        \ otherwise. \nii. Where chillers have different LIFTmaxX values, LIFTmax in the above equations shall reset \ndynamically\
        \ to equal the lowest LIFTmaxX of enabled chillers. \nRetain the following sentence for series chiller plants only.\
        \ Delete otherwise. \niii. LIFTmax shall be calculated based on the downstream chiller(s) on the chilled water side.\
        \ \nWhere downstream chillers have different LIFTmaxX values, LIFTmax shall be calculated \nfor each downstream machine\
        \ and the lowest value used in the above logic. \nThe above equation resets desired chiller lift (as approximated\
        \ by CWRT and CHWST \nsetpoint) as a function of load. This heuristic relationship is based on modeling indicating\
        \ \nthat, for plants with constant condenser water flow, optimal combined chiller and tower \nefficiency is most closely\
        \ approximated with such a reset. See the ASHRAE Fundamentals of \nDesign and Control of Central Chilled-Water Plants\
        \ Self-Directed Learning Course for \nmore information. The values of A and B are the simplified values from the SDL,\
        \ Appendix \nA. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 234 ===\n232 \nASHRAE Guideline 36-2024 \nThis implementation puts\
        \ an upper bound on lift to prevent the setpoint from resetting too \nhigh (and causing surge for centrifugal machines).\
        \ \nUse the following two sections when the plant is close coupled, i.e., the pipe length from the chillers to cooling\
        \ \ntowers does not exceed approximately 100 feet. Delete otherwise. \n6. When any condenser water pump is proven\
        \ on, CWRT shall be maintained at setpoint by a \ndirect acting PID loop. The loop output shall be mapped to the variable\
        \ CWRTTowerSpd. Map \nCWRTTowerSpd from minimum tower speed at 0% loop output to 100% speed at 100% loop \noutput.\
        \ \n7. Tower speed command signal shall be the lowest value of CWRTTowerSpd, HpTowerMaxSpd \nfrom each chiller head\
        \ pressure control loop, and PlrTowerMaxSpd. All operating fans shall \nreceive the same speed signal. \nUse the following\
        \ three sections when the plant is not close coupled, i.e., the pipe length from the chillers to \ncooling towers\
        \ exceeds approximately 100 feet. Delete otherwise. \n8. When any condenser water pump is proven on, CWRT shall be\
        \ controlled to CWRTsp by \nsetting CWST setpoint, CWSTsp, equal to CWRTsp minus CWdt, where CWdt is the 5 minute\
        \ \nrolling average of common condenser water return temperature less condenser water supply \ntemperature, sampled\
        \ at minimum once every 30 seconds. When the plant is first enabled CWdt \nshall be held fixed equal to 50% of CWRTdesX\
        \ less CWSTdesX of the enabled chiller for 5 \nminutes to populate the rolling average queue before populating with\
        \ actual data.  \n9. When any condenser water pump is proven on, CWST shall be maintained at setpoint by a \ndirect\
        \ acting PID loop. The loop output shall be mapped to the variable CWSTTowerSpd. Reset \nCWSTTowerSpd from minimum\
        \ tower speed at 0% loop output to 100% speed at 100% loop \noutput. \n10. Tower speed command signal shall be the\
        \ lowest value of CWSTTowerSpd, HpTowerMaxSpd \nfrom each chiller head pressure control loop, and PlrTowerMaxSpd.\
        \ All operating fans shall \nreceive the same speed signal. \nThe above cascading loop logic improves control stability\
        \ when there is significant thermal mass in the loop. \nThermal mass slows the response of CWRT to changes in setpoint.\
        \ \n11. Disable the tower fans if either \ni. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum speed\
        \ for 5 minutes, \nor \nRetain the following sentence if tower speed is controlled to maintain CWRT at setpoint. \
        \ Delete otherwise. \nii. Tower fans have been at minimum speed for 5 minutes and CWRT drops below setpoint \nminus\
        \ 1°F. \nRetain the following sentence if tower speed is controlled to maintain CWST at setpoint.  Delete otherwise.\
        \ \niii. Tower fans have been at minimum speed for 5 minutes and CWST drops below setpoint \nminus 1°F. \n12. Enable\
        \ the tower fans if \ni. They have been off for at least 1 minute, and \nRetain the following sentence if tower speed\
        \ is controlled to maintain CWRT at setpoint. Delete otherwise. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 235 ===\nASHRAE\
        \ Guideline 36-2024 \n233 \nii. CWRT rises above setpoint by 1°F, and \nRetain the following sentence if tower speed\
        \ is controlled to maintain CWST at setpoint. Delete otherwise. \niii. CWST rises above setpoint by 1°F, and \niv.\
        \ All enabled chillers’ HpTowerMaxSpd are greater than tower minimum speed. \n13. When all condenser water pumps are\
        \ commanded off, disable the PID loop and stop all tower \nfans. \n14. Upon plant startup, hold CWRTsp at 10°F degrees\
        \ less than CWRTdes for 10 minutes before \nramping the setpoint to the calculated value above over 10 minutes. \n\
        This logic gives plant load an opportunity to stabilize prior to releasing control to the reset logic. \nUse the following\
        \ CWST Control Sequence for plants with stable load profiles (i.e., those for which PLRplant is \nexpected to change\
        \ by less than approximately 25% during any hour) and where network interfaces or power \nmeters are available to\
        \ read equipment power. Examples include campus central plants, plants serving \nbuildings with many air systems and\
        \ a variety of schedules and load profiles, and plants with a large, stable \nbase load. Delete otherwise. \nb. Condenser\
        \ Water Supply Temperature (CWST) Control \n1. CWSTdes in the subsequent logic shall be the lowest CWSTdesX of all\
        \ chillers. \nRetain the following qualifier for plants with waterside economizers. Delete otherwise. \n2. When any\
        \ chillers are enabled and the waterside economizer is disabled, the following logic \nshall apply. \n3. When the\
        \ plant is first enabled, initialize CWST setpoint, CWSTsp, to 10°F less than \nCWSTdes. \n4. Instantaneous plant\
        \ output, Qactual, is calculated based on chilled water return temperature \n(CHWRT) entering the chillers, current\
        \ chilled water supply temperature leaving the plant, and \nmeasured flow through the primary circuit flow meter (FLOWP),\
        \ as shown in the equation \nbelow. \n\U0001D444\U0001D444\U0001D44E\U0001D44E\U0001D44E\U0001D44E\U0001D44E\U0001D44E\
        \U0001D44E\U0001D44E\U0001D44E\U0001D44E\U0001D44E\U0001D44E= \U0001D439\U0001D439\U0001D439\U0001D439\U0001D439\U0001D439\
        \U0001D439\U0001D439\U0001D443\U0001D443(\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\
        \U0001D436\U0001D436−\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\U0001D436\
        )\n24\n [\U0001D461\U0001D461\U0001D461\U0001D461\U0001D461\U0001D461\U0001D461\U0001D461] \n5. Combined chiller and\
        \ tower fan efficiency, EffCh+T, is calculated based on the combined power \ndraw of all tower fans as read from tower\
        \ VFD interfaces (kWTowers), the combined power draw \nof all chillers as read from the chiller interfaces or power\
        \ meters (kWCh), and instantaneous \nplant output (Qactual). EffCh+T used in logic shall be a 5-minute rolling average\
        \ of instantaneous \nvalues sampled at a minimum of every 30 seconds. \n\U0001D438\U0001D438\U0001D438\U0001D438\U0001D438\
        \U0001D438\U0001D436\U0001D436ℎ+\U0001D447\U0001D447= \U0001D458\U0001D458\U0001D458\U0001D458\U0001D447\U0001D447\
        \U0001D447\U0001D447\U0001D447\U0001D447\U0001D447\U0001D447\U0001D447\U0001D447\U0001D447\U0001D447+ \U0001D458\U0001D458\
        \U0001D458\U0001D458\U0001D436\U0001D436ℎ\n\U0001D444\U0001D444\U0001D44E\U0001D44E\U0001D44E\U0001D44E\U0001D44E\U0001D44E\
        \U0001D44E\U0001D44E\U0001D44E\U0001D44E\U0001D44E\U0001D44E\n \n6. At the end of every time interval, equal in length\
        \ to the Chilled Water Plant Reset time step (see \nSection 5.20.5.2.a) plus 5 minutes, execute the following reset:\
        \ \ni. After the initial time interval, reset CWSTsp down 1°F. \nThere is no history when the plant is first enabled,\
        \ so a direction to reset must be picked arbitrarily.  \nii. For each subsequent time interval, \nThis\x03file\x03\
        is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x03\
        1/28/2025\n\n=== PDF page 236 ===\n234 \nASHRAE Guideline 36-2024 \n(a) Reset CWSTsp up by 1°F is CWST is more than\
        \ 0.5°F above present setpoint and tower \nfan speed is greater than 99%. \n(b) Else, reset CWSTsp down by 1°F if\
        \ CWST is no more than 0.5°F above present \nsetpoint, tower fan speed command is less than 95%, CHWST setpoint has\
        \ not increased \nrelative to the setpoint at the end of the previous interval, and either: \n(1) CWSTsp had reset\
        \ down in the previous time interval and EffCh+T is now less than \nat the previous setpoint change. \n(2) CWSTsp\
        \ had reset up in the previous time interval and EffCh+T is now greater than \nat the previous setpoint change. \n\
        (c) Else, if CWST is no more than 0.5°F below present setpoint, reset CWSTsp up by 1°F. \n(d) Else, do not change\
        \ CWSTsp. \nThis logic attempts to optimize total chiller and tower efficiency. Since CW pump speed is \nfixed except\
        \ when modulated for head pressure control (as applicable), CW pump power is \nnot included in the optimization logic.\
        \  \nTwo varying parameters can cofound this stepwise efficiency optimization routine: (1) \nvarying plant load and\
        \ (2) chilled water supply temperature setpoint reset. Both factors \nindependently impact chiller efficiency and\
        \ tower efficiency, making attribution of increases \nand decreases in efficiency to CWST setpoint reset alone impossible.\
        \ As such, this approach \nis not recommended for plants with dynamic load profiles. Additionally, note that CWST\
        \ \nsetpoint is not allowed to reset down concurrently with CHWST setpoint resetting up since \nthe latter typically\
        \ outweighs the impact of the former making it impossible to tell whether \nthe CWST reset did any good. A similar\
        \ restriction is not placed on the CWST reset when \nCHWST setpoint is resetting down since chiller efficiency should\
        \ continuously get worse in \nsuch a scenario, meaning the CWST setpoint will be self-correcting by repeatedly \n\
        alternating setpoints within a 1°F range as efficiency continues to worsen until CHWST \nsetpoint stabilizes. \n7.\
        \ Maximum CWST-setpoint shall be limited to CWSTdes from contract documents. \n8. Minimum CWST-setpoint shall reset\
        \ dynamically and equal the active chilled water supply \ntemperature setpoint plus LIFTminX – 2°F. Where chillers\
        \ have different LIFTminX values, \nLIFTminX in the above equation shall reset dynamically to equal the highest LIFTminX\
        \ of \nenabled chillers. \nSet the temperature offset (2°F) in the above sentence equal to the minimum temperature\
        \ rise across a single \nchiller’s condenser when operating at minimum load and design condenser water flow. \n9.\
        \ When any condenser water pump is proven on, CWST shall be maintained at setpoint by a \ndirect acting PID loop.\
        \ The loop output shall be mapped to the variable CWSTTowerSpd. Reset \nCWSTTowerSpd from minimum tower speed at 0%\
        \ loop output to 100% speed at 100% loop \noutput. \n10. Tower speed command signal shall be the lower value of CWSTTowerSpd\
        \ and \nHpTowerMaxSpd from each chiller head pressure control loop. All operating fans shall receive \nthe same speed\
        \ signal. \n11. Disable the tower fans if either \ni. Any enabled chiller’s HpTowerMaxSpd has equaled tower minimum\
        \ speed for 5 minutes, \nor \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 237 ===\nASHRAE Guideline 36-2024 \n235 \nii. Tower fans have been\
        \ at minimum speed for 5 minutes and the CWST drops below setpoint \nminus 1°F. \n12. Enable the tower fans if \n\
        i. They have been off for at least 1 minute, and \nii. CWST rises above setpoint by 1°F, and \niii. All enabled chillers’\
        \ HpTowerMaxSpd are greater than tower minimum speed. \n13. When all condenser water pumps are commanded off, disable\
        \ the PID loop and stop all tower \nfans. \nRetain the following section for plants with a waterside economizer. Delete\
        \ otherwise. \nc. WSE Mode \n1. When the WSE is enabled and chiller(s) are running (i.e., integrated operation): \
        \ \ni. Fan speed shall be equal to WseTower-MaxSpeed. \nii. WseTower-MaxSpeed shall be reset by a direct acting PID\
        \ loop maintaining the chiller load \nat 110% of the sum of MinUnloadCapX values for the operating chillers. Map WseTower-\n\
        MaxSpeed from minimum speed at 0% loop output to 100% speed at 100% loop output. \nBias the loop to launch from 100%\
        \ output. \niii. When starting integrated operation after previously operating with only the WSE, hold \nWseTower-MaxSpeed\
        \ at 100% for 10 minutes to give the chiller time to get up to speed and \nproduce at least MinUnloadCapX, then enable\
        \ the loop. \n2. When the WSE is running alone: \nWaterside economizer only mode sequences herein presume a plant\
        \ where the WSE flowrate is does not exceed the \ndesign flow of one chiller in WSE only mode as is typical of most\
        \ commercial applications. For applications where \nWSE only mode CHW flow is likely to exceed the design flow of\
        \ one chiller, e.g., a data center, additional logic is \nwarranted for tower and CWP staging not included within\
        \ the scope of this RP. For such plants, tower speed is \ntypically controlled to maintain a leaving temperature setpoint\
        \ and CWP speed is modulated to maintain CHWST \nat setpoint. \ni. Fan speed shall be modulated to maintain CHWST\
        \ at setpoint by a direct acting PID loop \nthat resets fan speed from minimum at 0% loop output to maximum at 100%\
        \ loop output. \nii. If CHWST drops below setpoint and fans have been at minimum fan speed for 5 minutes, \nfans shall\
        \ cycle off for at least 3 minutes and until CHWST rises above setpoint by 1°F. \nKeep the following section where\
        \ 2-position tower bypass control valves are needed to prevent tower freezing \nif the plant needs to operate in freezing\
        \ weather. Delete otherwise."
    2021_excerpt: 5.20.12.2. Fan Control Use the following CWRT Control Sequence for plants with dynamic load profiles, i.e.,
      those for which PLR may change by more than approximately 25% in any hour. Examples include plants primarily serving
      a few large air handlers with similar schedules and plants serving intermittent process loads. Delete otherwise. © ASHRAE.
      Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form
      is not permitted without ASHRAE's prior written permission. Copyright American Society of Heating, Refrigerating and
      Air-Conditioning Engine Provided by IHS Markit under license …
    2024_excerpt: 5.20.12.2. Fan Control Use the following CWRT Control Sequence for plants with dynamic load profiles, i.e.,
      those for which PLR may change by more than approximately 25% in any hour. Examples include plants primarily serving
      a few large air handlers with similar schedules and plants serving intermittent process loads. Delete otherwise. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 233 === ASHRAE Guideline 36-2024 231 a. Condenser Water Return Temperature (CWRT) Control 1. Tower fan
      control is in part dictated by plant part load ratio, PLRplant, which is the ratio of current plant …
    change_excerpt: 'replace: 2021 [primarily serving a few large air handlers with similar schedules and plants serving intermittent
      process loads. Delete otherwise. © ASHRAE. Per international copyright law, additional reproduction, distribution, or
      transmission in either print or digital form is not permitted without ASHRAE''s prior written permission. Copyright
      American Society of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE
      - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not for Resale, 01/27/2022
      04:30:51 MST No reproduction or networking permitted without license from IHS Markit --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---
      === PDF page 214 === 212 ASHRAE Guideline 36-2021 a. Condenser Water Return Temperature (CWRT) Control 1. Tower] ->
      2024 …'
    2021_pages: *id117
    2024_pages: *id118
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: s
  sections_affected:
  - 5.1.14.3
  - 5.16.1.2
  - 5.16.2.2
  - 5.17.1.2
  - 5.17.2.2
  - 5.20.5.2
  - 5.20.5.4
  - 5.21.4.1
  description: Revises the trim and respond resets to direct the designer on how to set the default number of ignored requests
    for each application, rather than provide a fixed value that will not be appropriate for many applications.
  approval_date: March 14, 2024
  systems_impacted:
  - Multiple-zone VAV air handling units
  - Air handling units
  - Dual-duct systems
  - Condenser-water systems
  - Central plants
  - Hot-water plants
  - Hydronic distribution systems
  functional_primary: Setpoint generation
  functional_secondary: []
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 5.1.14.3
    '2021':
      status: found
      pdf_pages: &id119
      - 47
      text: "5.1.14.3. \nFor each upstream system or plant setpoint being controlled by a T&R loop, define the following \n\
        variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time \nstep, etc.\
        \ shall be tuned to provide stable control. See Table 5.1.14.3. \n \nTable 5.1.14.3 Trim & Respond Variables \nVariable\
        \ \nDefinition \nDevice \nAssociated device (e.g., fan, pump) \nSP0 \nInitial setpoint \nSPmin \nMinimum setpoint\
        \ \nSPmax \nMaximum setpoint \nTd \nDelay timer \nT \nTime step  \nI \nNumber of ignored requests  \nR \nNumber of\
        \ requests from zones/systems \nSPtrim \nTrim amount \nSPres \nRespond amount (must be opposite in sign \nto SPtrim)\
        \ \nSPres-max \nMaximum response per time interval (must \nbe same sign as SPres) \nInformative Note: The number of\
        \ ignored requests (I) should be set \nto zero for critical zones or air handlers."
    '2024':
      status: found
      pdf_pages: &id120
      - 53
      - 54
      - 55
      text: "5.1.14.3. \nTrim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the \nassociated\
        \ device is OFF, the setpoint shall be SP0. The reset logic shall be active while the \nassociated device is proven\
        \ ON, starting Td after initial device start command. When active, every \ntime step T, if R≤I, trim the setpoint\
        \ by SPtrim. If there are more than I requests, respond by \nchanging the setpoint by SPres*(R – I), (i.e., the number\
        \ of requests minus the number of ignored \nrequests) but no more than SPres-max. In other words, every time step\
        \ T. \nIf R≤I, change Setpoint by SPtrim \nIf R > I, change setpoint by (R – I)*SPres but no larger than SPres-max\
        \ \nThe following is an example of a sequence that uses T&R to control the static pressure setpoint of a VAV AHU \n\
        serving multiple downstream zones. This sequence defines the T&R variables as shown in Informative Table \n5.1.14.3.\
        \ \nInformative Table 5.1.14.3 Example \nSequence Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan\
        \ \nSP0 \n120 Pa (0.5 in. of \nwater) \nSPmin \n37 Pa (0.15 in. of \nwater) \nSPmax \n370 Pa (1.50 in. of \nwater)\
        \ \nTd \n5 \nT \n2 \nI \n2 \nSPtrim \n–10 Pa (–0.04 in. of \nwater) \nSPres \n15 Pa (0.06 in. of \nwater) \nSPres-max\
        \ \n37 Pa (0.15 in. of \nwater) \n \nDescription of General Operation \nStarting 5 minutes after the fan status indicates\
        \ the supply fan is ON, the sequence will slowly reduce the AHUs \nstatic pressure setpoint by 10 Pa (0.04 in. of\
        \ water) every 2 minutes if R≤I. As static pressure drops, downstream \nVAV box dampers will open further for a given\
        \ load. When the combination of reduced static pressure and changes \nin load drives more than two VAV boxes more\
        \ than 95% open, the system will respond by increasing static \npressure setpoint by 15 Pa (0.06 in. of water) for\
        \ every request but no more than a maximum of 37 Pa (0.15 in. of \nwater), regardless of the number of requests. The\
        \ setpoint will continue to increase every 2 minutes until all but 2 \nVAV boxes (for Ignored Request value of 2)\
        \ are satisfied (damper position < 85%). Subsequently, the setpoint will \ncontinue to decrease by 10 Pa (0.04 in.\
        \ of water) every 2 minutes. \nExample \n(Note: for the example below, the net result for each time step is separately\
        \ calculated using the variables in \nPascal units and in units of inches of water column, in order to facilitate\
        \ following the example in either units.  \nThus, the unit conversion of the net result is not exact at each time\
        \ step.) \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 54 ===\n52 \nASHRAE Guideline 36-2024 \nSystem starts at 11:55. Initial\
        \ setpoint is 120 Pa (0.5 in. of water). At 12:00 (Td after start time), the reset begins. \nAt 12:02 (i.e., 1*T after\
        \ reset begins), there is one request (i.e., R = 1). Since R<I, trim component reduces setpoint \nby SPtrim, which\
        \ is 10 Pa (0.04 in. of water). Net result: setpoint is 110 Pa (0.46 in. of water). \nAt 12:04 (i.e., 2*T), there\
        \ are two requests (i.e., R = 2). Since R=I, trim component reduces setpoint by 10 Pa (0.04 \nin. of water). Net result:\
        \ setpoint is 100 Pa (0.42 in. of water). \nAt 12:06 (i.e., 3*T), there are three requests (i.e., R = 3). Since R\
        \ – I = 1, response component increases setpoint \nby 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net result: setpoint\
        \ is 115 Pa (0.48 in. of water). \nAt 12:08 (i.e., 4*T), there are four requests (i.e., R = 4). Because R – I = 2,\
        \ response component increases setpoint \nby 30 Pa (0.12 in. of water) (i.e., 2*SPres). Net result: setpoint is 145\
        \ Pa (0.60 in. of water). \nAt 12:10 (i.e., 5*T), there are six requests (i.e., R = 6). Because R – I = 4, but SPres\
        \ max = 37 Pa (0.15 in. of water), \nresponse component increases setpoint by the maximum of 37 Pa (0.15 in. of water)\
        \ (i.e., not 4*SPres = 60 Pa \n[0.24 in. of water]). Net result: setpoint is 182 Pa (0.75 in. of water).  \nAt 12:12\
        \ (i.e., 6*T), there are three requests (i.e., R = 3). Because R – I = 1, response component increases \nsetpoint\
        \ by 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net result: setpoint is 197 Pa (0.81 in. of water). \nAt 12:14 (i.e.,\
        \ 7*T), there are zero requests (i.e., R = 0). Because R<I, trim component reduces setpoint by 10 Pa \n(0.04 in. of\
        \ water). Net result: setpoint is 187 Pa (0.77 in. of water). \nInformative Figure 5.1.14.3 shows a trend graph of\
        \ the example above, continued for a period of an hour. \n \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 55 ===\nASHRAE\
        \ Guideline 36-2024 \n53 \n \nInformative Figure 5.1.14.3 Example sequence trend graph. \nThe system will tend toward\
        \ minimum static pressure (thus saving energy) but respond rapidly to increasing \ndemand from the terminal units.\
        \ A cyclic pattern is characteristic of a robust T&R loop—the setpoint is not \nexpected to remain static except at\
        \ its minimum and maximum values. Note that Informative Figure 5.1.14.3 was \ncreated to illustrate how requests are\
        \ used to reset the setpoint and does not necessarily represent the expected \nbehavior of an actual T&R loop, although\
        \ the long, slow cycling of the setpoint value is typical of T&R control."
    2021_excerpt: 5.1.14.3. For each upstream system or plant setpoint being controlled by a T&R loop, define the following
      variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc. shall
      be tuned to provide stable control. See Table 5.1.14.3. Table 5.1.14.3 Trim & Respond Variables Variable Definition
      Device Associated device (e.g., fan, pump) SP0 Initial setpoint SPmin Minimum setpoint SPmax Maximum setpoint Td Delay
      timer T Time step I Number of ignored requests R Number of requests from zones/systems SPtrim Trim amount SPres Respond
      amount (must be opposite in sign to SPtrim) SPres-max Maximum …
    2024_excerpt: 5.1.14.3. Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated
      device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON,
      starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim.
      If there are more than I requests, respond by changing the setpoint by SPres*(R – I), (i.e., the number of requests
      minus the number of ignored requests) but no more than SPres-max. In other words, every time step T. If R≤I, change
      Setpoint by SPtrim If R > I, change setpoint by (R – I)*SPres but no larger …
    change_excerpt: 'replace: 2021 [5.1.14.3. For each upstream system or plant setpoint being controlled by a T&R loop, define
      the following variables. Initial values are defined in system/plant sequences] -> 2024 [5.1.14.3. Trim & Respond logic
      shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0.]
      | replace: 2021 [5.1.14.3. For each upstream system or plant setpoint being controlled by a T&R loop, define the following
      variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc.] ->
      2024 [5.1.14.3. Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device
      is OFF, the setpoint shall be SP0. The reset] | replace: 2021 [5.1.14.3. For each upstream system or plant setpoint
      being controlled by a …'
    2021_pages: *id119
    2024_pages: *id120
  - section: 5.16.1.2
    '2021':
      status: found
      pdf_pages: &id121
      - 111
      - 112
      text: "5.16.1.2. \nStatic Pressure Set-Point Reset \na. \nStatic pressure setpoint. Setpoint shall be reset using T&R\
        \ logic (see Section 5.1.14) using the \nparameters shown in Table 5.16.1.2.  \n© ASHRAE. Per international copyright\
        \ law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,\n\n=== PDF page 112 ===\n \n110 \nASHRAE Guideline 36-2021\
        \ \nTable 5.16.1.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of water)\
        \ \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP (see Section 3.2.1.1) \nTd \n10 minutes \nT \n2 minutes \n\
        I \n2 \nR \nZone static pressure reset requests \nSPtrim \n–12 Pa (–0.05 in. of water) \nSPres \n15 Pa (+0.06 in.\
        \ of water) \nSPres-max \n32 Pa (+0.13 in. of water) \n \nThe T&R reset parameters in Table 5.16.1.2 are suggested\
        \ as a starting point; they will most likely require \nadjustment during the commissioning/tuning phase."
    '2024':
      status: found
      pdf_pages: &id122
      - 127
      - 128
      text: "5.16.1.2. \nStatic Pressure Set-Point Reset \na. Static pressure setpoint. Setpoint shall be reset using T&R\
        \ logic (see Section 5.1.14) using the \nparameters shown in Table 5.16.1.2.  \nTable 5.16.1.2 Trim & Respond Variables\
        \ \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of \nwater) \nSPmin \n25 Pa (0.1 in. of water)\
        \ \nSPmax \nMax_DSP (see Section \n3.2.1.1) \nTd \n10 minutes \nT \n2 minutes \nI \nSee note \nR \nZone static pressure\
        \ \nreset requests \nSPtrim \n–12 Pa (–0.05 in. of \nwater) \nSPres \n15 Pa (+0.06 in. of \nwater) \nThis\x03file\x03\
        is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x03\
        1/28/2025\n\n=== PDF page 128 ===\n126 \nASHRAE Guideline 36-2024 \nSPres-max \n32 Pa (+0.13 in. of \nwater) \nInformative\
        \ note: The number of ignored requests can be \nadjusted to balance responsiveness to demand (fewer \nignores) vs\
        \ energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \nnumber\
        \ of downstream zones or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10%\
        \ of the total downstream zones or systems, rounded \nto the nearest integer. \n \nThe T&R reset parameters in Table\
        \ 5.16.1.2 are suggested as a starting point; they will most likely require \nadjustment during the commissioning/tuning\
        \ phase."
    2021_excerpt: 5.16.1.2. Static Pressure Set-Point Reset a. Static pressure setpoint. Setpoint shall be reset using T&R
      logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2. © ASHRAE. Per international copyright law,
      additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's
      prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided
      by IHS Markit under license with ASHRAE - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,
      Karthikeya Not for Resale, 01/27/2022 04:30:51 MST No …
    2024_excerpt: 5.16.1.2. Static Pressure Set-Point Reset a. Static pressure setpoint. Setpoint shall be reset using T&R
      logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2. Table 5.16.1.2 Trim & Respond Variables Variable
      Value Device Supply fan SP0 120 Pa (0.5 in. of water) SPmin 25 Pa (0.1 in. of water) SPmax Max_DSP (see Section 3.2.1.1)
      Td 10 minutes T 2 minutes I See note R Zone static pressure reset requests SPtrim –12 Pa (–0.05 in. of water) SPres
      15 Pa (+0.06 in. of water) ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 128 === 126 ASHRAE Guideline 36-2024 SPres-max 32 …
    change_excerpt: 'delete: 2021 [setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters
      shown in Table 5.16.1.2. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission
      in either print or digital form is not permitted without ASHRAE''s prior written permission. Copyright American Society
      of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE - Uncontrolled
      Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not for Resale, 01/27/2022 04:30:51
      MST No reproduction or networking permitted without license from IHS Markit --`,,,,```,,,`,`,`,`````,,,``, === PDF page
      112 === 110 ASHRAE Guideline 36-2021 Table 5.16.1.2 Trim & Respond Variables Variable Value Device Supply fan SP0 120
      Pa (0.5 in. of water)] -> …'
    2021_pages: *id121
    2024_pages: *id122
  - section: 5.16.2.2
    '2021':
      status: found
      pdf_pages: &id123
      - 112
      - 113
      - 114
      text: "5.16.2.2. \nSupply Air Temperature Setpoint \nThe default range of outdoor air temperatures [21°C (70°F) –16°C\
        \ (60°F)] used to reset the Occupied Mode SAT \nsetpoint was chosen to maximize economizer hours. It may be preferable\
        \ to use a lower range of OATs (e.g., 18°C \n[65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller\
        \ plant that is running anyway; reheat is \nminimized, as in a VAV dual-fan dual-duct system, or the climate severely\
        \ limits the number of available economizer \nhours. \nIf using this logic, the engineer should oversize interior\
        \ zones and rooms with high cooling loads (design them to be \nsatisfied by the warmest SAT) so these zones do not\
        \ drive the T&R block to the minimum SAT setpoint. \na. \nSee Section 3.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min,\
        \ and OAT_Max setpoints. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 113 ===\n \nASHRAE Guideline 36-2021 \n111 \nb. During Occupied Mode and Setup Mode, setpoint shall\
        \ be reset from Min_ClgSAT when the \noutdoor air temperature is OAT_Max and above, proportionally up to T-max when\
        \ the outdoor \nair temperature is OAT_Min and below. \n1. T-max shall be reset using T&R logic (see Section 5.1.14)\
        \ between Min_ClgSAT and \nMax_ClgSAT. The parameters shown in Table 5.16.2.2 are suggested as a starting place, \n\
        but they will require adjustment during the commissioning/tuning phase. \nThe T&R reset parameters in Table 5.16.2.2\
        \ are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase.\
        \ \nTable 5.16.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \nSPmax \nSPmin \nMin_ClgSAT\
        \  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes \nT \n2 minutes \nI \n2 \nR \nZone cooling SAT requests \nSPtrim \n+0.1°C\
        \ (+0.2°F) \nSPres \n–0.2°C (–0.3°F) \nSPres-max \n–0.6°C (–1.0°F) \n \nThe net result of this SAT reset strategy\
        \ is depicted in the Figure 5.16.2.2 for Min_ClgSAT = 12°C (55°F), \nMax_ClgSAT = 18°C (65°F), OAT_Max = 21°C (70°F),\
        \ and OAT_Min = 16°C (60°F). \n \nInformative Figure 5.16.2.2 Example supply air temperature reset diagram. \nT-max\
        \ \nThe diamond represents \nT-max at 60°F \nSAT Setpoint \nOutdoor Air Temperature \nOAT_Min \n16°C (60°F) \nOAT_Max\
        \ \n21°C (70°F) \nMin_ClgSAT \n12°C (55°F) \nMax_ClgSAT \n18°C (65°F) \nThe star represents the \nactive supply air\
        \ \ntemperature setpoint at 65°F \nOAT and T-max of 60°F \nT-max varies between SPmin \nand SPmax based on requests\
        \ \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \n\
        print or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 114 ===\n \n112 \nASHRAE Guideline 36-2021 \nc. \nDuring Cooldown Mode, setpoint shall be Min_ClgSAT.\
        \ \nd. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F). \nRaising the SAT setpoint in warmup will\
        \ effectively lock out the economizer and cooling coil, which is desirable for \nwarmup even if there is no heating\
        \ coil at the AHU to meet the higher SAT. \nThis does not apply in the case of a DFDD AHU or if all the zones are\
        \ equipped with fan-powered boxes such that \nthe AHU is off in warmup and setback."
    '2024':
      status: found
      pdf_pages: &id124
      - 128
      - 129
      - 130
      text: "5.16.2.2. \nSupply Air Temperature Setpoint \nThe default range of outdoor air temperatures [21°C (70°F) –16°C\
        \ (60°F)] used to reset the Occupied Mode SAT \nsetpoint was chosen to maximize economizer hours. It may be preferable\
        \ to use a lower range of OATs (e.g., 18°C \n[65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller\
        \ plant that is running anyway; reheat is \nminimized, as in a VAV dual-fan dual-duct system, or the climate severely\
        \ limits the number of available \neconomizer hours. This lower range also can be used to indirectly limit zone humidity\
        \ in humid climates, e.g. \nsetting both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures that supply air dew point temperature\
        \ is always \nbelow 16°C (60°F), effectively maintaining space dew point temperature below that limit in zones with\
        \ low latent \nloads such as offices.  See Section 5.16.2.3 for other more direct ways to limit zone humidity.   \n\
        If using this logic, the engineer should oversize interior zones and rooms with high cooling loads (design them to\
        \ \nbe satisfied by the warmest SAT) so these zones do not drive the T&R block to the minimum SAT setpoint. \na. See\
        \ Section 3.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min, and OAT_Max setpoints. \nb. During Occupied Mode and Setup\
        \ Mode, setpoint shall be reset from Min_ClgSAT when the \noutdoor air temperature is OAT_Max and above, proportionally\
        \ up to T-max when the outdoor air \ntemperature is OAT_Min and below. \n1. T-max shall be reset using T&R logic (see\
        \ Section 5.1.14) between Min_ClgSAT and \nMax_ClgSAT. \nThe T&R reset parameters in Table 5.16.2.2 are suggested\
        \ as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase. \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 129 ===\nASHRAE Guideline 36-2024 \n127 \nTable 5.16.2.2 Trim & Respond Variables\
        \ \nVariable \nValue \nDevice \nSupply fan \nSP0 \nSPmax \nSPmin \nMin_ClgSAT  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes\
        \ \nT \n2 minutes \nI \nSee note \nR \nZone cooling SAT \nrequests \nSPtrim \n+0.1°C (+0.2°F) \nSPres \n–0.2°C (–0.3°F)\
        \ \nSPres-max \n–0.6°C (–1.0°F) \nInformative note: The number of ignored requests can be \nadjusted to balance responsiveness\
        \ to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as\
        \ a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the\
        \ number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nto the nearest integer.\
        \ \n \nThe net result of this SAT reset strategy is depicted in Figure 5.16.2.2 for Min_ClgSAT = 12°C (55°F), \nMax_ClgSAT\
        \ = 18°C (65°F), OAT_Max = 21°C (70°F), and OAT_Min = 16°C (60°F). \n \nInformative Figure 5.16.2.2 Example supply\
        \ air temperature reset diagram. \nc. During Cooldown Mode, setpoint shall be Min_ClgSAT. \nNote that the supply air\
        \ temperature setpoint determined above for Occupied, Setup, and Cooldown Modes can be \nlowered by the humidity control\
        \ logic in Section 5.16.2.3. \nd. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F). \nRaising the\
        \ SAT setpoint in warmup will effectively lock out the economizer and cooling coil, which is desirable for \nwarmup\
        \ even if there is no heating coil at the AHU to meet the higher SAT. \nT-max \nThe diamond represents \nT-max at\
        \ 60°F \nSAT Setpoint \nOutdoor Air Temperature \nOAT_Min \n16°C (60°F) \nOAT_Max \n21°C (70°F) \nMin_ClgSAT \n12°C\
        \ (55°F) \nMax_ClgSAT \n18°C (65°F) \nThe star represents the \nactive supply air \ntemperature setpoint at 65°F \n\
        OAT and T-max of 60°F \nT-max varies between SPmin \nand SPmax based on requests \nThis\x03file\x03is\x03licensed\x03\
        to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF\
        \ page 130 ===\n128 \nASHRAE Guideline 36-2024 \nThis does not apply in the case of a DFDD AHU or if all the zones\
        \ are equipped with fan-powered boxes such that \nthe AHU is off in warmup and setback. \nThe engineer must specify\
        \ the basis, if any, on which SAT setpoint is to be limited to control zone humidity. \nIf SAT setpoint is not to\
        \ be limited based on humidity, delete Section 5.16.2.3. \nIf SAT is to be limited based on outdoor air dew point,\
        \ retain Section 5.16.2.3.a.1. \nIf SAT is to be limited based on return air dew point, retain Section 5.16.2.3.a.2.\
        \ \nIf SAT is to be limited based on requests from zones, retain Section 5.16.2.3.a.3. \nDelete any subsections that\
        \ do not apply."
    2021_excerpt: 5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor air temperatures [21°C (70°F) –16°C
      (60°F)] used to reset the Occupied Mode SAT setpoint was chosen to maximize economizer hours. It may be preferable to
      use a lower range of OATs (e.g., 18°C [65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant
      that is running anyway; reheat is minimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the
      number of available economizer hours. If using this logic, the engineer should oversize interior zones and rooms with
      high cooling loads (design them to be satisfied by the warmest SAT) so …
    2024_excerpt: 5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor air temperatures [21°C (70°F) –16°C
      (60°F)] used to reset the Occupied Mode SAT setpoint was chosen to maximize economizer hours. It may be preferable to
      use a lower range of OATs (e.g., 18°C [65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant
      that is running anyway; reheat is minimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the
      number of available economizer hours. This lower range also can be used to indirectly limit zone humidity in humid climates,
      e.g. setting both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures …
    change_excerpt: 'insert: 2021 [as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available
      economizer hours. If using this logic, the engineer should oversize interior zones and rooms with high cooling loads
      (design them] -> 2024 [as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available
      economizer hours. This lower range also can be used to indirectly limit zone humidity in humid climates, e.g. setting
      both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures that supply air dew point temperature is always below 16°C (60°F),
      effectively maintaining space dew point temperature below that limit in zones with low latent loads such as offices.
      See Section 5.16.2.3 for other more direct ways to limit zone humidity. If using this logic, the engineer should oversize
      interior zones and rooms with …'
    2021_pages: *id123
    2024_pages: *id124
  - section: 5.17.1.2
    '2021':
      status: found
      pdf_pages: &id125
      - 146
      - 147
      text: "5.17.1.2. \nStatic Pressure Set-Point Reset \na. \nStatic pressure setpoint. Setpoint shall be reset using T&R\
        \ logic (see Section 5.1.14) using the \nparameters in Table 5.17.1.2.  \nThe T&R reset parameters in Table 5.17.1.2\
        \ are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase.\
        \ \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \n\
        print or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 147 ===\n \nASHRAE Guideline 36-2021 \n145 \nTable 5.17.1.2 Trim & Respond Variables \nVariable \n\
        Value \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of water) \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP\
        \ (See Section 3.2.1.1) \nTd \n10 min \nT \n2 min \nI \n2 \nR \nZone hot-duct static pressure reset requests \nSPtrim\
        \ \n–12 Pa (–0.05 in. of water) \nSPres \n15 Pa (+0.06 in. of water) \nSPres-max \n32 Pa (+0.13 in. of water)"
    '2024':
      status: found
      pdf_pages: &id126
      - 165
      - 166
      text: "5.17.1.2. \nStatic Pressure Set-Point Reset \na. Static pressure setpoint. Setpoint shall be reset using T&R\
        \ logic (see Section 5.1.14) using the \nparameters in Table 5.17.1.2.  \nThe T&R reset parameters in Table 5.17.1.2\
        \ are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase.\
        \ \nTable 5.17.1.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \n120 Pa (0.5 in. of \n\
        water) \nSPmin \n25 Pa (0.1 in. of water) \nSPmax \nMax_DSP (See Section \n3.2.1.1) \nTd \n10 min \nT \n2 min \nI\
        \ \nSee note \nR \nZone hot-duct static \npressure reset requests \nSPtrim \n–12 Pa (–0.05 in. of \nwater) \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 166 ===\n164 \nASHRAE Guideline 36-2024 \nSPres \n15 Pa (+0.06 in. of \nwater)\
        \ \nSPres-max \n32 Pa (+0.13 in. of \nwater) \nInformative note: The number of ignored requests can \nbe adjusted\
        \ to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set\
        \ should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests.\
        \ As a default, set the number of ignored \nrequests to 10% of the total downstream zones or \nsystems, rounded to\
        \ the nearest integer."
    2021_excerpt: 5.17.1.2. Static Pressure Set-Point Reset a. Static pressure setpoint. Setpoint shall be reset using T&R
      logic (see Section 5.1.14) using the parameters in Table 5.17.1.2. The T&R reset parameters in Table 5.17.1.2 are suggested
      as a starting place; they will most likely require adjustment during the commissioning/tuning phase. © ASHRAE. Per international
      copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted
      without ASHRAE's prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning
      Engine Provided by IHS Markit under license with ASHRAE …
    2024_excerpt: 5.17.1.2. Static Pressure Set-Point Reset a. Static pressure setpoint. Setpoint shall be reset using T&R
      logic (see Section 5.1.14) using the parameters in Table 5.17.1.2. The T&R reset parameters in Table 5.17.1.2 are suggested
      as a starting place; they will most likely require adjustment during the commissioning/tuning phase. Table 5.17.1.2
      Trim & Respond Variables Variable Value Device Supply fan SP0 120 Pa (0.5 in. of water) SPmin 25 Pa (0.1 in. of water)
      SPmax Max_DSP (See Section 3.2.1.1) Td 10 min T 2 min I See note R Zone hot-duct static pressure reset requests SPtrim
      –12 Pa (–0.05 in. of water) …
    change_excerpt: 'delete: 2021 [Table 5.17.1.2 are suggested as a starting place; they will most likely require adjustment
      during the commissioning/tuning phase. © ASHRAE. Per international copyright law, additional reproduction, distribution,
      or transmission in either print or digital form is not permitted without ASHRAE''s prior written permission. Copyright
      American Society of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE
      - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not for Resale, 01/27/2022
      04:30:51 MST No reproduction or networking permitted without license from IHS Markit --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---
      === PDF page 147 === ASHRAE Guideline 36-2021 145 Table 5.17.1.2 Trim & Respond Variables Variable Value Device Supply
      fan …'
    2021_pages: *id125
    2024_pages: *id126
  - section: 5.17.2.2
    '2021':
      status: found
      pdf_pages: &id127
      - 147
      - 148
      text: "5.17.2.2. \nSupply Air Temperature Setpoint \na. \nDuring Occupied Mode (Table 5.17.2.2). Setpoint shall be reset\
        \ using T&R logic (see Section \n5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for Max_HtgSAT. \
        \ \nThe T&R reset parameters in Table 5.17.2.2 are suggested as a starting place; they will most likely require \n\
        adjustment during the commissioning/tuning phase. \n© ASHRAE. Per international copyright law, additional reproduction,\
        \ distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written\
        \ permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit\
        \ under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 148 ===\n \n146 \nASHRAE Guideline\
        \ 36-2021 \nTable 5.17.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nHeating supply fan \nSP0 \nSPmax\
        \ \nSPmin \n21°C (70°F)  \nSPmax \nMax_HtgSAT  \nTd \n10 min \nT \n2 min \nI \n2 \nR \nZone heating SAT requests \n\
        SPtrim \n–0.2°C (–0.4°F) \nSPres \n+0.3°C (+0.6°F) \nSPres-max \n+0.8°C (+1.4°F) \n \nb. During Warmup Mode and Setback\
        \ Mode. Setpoint shall be Max_HtgSAT."
    '2024':
      status: found
      pdf_pages: &id128
      - 166
      - 167
      text: "5.17.2.2. \nSupply Air Temperature Setpoint \na. During Occupied Mode, setpoint shall be reset using T&R logic\
        \ (see Section 5.1.14) between 21°C \n(70°F) and Max_HtgSAT. See Section 3.1.5.1 for Max_HtgSAT.  \nThe T&R reset\
        \ parameters in Table 5.17.2.2 are suggested as a starting place; they will most likely require \nadjustment during\
        \ the commissioning/tuning phase. \n \nTable 5.17.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nHeating\
        \ supply fan \nSP0 \nSPmax \nSPmin \n21°C (70°F)  \nSPmax \nMax_HtgSAT  \nTd \n10 min \nT \n2 min \nI \nSee note \n\
        R \nZone heating SAT \nrequests \nSPtrim \n–0.2°C (–0.4°F) \nSPres \n+0.3°C (+0.6°F) \nSPres-max \n+0.8°C (+1.4°F)\
        \ \nInformative note: The number of ignored requests can \nbe adjusted to balance responsiveness to demand (fewer\
        \ \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the\
        \ total \nnumber of downstream zones or systems that can send \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 167 ===\nASHRAE\
        \ Guideline 36-2024 \n165 \nrequests. As a default, set the number of ignored \nrequests to 10% of the total downstream\
        \ zones or \nsystems, rounded to the nearest integer. \n \nb. During Warmup Mode and Setback Mode. Setpoint shall\
        \ be Max_HtgSAT."
    2021_excerpt: 5.17.2.2. Supply Air Temperature Setpoint a. During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset
      using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for Max_HtgSAT. The T&R
      reset parameters in Table 5.17.2.2 are suggested as a starting place; they will most likely require adjustment during
      the commissioning/tuning phase. © ASHRAE. Per international copyright law, additional reproduction, distribution, or
      transmission in either print or digital form is not permitted without ASHRAE's prior written permission. Copyright American
      Society of Heating, Refrigerating and Air-Conditioning Engine …
    2024_excerpt: '5.17.2.2. Supply Air Temperature Setpoint a. During Occupied Mode, setpoint shall be reset using T&R logic
      (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for Max_HtgSAT. The T&R reset parameters
      in Table 5.17.2.2 are suggested as a starting place; they will most likely require adjustment during the commissioning/tuning
      phase. Table 5.17.2.2 Trim & Respond Variables Variable Value Device Heating supply fan SP0 SPmax SPmin 21°C (70°F)
      SPmax Max_HtgSAT Td 10 min T 2 min I See note R Zone heating SAT requests SPtrim –0.2°C (–0.4°F) SPres +0.3°C (+0.6°F)
      SPres-max +0.8°C (+1.4°F) Informative note: The number of …'
    change_excerpt: 'replace: 2021 [5.17.2.2. Supply Air Temperature Setpoint a. During Occupied Mode (Table 5.17.2.2). Setpoint
      shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for] ->
      2024 [5.17.2.2. Supply Air Temperature Setpoint a. During Occupied Mode, setpoint shall be reset using T&R logic (see
      Section 5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for] | delete: 2021 [Table 5.17.2.2 are suggested
      as a starting place; they will most likely require adjustment during the commissioning/tuning phase. © ASHRAE. Per international
      copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted
      without ASHRAE''s prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning
      Engine Provided by …'
    2021_pages: *id127
    2024_pages: *id128
  - section: 5.20.5.2
    '2021':
      status: found
      pdf_pages: &id129
      - 199
      - 200
      - 201
      text: "5.20.5.2. \nDifferential Pressure Controlled Loops: Chilled water supply temperature setpoint CHWSTsp and \n\
        pump differential pressure setpoint CHW-DPsp shall be reset based on the current value of the \nlogic variable called\
        \ “CHW Plant Reset” as shown below and described subsequently. \n \nThe recommended logic first resets differential\
        \ pressure setpoint to maximum before resetting chilled water supply \ntemperature setpoint down towards design. Parametric\
        \ plant analysis performed in a variety of climate zones during \nthe development of ASHRAE’s “Fundamentals of Design\
        \ and Control of Central Chilled-Water Plants” Self-\nDirected Learning Course showed that the pump energy penalty\
        \ incurred with this approach is more than offset by \nchiller energy savings resulting from keeping the chilled water\
        \ supply temperature setpoint as high as possible. \nEngineers may nonetheless adjust the CHW Plant Reset loop mapping\
        \ based on unique project constraints. For \nplants with very low design CHW delta-Ts (<12°F) and high pump heads\
        \ (>120 ft) it may be advisable to overlap \nthe resets—e.g., reset DP setpoint from 0% to 75% loop output and CHWST\
        \ setpoint from 25% to 100% loop \noutput—instead of fully resetting CHWST setpoint up before beginning to lower resetting\
        \ pump DP setpoint down. \nCHWSTmax   \nCHWSTmin   \nCHW- \nDPmax  \nCHW-\nDPmin  \nCHWST \nsetpoint \nCHWST \nsetpoint\
        \ \nDP \nsetpoint \nDP \nsetpoint \nCHW Plant Reset  \n0  \n100%  \n50%  \n© ASHRAE. Per international copyright law,\
        \ additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 200 ===\n \n198 \nASHRAE\
        \ Guideline 36-2021 \na. \nFrom 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-\nDPmax.\
        \ \nb. From 50% loop output to 100% loop output, reset CHWST setpoint from CHWSTmax to \nCHWSTmin. \nc. \nCHW Plant\
        \ Reset variable shall be reset using Trim & Respond logic with the following \nparameters: \nVariable \nValue \n\
        Device \nAny CHW Pump Distribution Loop \nSP0 \n100% \nSPmin \n0% \nSPmax \n100% \nTd \n15 minutes \nT \n5 minutes\
        \ \nI \n2 \nR \nCooling CHWST Reset Requests \nSPtrim \n-2% \nSPres \n+3% \nSPres-max \n+7% \n \nThe reset starts\
        \ at CHWSTmin because starting at a high temperature often causes the chiller to bring down \nCHWST too quickly and\
        \ pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset \nstarts at a CHWST that\
        \ cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an AHU requires 55°F \nsupply air), there is\
        \ a resultant delay in satisfying the load as the reset loop winds up before CHWST setpoint resets \ndown. \nd. CHWST\
        \ Plant Reset loop shall be enabled when the plant is enabled and disabled when the \nplant is disabled. \ne. \nWhen\
        \ a plant stage change is initiated, CHW Plant Reset logic shall be disabled and value \nfixed at its last value for\
        \ the longer of 15 minutes and the time it takes for the plant to \nsuccessfully stage. \nLocking out continued reset\
        \ during a staging event prevents CHW loop instability resulting from staging from \ndriving the plant reset. \nRetain\
        \ the following section for primary-secondary plants serving more than one set of differential pressure \ncontrolled\
        \ pumps. Delete otherwise. \nf. \nA unique instance of the above reset shall be used for each set of differential\
        \ pressure \ncontrolled secondary pumps. \n1. Chilled Water Reset Requests from all loads served by a set of pumps\
        \ shall be directed to \nthose pumps’ reset loop only. \n2. The DP setpoint output from each reset shall be used in\
        \ the DP control loop for the \nassociated set of pumps only (i.e., the DP setpoint will not change for any other\
        \ DP control \nloops). \nRetain the following section for plants where more than one remote DP sensor serves a given\
        \ set of primary or \nsecondary pumps. \n© ASHRAE. Per international copyright law, additional reproduction, distribution,\
        \ or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\n\
        Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license\
        \ with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\n\
        Not for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n\
        --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 201 ===\n \nASHRAE Guideline 36-2021 \n199 \ng.\
        \ Where more than one remote DP sensor serves a given set of primary or secondary pumps, \nremote DP setpoints for\
        \ all remote sensors serving those pumps shall increase in unison. Note: \nif remote sensors have different CHW-DPmax\
        \ values, then the amount each DP setpoint \nchanges per percent loop output will differ. \nRetain the following section\
        \ for Primary-only CHW plants serving a single large load (typically a very large air \nhandler). Delete otherwise."
    '2024':
      status: found
      pdf_pages: &id130
      - 217
      - 218
      - 219
      text: "5.20.5.2. \nDifferential Pressure Controlled Loops: Chilled water supply temperature setpoint CHWSTsp and \n\
        pump differential pressure setpoint CHW-DPsp shall be reset based on the current value of the \nlogic variable called\
        \ “CHW Plant Reset” as shown below and described subsequently. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 218 ===\n216\
        \ \nASHRAE Guideline 36-2024 \n \nThe recommended logic first resets differential pressure setpoint to maximum before\
        \ resetting chilled water supply \ntemperature setpoint down towards design. Parametric plant analysis performed in\
        \ a variety of climate zones \nduring the development of ASHRAE’s “Fundamentals of Design and Control of Central Chilled-Water\
        \ Plants” \nSelf-Directed Learning Course showed that the pump energy penalty incurred with this approach is more\
        \ than \noffset by chiller energy savings resulting from keeping the chilled water supply temperature setpoint as\
        \ high as \npossible. \nEngineers may nonetheless adjust the CHW Plant Reset loop mapping based on unique project\
        \ constraints. For \nplants with very low design CHW delta-Ts (<12°F) and high pump heads (>120 ft) it may be advisable\
        \ to overlap \nthe resets—e.g., reset DP setpoint from 0% to 75% loop output and CHWST setpoint from 25% to 100% loop\
        \ \noutput—instead of fully resetting CHWST setpoint up before beginning to lower resetting pump DP setpoint down.\
        \ \na. From 0% loop output to 50% loop output, reset DP setpoint from CHW-DPmin to CHWP-DPmax. \nb. From 50% loop\
        \ output to 100% loop output, reset CHWST setpoint from CHWSTmax to \nCHWSTmin. \nc. CHW Plant Reset variable shall\
        \ be reset using Trim & Respond logic with the parameters shown in \nTable 5.20.5.2: \nTable 5.20.5.2 Trim & Respond\
        \ Variables \nVariable \nValue \nDevice \nAny CHW Pump \nDistribution Loop \nSP0 \n100% \nSPmin \n0% \nSPmax \n100%\
        \ \nTd \n15 minutes \nT \n5 minutes \nI \nSee note \nCHWSTmax   \nCHWSTmin   \nCHW- \nDPmax  \nCHW-\nDPmin  \nCHWST\
        \ \nsetpoint \nCHWST \nsetpoint \nDP \nsetpoint \nDP \nsetpoint \nCHW Plant Reset  \n0  \n100%  \n50%  \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 219 ===\nASHRAE Guideline 36-2024 \n217 \nR \nCooling CHWST Reset \nRequests \n\
        SPtrim \n-2% \nSPres \n+3% \nSPres-max \n+7% \nInformative note: The number of ignored requests can \nbe adjusted\
        \ to balance responsiveness to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set\
        \ should be considered as a function of the total \nnumber of downstream zones or systems that can send \nrequests.\
        \ As a default, set the number of ignored \nrequests to 10% of the total downstream zones or \nsystems, rounded to\
        \ the nearest integer. \n \nThe reset starts at CHWSTmin because starting at a high temperature often causes the chiller\
        \ to bring down \nCHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if\
        \ the loop reset \nstarts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an\
        \ AHU requires 55°F \nsupply air), there is a resultant delay in satisfying the load as the reset loop winds up before\
        \ CHWST setpoint \nresets down. \nd. CHWST Plant Reset loop shall be enabled when the plant is enabled and disabled\
        \ when the plant is \ndisabled. \ne. When a plant stage change is initiated, CHW Plant Reset logic shall be disabled\
        \ and value fixed at \nits last value for the longer of 15 minutes and the time it takes for the plant to successfully\
        \ stage. \nLocking out continued reset during a staging event prevents CHW loop instability resulting from staging\
        \ from \ndriving the plant reset. \nRetain the following section for primary-secondary plants serving more than one\
        \ set of differential pressure \ncontrolled pumps. Delete otherwise. \nf. A unique instance of the above reset shall\
        \ be used for each set of differential pressure controlled \nsecondary pumps. \n1. Chilled Water Reset Requests from\
        \ all loads served by a set of pumps shall be directed to those \npumps’ reset loop only. \n2. The DP setpoint output\
        \ from each reset shall be used in the DP control loop for the associated \nset of pumps only (i.e., the DP setpoint\
        \ will not change for any other DP control loops). \nRetain the following section for plants where more than one remote\
        \ DP sensor serves a given set of primary \nor secondary pumps. \ng. Where more than one remote DP sensor serves a\
        \ given set of primary or secondary pumps, remote \nDP setpoints for all remote sensors serving those pumps shall\
        \ increase in unison. Note: if remote \nsensors have different CHW-DPmax values, then the amount each DP setpoint\
        \ changes per percent \nloop output will differ. \nRetain the following section for Primary-only CHW plants serving\
        \ a single large load (typically a very large \nair handler). Delete otherwise."
    2021_excerpt: '5.20.5.2. Differential Pressure Controlled Loops: Chilled water supply temperature setpoint CHWSTsp and
      pump differential pressure setpoint CHW-DPsp shall be reset based on the current value of the logic variable called
      “CHW Plant Reset” as shown below and described subsequently. The recommended logic first resets differential pressure
      setpoint to maximum before resetting chilled water supply temperature setpoint down towards design. Parametric plant
      analysis performed in a variety of climate zones during the development of ASHRAE’s “Fundamentals of Design and Control
      of Central Chilled-Water Plants” Self- Directed Learning Course showed …'
    2024_excerpt: '5.20.5.2. Differential Pressure Controlled Loops: Chilled water supply temperature setpoint CHWSTsp and
      pump differential pressure setpoint CHW-DPsp shall be reset based on the current value of the logic variable called
      “CHW Plant Reset” as shown below and described subsequently. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 218 === 216 ASHRAE Guideline 36-2024 The recommended logic first resets differential pressure setpoint
      to maximum before resetting chilled water supply temperature setpoint down towards design. Parametric plant analysis
      performed in a variety of climate zones …'
    change_excerpt: 'insert: 2021 [on the current value of the logic variable called “CHW Plant Reset” as shown below and
      described subsequently. The recommended logic first resets differential pressure setpoint to maximum before resetting
      chilled water supply temperature setpoint down] -> 2024 [on the current value of the logic variable called “CHW Plant
      Reset” as shown below and described subsequently. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 218 === 216 ASHRAE Guideline 36-2024 The recommended logic first resets differential pressure setpoint
      to maximum before resetting chilled water supply temperature setpoint down] | replace: 2021 [variety of climate zones
      during the development of ASHRAE’s “Fundamentals of Design and Control of Central Chilled-Water Plants” Self- Directed
      Learning …'
    2021_pages: *id129
    2024_pages: *id130
  - section: 5.20.5.4
    '2021':
      status: found
      pdf_pages: &id131
      - 201
      text: "5.20.5.4. \nCoil Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using \nTrim\
        \ & Respond logic with the following parameters: \nVariable \nValue \nDevice \nAny CHW Pump \nSP0 \nCHWSTmin \nSPmin\
        \ \nCHWSTmin \nSPmax \n60°F \nTd \n15 minutes \nT \n5 minutes \nI \n2 \nR \nCooling CHWST Reset Requests \nSPtrim\
        \ \n+0.75°F \nSPres \n-1°F \nSPres-max \n-2.5°F \nThe reset starts at CHWSTmin because starting at a high temperature\
        \ often causes the chiller to bring down \nCHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle\
        \ off. Additionally, if the loop reset \nstarts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint\
        \ = 60°F, but an AHU requires 55°F \nsupply air), there is a resultant delay in satisfying the load as the reset loop\
        \ winds up before CHWST setpoint resets \ndown."
    '2024':
      status: found
      pdf_pages: &id132
      - 220
      text: "5.20.5.4. \nCoil Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using \nTrim\
        \ & Respond logic with the parameters shown in Table 5.20.5.4: \nTable 5.20.5.4 Trim & Respond Variables \nVariable\
        \ \nValue \nDevice \nAny CHW Pump \nSP0 \nCHWSTmin \nSPmin \nCHWSTmin \nSPmax \n15.6°C (60°F) \nTd \n15 minutes \n\
        T \n5 minutes \nI \nSee note \nR \nCooling CHWST Reset \nRequests \nSPtrim \n+0.4°C (+0.75°F) \nSPres \n-0.6°C (-1°F)\
        \ \nSPres-max \n-1.4°C (-2.5°F) \nInformative note: The number of ignored requests can be \nadjusted to balance responsiveness\
        \ to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as\
        \ a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the\
        \ number of ignored requests \nto 10% of the total downstream zones or systems, \nrounded to the nearest integer.\
        \ \nThe reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down \n\
        CHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset \n\
        starts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an AHU requires 55°F \n\
        supply air), there is a resultant delay in satisfying the load as the reset loop winds up before CHWST setpoint \n\
        resets down."
    2021_excerpt: '5.20.5.4. Coil Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim
      & Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax
      60°F Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim +0.75°F SPres -1°F SPres-max -2.5°F The reset
      starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down CHWST too quickly and
      pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset starts at a CHWST that cannot
      satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an …'
    2024_excerpt: '5.20.5.4. Coil Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim
      & Respond logic with the parameters shown in Table 5.20.5.4: Table 5.20.5.4 Trim & Respond Variables Variable Value
      Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 15.6°C (60°F) Td 15 minutes T 5 minutes I See note R Cooling CHWST
      Reset Requests SPtrim +0.4°C (+0.75°F) SPres -0.6°C (-1°F) SPres-max -1.4°C (-2.5°F) Informative note: The number of
      ignored requests can be adjusted to balance responsiveness to demand (fewer ignores) vs energy efficiency (more ignores).
      The value that is set should be considered as a function of the …'
    change_excerpt: 'replace: 2021 [Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using
      Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax
      60°F Td 15 minutes T 5 minutes] -> 2024 [Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be
      reset using Trim & Respond logic with the parameters shown in Table 5.20.5.4: Table 5.20.5.4 Trim & Respond Variables
      Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 15.6°C (60°F) Td 15 minutes T 5] | replace: 2021
      [& Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax
      60°F Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim +0.75°F SPres -1°F SPres-max] -> 2024 [5.20.5.4:
      Table 5.20.5.4 Trim & Respond …'
    2021_pages: *id131
    2024_pages: *id132
  - section: 5.21.4.1
    '2021':
      status: found
      pdf_pages: &id133
      - 244
      - 245
      text: "5.21.4.1. \nPlant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the \n\
        following parameters: \nVariable \nValue \nDevice \nAny HW Pump Distribution Loop \n© ASHRAE. Per international copyright\
        \ law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 245 ===\n \nASHRAE Guideline\
        \ 36-2021 \n243 \nSP0 \nSPmax \nSPmin \n90ºF for condensing and hybrid boiler plants; \n155°F for non-condensing plants\
        \ \nSPmax \nHWSTmax \nTd \n10 minutes \nT \n5 minutes \nI \n2 \nR \nHot-Water Reset Requests \nSPtrim \n-2ºF  \nSPres\
        \ \n+3ºF  \nSPres-max \n+7ºF  \nHot water supply temperature is reset downwards under low load conditions to minimize\
        \ piping heat losses, \nimprove controllability, and maximize condensing operation. \nSPmin must be higher for non-condensing\
        \ boiler plants to avoid condensing operation. 155°F should be sufficient \nfor most plants, though SPmin will vary\
        \ as a function of coil selections and the nature of loads served. Engineers \nmay therefore need to adjust this limit\
        \ on a project specific basis. \nNote that for hybrid boiler plants SPmin is reset from 90°F to 155°F based on whether\
        \ non-condensing boilers are \nin operation or not in subsequent logic. \nRetain the following two sections for hybrid\
        \ boiler plants. Delete otherwise."
    '2024':
      status: found
      pdf_pages: &id134
      - 264
      - 265
      text: "5.21.4.1. \nPlant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the \n\
        parameters shown in Table 5.21.4.1: \nTable 5.21.4.1 Trim & Respond Variables \nVariable \nValue \nDevice \nAny HW\
        \ Pump Distribution Loop \nSP0 \nSPmax \nSPmin \n32.2°C (90ºF) for condensing and hybrid \nboiler plants; 68.3°C (155°F)\
        \ for non-\ncondensing plants \nSPmax \nHWSTmax \nTd \n10 minutes \nT \n5 minutes \nI \nSee note \nR \nHot-Water Reset\
        \ Requests \nSPtrim \n-1.1°C (-2ºF)  \nSPres \n+1.7°C (+3ºF)  \nSPres-max \n+3.9°C (+7ºF)  \nInformative note: The\
        \ number of ignored requests can be adjusted to balance \nresponsiveness to demand (fewer ignores) vs energy efficiency\
        \ (more \nignores). The value that is set should be considered as a function of the total \nnumber of downstream zones\
        \ or systems that can send requests. As a default, \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\
        \x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 265 ===\nASHRAE Guideline\
        \ 36-2024 \n263 \nset the number of ignored requests to 10% of the total downstream zones or \nsystems, rounded to\
        \ the nearest integer. \nHot water supply temperature is reset downwards under low load conditions to minimize piping\
        \ heat losses, \nimprove controllability, and maximize condensing operation. \nSPmin must be higher for non-condensing\
        \ boiler plants to avoid condensing operation. 155°F should be sufficient \nfor most plants, though SPmin will vary\
        \ as a function of coil selections and the nature of loads served. Engineers \nmay therefore need to adjust this limit\
        \ on a project specific basis. \nNote that for hybrid boiler plants SPmin is reset from 90°F to 155°F based on whether\
        \ non-condensing boilers are \nin operation or not in subsequent logic. \nRetain the following two sections for hybrid\
        \ boiler plants. Delete otherwise."
    2021_excerpt: '5.21.4.1. Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the
      following parameters: Variable Value Device Any HW Pump Distribution Loop © ASHRAE. Per international copyright law,
      additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE''s
      prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided
      by IHS Markit under license with ASHRAE - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,
      Karthikeya Not for Resale, 01/27/2022 04:30:51 MST No …'
    2024_excerpt: '5.21.4.1. Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the
      parameters shown in Table 5.21.4.1: Table 5.21.4.1 Trim & Respond Variables Variable Value Device Any HW Pump Distribution
      Loop SP0 SPmax SPmin 32.2°C (90ºF) for condensing and hybrid boiler plants; 68.3°C (155°F) for non- condensing plants
      SPmax HWSTmax Td 10 minutes T 5 minutes I See note R Hot-Water Reset Requests SPtrim -1.1°C (-2ºF) SPres +1.7°C (+3ºF)
      SPres-max +3.9°C (+7ºF) Informative note: The number of ignored requests can be adjusted to balance responsiveness to
      demand (fewer ignores) vs energy efficiency (more ignores). The …'
    change_excerpt: 'replace: 2021 [5.21.4.1. Plant hot water supply temperature setpoint shall be reset using Trim & Respond
      logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop © ASHRAE. Per international
      copyright law, additional reproduction, distribution, or] -> 2024 [5.21.4.1. Plant hot water supply temperature setpoint
      shall be reset using Trim & Respond logic with the parameters shown in Table 5.21.4.1: Table 5.21.4.1 Trim & Respond
      Variables Variable Value Device Any HW Pump Distribution Loop SP0 SPmax SPmin 32.2°C (90ºF) for condensing and hybrid
      boiler] | delete: 2021 [reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW
      Pump Distribution Loop © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission
      in either print or digital form …'
    2021_pages: *id133
    2024_pages: *id134
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
