  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: t
  sections_affected:
  - 5.1.14
  - 5.1.16
  description: Revises the location of where requests are defined to recognize that they are used more broadly than indicated
    by their current definition as a subsection of Trim and Respond Setpoint Requests.
  approval_date: March 14, 2024
  systems_impacted:
  - Generic sequences or cross-system functions
  functional_primary: Setpoint generation
  functional_secondary: []
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 5.1.14
    '2021':
      status: found
      pdf_pages: &id135
      - 46
      - 47
      - 48
      - 49
      - 50
      text: "5.1.14. \nTrim & Respond Set-Point Reset Logic \nTrim & Respond (T&R) logic resets a setpoint for pressure, temperature,\
        \ or other variables at an air handler or \nplant. It reduces the setpoint at a fixed rate until a downstream zone\
        \ is no longer satisfied and generates a request. \nWhen a sufficient number of requests are present, the setpoint\
        \ is increased in response. The importance of each \nzone’s requests can be adjusted to ensure that critical zones\
        \ are always satisfied. When a sufficient number of \nrequests no longer exist, the setpoint resumes decreasing at\
        \ its fixed rate. A running total of the requests generated \nby each zone is kept to identify zones that are driving\
        \ the reset logic. \nT&R logic is optimal for controlling a single variable that is subject to the requirements of\
        \ multiple downstream \nzones (such as the static pressure setpoint for a VAV air handler). In this application, it\
        \ is easier to tune than a \nconventional control loop and provides for fast response without high-frequency chatter\
        \ or loss of control of the \ndownstream devices. It typically does generate low-frequency cyclic hunting, but this\
        \ behavior is slow enough to be \nnondisruptive. \nSee Section 5.1.14.4 for an example of T&R implementation. \n5.1.14.1.\
        \ \nT&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be \nimplemented\
        \ as described below.  \n5.1.14.2. \nA “request” is a call to reset a static pressure or temperature setpoint generated\
        \ by downstream \nzones or air-handling systems. These requests are sent upstream to the plant or system that serves\
        \ \nthe zone or air handler that generated the request. \na. \nFor each downstream zone or system, and for each type\
        \ of set-point reset request listed for the \nzone/system, provide the following software points: \n1. Importance-Multiplier\
        \ (default = 1) \nImportance-Multiplier is used to scale the number of requests the zone/system is generating. A value\
        \ of zero causes \nthe requests from that zone or system to be ignored. A value greater than one can be used to effectively\
        \ increase the \nnumber of requests from the zone/system based on the critical nature of the spaces served. \n2. Request-Hours\
        \ Accumulator. Provided SystemOK (see Section 5.1.19) is TRUE for the \nzone/system, every x minutes (default 5 minutes),\
        \ add x divided by 60 times the current \nnumber of requests to this request-hours accumulator point. \n3. System\
        \ Run-Hours Total. This is the number of hours the zone/system has been operating \nin any mode other than Unoccupied\
        \ Mode. \nRequest-Hours accumulates the integral of requests (prior to adjustment of Importance-Multiplier) to help\
        \ identify \nzones/systems that are driving the reset logic. Rogue zone identification is particularly critical in\
        \ this context, \nbecause a single rogue zone can keep the T&R loop at maximum and prevent it from saving any energy.\
        \ \n4. Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the \nzone/system run-hours (the\
        \ hours in any mode other than Unoccupied Mode) since the last \nreset, expressed as a percentage.  \n© ASHRAE. Per\
        \ international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 47 ===\n \nASHRAE Guideline 36-2021 \n45 \n5. The Request-Hours Accumulator and System Run-Hours Total\
        \ are reset to zero as follows: \ni. Reset automatically for an individual zone/system when the System Run-Hours Total\
        \ \nexceeds 400 hours. \nii. Reset manually by a global operator command. This command will simultaneously reset \n\
        the Request-Hours point for all zones served by the system. \n6. A Level 4 alarm is generated if the zone Importance-Multiplier\
        \ is greater than zero, the \nzone/system Cumulative% Request Hours exceeds 70%, and the total number of \nzone/system\
        \ run hours exceeds 40.  \nb. See zone and air-handling system control sequences for logic to generate requests. \n\
        c. \nMultiply the number of requests determined from zone/system logic times the Importance-\nMultiplier and send\
        \ to the system/plant that serves the zone/system. See system/plant logic to \nsee how requests are used in T&R logic.\
        \  \n5.1.14.3. \nFor each upstream system or plant setpoint being controlled by a T&R loop, define the following \n\
        variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time \nstep, etc.\
        \ shall be tuned to provide stable control. See Table 5.1.14.3. \n \nTable 5.1.14.3 Trim & Respond Variables \nVariable\
        \ \nDefinition \nDevice \nAssociated device (e.g., fan, pump) \nSP0 \nInitial setpoint \nSPmin \nMinimum setpoint\
        \ \nSPmax \nMaximum setpoint \nTd \nDelay timer \nT \nTime step  \nI \nNumber of ignored requests  \nR \nNumber of\
        \ requests from zones/systems \nSPtrim \nTrim amount \nSPres \nRespond amount (must be opposite in sign \nto SPtrim)\
        \ \nSPres-max \nMaximum response per time interval (must \nbe same sign as SPres) \nInformative Note: The number of\
        \ ignored requests (I) should be set \nto zero for critical zones or air handlers. \n5.1.14.4. \nTrim & Respond logic\
        \ shall reset the setpoint within the range SPmin to SPmax. When the \nassociated device is OFF, the setpoint shall\
        \ be SP0. The reset logic shall be active while the \nassociated device is proven ON, starting Td after initial device\
        \ start command. When active, every \ntime step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests,\
        \ respond by \nchanging the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored \n\
        requests) but no more than SPres-max. In other words, every time step T. \n© ASHRAE. Per international copyright law,\
        \ additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 48 ===\n \n46 \nASHRAE\
        \ Guideline 36-2021 \nIf R≤I, change Setpoint by SPtrim \nIf R > I, change setpoint by (R – I)*SPres but no larger\
        \ than SPres-max \nThe following is an example of a sequence that uses T&R to control the static pressure setpoint\
        \ of a VAV AHU \nserving multiple downstream zones. This sequence defines the T&R variables as shown in Informative\
        \ Table \n5.1.14.4. \nInformative Table 5.1.14.4  Example Sequence T&R \nVariables \nVariable \nDefinition \nDevice\
        \ \nSupply fan \nSP0 \n120 Pa (0.5 in. of water) \nSPmin \n37 Pa (0.15 in. of water) \nSPmax \n370 Pa (1.50 in. of\
        \ water) \nTd \n5 \nT \n2 \nI \n2 \nSPtrim \n–10 Pa (–0.04 in. of water) \nSPres \n15 Pa (0.06 in. of water) \nSPres-max\
        \ \n37 Pa (0.15 in. of water) \n \nDescription of General Operation \nStarting 5 minutes after the fan status indicates\
        \ the supply fan is ON, the sequence will slowly reduce the AHUs \nstatic pressure setpoint by 10 Pa (0.04 in. of\
        \ water) every 2 minutes if R≤I. As static pressure drops, downstream \nVAV box dampers will open further for a given\
        \ load. When the combination of reduced static pressure and changes \nin load drives more than two VAV boxes more\
        \ than 95% open, the system will respond by increasing static pressure \nsetpoint by 15 Pa (0.06 in. of water) for\
        \ every request but no more than a maximum of 37 Pa (0.15 in. of water), \nregardless of the number of requests. The\
        \ setpoint will continue to increase every 2 minutes until all but 2 VAV \nboxes (for Ignored Request value of 2)\
        \ are satisfied (damper position < 85%). Subsequently, the setpoint will \ncontinue to decrease by 10 Pa (0.04 in.\
        \ of water) every 2 minutes. \nExample \n(Note: for the example below, the net result for each time step is separately\
        \ calculated using the variables in Pascal \nunits and in units of inches of water column, in order to facilitate\
        \ following the example in either units.  Thus, the \nunit conversion of the net result is not exact at each time\
        \ step.) \nSystem starts at 11:55. Initial setpoint is 120 Pa (0.5 in. of water). At 12:00 (Td after start time),\
        \ the reset begins. \nAt 12:02 (i.e., 1*T after reset begins), there is one request (i.e., R = 1). Since R<1, trim\
        \ component reduces setpoint \nby SPtrim, which is 10 Pa (0.04 in. of water). Net result: setpoint is 110 Pa (0.46\
        \ in. of water). \nAt 12:04 (i.e., 2*T), there are two requests (i.e., R = 2). Since R=1, trim component reduces setpoint\
        \ by 10 Pa (0.04 \nin. of water). Net result: setpoint is 100 Pa (0.42 in. of water). \nAt 12:06 (i.e., 3*T), there\
        \ are three requests (i.e., R = 3): Trim component reduces setpoint by 10 Pa (0.04 in. of \nwater); because R – I\
        \ = 1, response component increases setpoint by 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net \nresult: setpoint\
        \ is 115 Pa (0.48 in. of water). \n© ASHRAE. Per international copyright law, additional reproduction, distribution,\
        \ or transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\n\
        Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license\
        \ with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\n\
        Not for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n\
        --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 49 ===\n \nASHRAE Guideline 36-2021 \n47 \nAt 12:08\
        \ (i.e., 4*T), there are four requests (i.e., R = 4). Because R – I = 2, response component increases setpoint \n\
        by 30 Pa (0.12 in. of water) (i.e., 2*SPres). Net result: setpoint is 145 Pa (0.60 in. of water). \nAt 12:10 (i.e.,\
        \ 5*T), there are six requests (i.e., R = 6). Because R – I = 4, but SPres max = 37 Pa (0.15 in. of water), \nresponse\
        \ component increases setpoint by the maximum of 37 Pa (0.15 in. of water) (i.e., not 4*SPres = 60 Pa [0.24 \nin.\
        \ of water]). Net result: setpoint is 182 Pa (0.75 in. of water).  \nAt 12:12 (i.e., 6*T), there are three requests\
        \ (i.e., R = 3). Because R – I = 1, response component increases setpoint \nby 15 Pa (0.06 in. of water) (i.e., 1*SPres).\
        \ Net result: setpoint is 197 Pa (0.81 in. of water). \nAt 12:14 (i.e., 7*T), there are zero requests (i.e., R = 0).\
        \ Because R<1, trim component reduces setpoint by 10 Pa \n(0.04 in. of water). Net result: setpoint is 187 Pa (0.77\
        \ in. of water). \nInformative Figure 5.1.14.4 shows a trend graph of the example above, continued for a period of\
        \ an hour. \n \n \nInformative Figure 5.1.14.4 Example sequence trend graph. \nThe system will tend toward minimum\
        \ static pressure (thus saving energy) but respond rapidly to increasing demand \nfrom the terminal units. A cyclic\
        \ pattern is characteristic of a robust T&R loop—the setpoint is not expected to \nremain static except at its minimum\
        \ and maximum values. Note that Informative Figure 5.1.14.4 was created to \n© ASHRAE. Per international copyright\
        \ law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted without\
        \ ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\n\
        Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 50 ===\n \n48 \nASHRAE\
        \ Guideline 36-2021 \nillustrate how requests are used to reset the setpoint and does not necessarily represent the\
        \ expected behavior of an \nactual T&R loop, although the long, slow cycling of the setpoint value is typical of T&R\
        \ control."
    '2024':
      status: found
      pdf_pages: &id136
      - 52
      - 53
      - 54
      - 55
      text: "5.1.14. Trim & Respond Set-Point Reset Logic \nTrim & Respond (T&R) logic resets a setpoint for pressure, temperature,\
        \ or other variables at an air handler or \nplant. It reduces the setpoint at a fixed rate until a downstream zone\
        \ is no longer satisfied and generates a \n“request”, as defined in Section 5.1.16. When a sufficient number of requests\
        \ are present, the setpoint is increased \nin response. The importance of each zone’s requests can be adjusted to\
        \ ensure that critical zones are always \nsatisfied. When a sufficient number of requests no longer exist, the setpoint\
        \ resumes decreasing at its fixed rate. A \nrunning total of the requests generated by each zone is kept to identify\
        \ zones that are driving the reset logic. \nT&R logic is optimal for controlling a single variable that is subject\
        \ to the requirements of multiple downstream \nzones (such as the static pressure setpoint for a VAV air handler).\
        \ In this application, it is easier to tune than a \nconventional control loop and provides for fast response without\
        \ high-frequency chatter or loss of control of the \ndownstream devices. It typically does generate low-frequency\
        \ cyclic hunting, but this behavior is slow enough to be \nnondisruptive. \nSee Section 5.1.14.3 for an example of\
        \ T&R implementation. \n5.1.14.1. \nT&R set-point reset logic, where referenced in sequences, shall be implemented\
        \ as described \nbelow.  \n5.1.14.2. \nFor each upstream system or plant setpoint being controlled by a T&R loop,\
        \ define the following \nvariables. Initial values are defined in system/plant sequences below. Values for trim, respond,\
        \ \ntime step, etc. shall be tuned to provide stable control. See Table 5.1.14.2. \nTable 5.1.14.2 Trim & Respond\
        \ Variables \nVariable \nDefinition \nDevice \nAssociated device (e.g., \nfan, pump) \nSP0 \nInitial setpoint \nSPmin\
        \ \nMinimum setpoint \nSPmax \nMaximum setpoint \nTd \nDelay timer \nT \nTime step  \nI \nNumber of ignored \nrequests\
        \  \nR \nNumber of requests \nfrom zones/systems \nSPtrim \nTrim amount \nSPres \nRespond amount (must \nbe opposite\
        \ in sign to \nSPtrim) \nSPres-max \nMaximum response per \ntime interval (must be \nsame sign as SPres) \nInformative\
        \ Note: The number of ignored requests (I) can \nbe adjusted to balance responsiveness to demand (fewer \nignores)\
        \ vs energy efficiency (more ignores). The value \nthat is set should be considered as a function of the total \n\
        number of downstream zones or systems that can send \nrequests. As a default, set the number of ignored requests \n\
        to 10% of the total downstream zones or systems, rounded \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 53 ===\nASHRAE\
        \ Guideline 36-2024 \n51 \nto the nearest integer. The number of ignored requests \nshould be set to zero for critical\
        \ zones or air handlers. \n \n5.1.14.3. \nTrim & Respond logic shall reset the setpoint within the range SPmin to\
        \ SPmax. When the \nassociated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the\
        \ \nassociated device is proven ON, starting Td after initial device start command. When active, every \ntime step\
        \ T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by \nchanging the setpoint by\
        \ SPres*(R – I), (i.e., the number of requests minus the number of ignored \nrequests) but no more than SPres-max.\
        \ In other words, every time step T. \nIf R≤I, change Setpoint by SPtrim \nIf R > I, change setpoint by (R – I)*SPres\
        \ but no larger than SPres-max \nThe following is an example of a sequence that uses T&R to control the static pressure\
        \ setpoint of a VAV AHU \nserving multiple downstream zones. This sequence defines the T&R variables as shown in Informative\
        \ Table \n5.1.14.3. \nInformative Table 5.1.14.3 Example \nSequence Trim & Respond Variables \nVariable \nValue \n\
        Device \nSupply fan \nSP0 \n120 Pa (0.5 in. of \nwater) \nSPmin \n37 Pa (0.15 in. of \nwater) \nSPmax \n370 Pa (1.50\
        \ in. of \nwater) \nTd \n5 \nT \n2 \nI \n2 \nSPtrim \n–10 Pa (–0.04 in. of \nwater) \nSPres \n15 Pa (0.06 in. of \n\
        water) \nSPres-max \n37 Pa (0.15 in. of \nwater) \n \nDescription of General Operation \nStarting 5 minutes after\
        \ the fan status indicates the supply fan is ON, the sequence will slowly reduce the AHUs \nstatic pressure setpoint\
        \ by 10 Pa (0.04 in. of water) every 2 minutes if R≤I. As static pressure drops, downstream \nVAV box dampers will\
        \ open further for a given load. When the combination of reduced static pressure and changes \nin load drives more\
        \ than two VAV boxes more than 95% open, the system will respond by increasing static \npressure setpoint by 15 Pa\
        \ (0.06 in. of water) for every request but no more than a maximum of 37 Pa (0.15 in. of \nwater), regardless of the\
        \ number of requests. The setpoint will continue to increase every 2 minutes until all but 2 \nVAV boxes (for Ignored\
        \ Request value of 2) are satisfied (damper position < 85%). Subsequently, the setpoint will \ncontinue to decrease\
        \ by 10 Pa (0.04 in. of water) every 2 minutes. \nExample \n(Note: for the example below, the net result for each\
        \ time step is separately calculated using the variables in \nPascal units and in units of inches of water column,\
        \ in order to facilitate following the example in either units.  \nThus, the unit conversion of the net result is\
        \ not exact at each time step.) \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 54 ===\n52 \nASHRAE Guideline 36-2024 \nSystem starts at 11:55. Initial\
        \ setpoint is 120 Pa (0.5 in. of water). At 12:00 (Td after start time), the reset begins. \nAt 12:02 (i.e., 1*T after\
        \ reset begins), there is one request (i.e., R = 1). Since R<I, trim component reduces setpoint \nby SPtrim, which\
        \ is 10 Pa (0.04 in. of water). Net result: setpoint is 110 Pa (0.46 in. of water). \nAt 12:04 (i.e., 2*T), there\
        \ are two requests (i.e., R = 2). Since R=I, trim component reduces setpoint by 10 Pa (0.04 \nin. of water). Net result:\
        \ setpoint is 100 Pa (0.42 in. of water). \nAt 12:06 (i.e., 3*T), there are three requests (i.e., R = 3). Since R\
        \ – I = 1, response component increases setpoint \nby 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net result: setpoint\
        \ is 115 Pa (0.48 in. of water). \nAt 12:08 (i.e., 4*T), there are four requests (i.e., R = 4). Because R – I = 2,\
        \ response component increases setpoint \nby 30 Pa (0.12 in. of water) (i.e., 2*SPres). Net result: setpoint is 145\
        \ Pa (0.60 in. of water). \nAt 12:10 (i.e., 5*T), there are six requests (i.e., R = 6). Because R – I = 4, but SPres\
        \ max = 37 Pa (0.15 in. of water), \nresponse component increases setpoint by the maximum of 37 Pa (0.15 in. of water)\
        \ (i.e., not 4*SPres = 60 Pa \n[0.24 in. of water]). Net result: setpoint is 182 Pa (0.75 in. of water).  \nAt 12:12\
        \ (i.e., 6*T), there are three requests (i.e., R = 3). Because R – I = 1, response component increases \nsetpoint\
        \ by 15 Pa (0.06 in. of water) (i.e., 1*SPres). Net result: setpoint is 197 Pa (0.81 in. of water). \nAt 12:14 (i.e.,\
        \ 7*T), there are zero requests (i.e., R = 0). Because R<I, trim component reduces setpoint by 10 Pa \n(0.04 in. of\
        \ water). Net result: setpoint is 187 Pa (0.77 in. of water). \nInformative Figure 5.1.14.3 shows a trend graph of\
        \ the example above, continued for a period of an hour. \n \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 55 ===\nASHRAE\
        \ Guideline 36-2024 \n53 \n \nInformative Figure 5.1.14.3 Example sequence trend graph. \nThe system will tend toward\
        \ minimum static pressure (thus saving energy) but respond rapidly to increasing \ndemand from the terminal units.\
        \ A cyclic pattern is characteristic of a robust T&R loop—the setpoint is not \nexpected to remain static except at\
        \ its minimum and maximum values. Note that Informative Figure 5.1.14.3 was \ncreated to illustrate how requests are\
        \ used to reset the setpoint and does not necessarily represent the expected \nbehavior of an actual T&R loop, although\
        \ the long, slow cycling of the setpoint value is typical of T&R control."
    2021_excerpt: 5.1.14. Trim & Respond Set-Point Reset Logic Trim & Respond (T&R) logic resets a setpoint for pressure,
      temperature, or other variables at an air handler or plant. It reduces the setpoint at a fixed rate until a downstream
      zone is no longer satisfied and generates a request. When a sufficient number of requests are present, the setpoint
      is increased in response. The importance of each zone’s requests can be adjusted to ensure that critical zones are always
      satisfied. When a sufficient number of requests no longer exist, the setpoint resumes decreasing at its fixed rate.
      A running total of the requests generated by each zone is kept to …
    2024_excerpt: 5.1.14. Trim & Respond Set-Point Reset Logic Trim & Respond (T&R) logic resets a setpoint for pressure,
      temperature, or other variables at an air handler or plant. It reduces the setpoint at a fixed rate until a downstream
      zone is no longer satisfied and generates a “request”, as defined in Section 5.1.16. When a sufficient number of requests
      are present, the setpoint is increased in response. The importance of each zone’s requests can be adjusted to ensure
      that critical zones are always satisfied. When a sufficient number of requests no longer exist, the setpoint resumes
      decreasing at its fixed rate. A running total of the requests …
    change_excerpt: 'replace: 2021 [reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and
      generates a request. When a sufficient number of requests are present, the setpoint is increased in response. The importance
      of each] -> 2024 [reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and generates
      a “request”, as defined in Section 5.1.16. When a sufficient number of requests are present, the setpoint is increased
      in response. The importance of each] | replace: 2021 [It typically does generate low-frequency cyclic hunting, but this
      behavior is slow enough to be nondisruptive. See Section 5.1.14.4 for an example of T&R implementation. 5.1.14.1. T&R
      set-point reset logic and zone/system reset requests, where referenced in] -> 2024 [It typically does generate low-frequency
      cyclic hunting, but …'
    2021_pages: *id135
    2024_pages: *id136
  - section: 5.1.16
    '2021':
      status: found
      pdf_pages: &id137
      - 54
      text: "5.1.16. \nNot Used  \nThis section was deleted in Addendum a.  To avoid section numbering changes, an empty section\
        \ was inserted."
    '2024':
      status: found
      pdf_pages: &id138
      - 60
      - 61
      text: "5.1.16. Requests \n5.1.16.1. \nA “request” is a call to reset a setpoint or enable equipment to run that is generated\
        \ by downstream \nzones or air-handling systems. These requests are sent upstream to the plant or system that serves\
        \ \nthe zone or air handler that generated the request. \na. For each downstream zone or system, and for each type\
        \ of request listed for the zone/system, \nprovide the following software points: \n1. Importance-Multiplier (default\
        \ = 1) \nImportance-Multiplier is used to scale the number of requests the zone/system is generating. A value of zero\
        \ causes \nthe requests from that zone or system to be ignored. A value greater than one can be used to effectively\
        \ increase the \nnumber of requests from the zone/system based on the critical nature of the spaces served. Consider\
        \ as an example, \na hot water system serving dozens of reheat coils at terminal zones and a large preheat coil at\
        \ the air handler.  \nSetting the Importance-Multiplier for plant requests for the preheat coil to a value greater\
        \ than one could help \nensure that the plant can be enabled to serve that individual demand while still ignoring\
        \ a certain number of reheat \ncoils until there is a sufficiently large call for heat to support stable plant operation.\
        \ \n2. Request-Hours Accumulator. Provided SystemOK (see Section 5.1.19) is TRUE for the \nzone/system and there is\
        \ an active request, every x minutes (default 5 minutes), add x divided \nby 60 to this request-hours accumulator\
        \ point. \n3. System Run-Hours Total. This is the number of hours the zone/system has been operating in \nany mode\
        \ other than Unoccupied Mode. \nRequest-Hours accumulates the total time when a request is generated to help identify\
        \ zones/systems that are \ndriving the reset logic or requesting system operation. Cumulative%-Request-Hours calculates\
        \ the percentage of \nSystem Run-Hours when there is an active request. Rogue zone identification is particularly\
        \ critical in this context, \nbecause a single rogue zone can keep the T&R loop at maximum and prevent it from saving\
        \ any energy. \n4. Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the \nzone/system run-hours\
        \ (the hours in any mode other than Unoccupied Mode) since the last \nreset, expressed as a percentage.  \n5. The\
        \ Request-Hours Accumulator and System Run-Hours Total are reset to zero as follows: \ni. Reset automatically for\
        \ an individual zone/system when the System Run-Hours Total \nexceeds 400 hours. \nii. Reset manually by a global\
        \ operator command. This command will simultaneously reset the \nRequest-Hours point for all zones served by the system.\
        \ \n6. A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the \nzone/system Cumulative%\
        \ Request Hours exceeds 70% for 1 hour continuously, and the total \nnumber of zone/system run hours exceeds 40. \
        \ \nb. See zone and air-handling system control sequences for logic to generate requests. \nThis\x03file\x03is\x03\
        licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\
        \n=== PDF page 61 ===\nASHRAE Guideline 36-2024 \n59 \nc. Multiply the number of requests determined from zone/system\
        \ logic times the Importance-\nMultiplier and send to the system/plant that serves the zone/system. See Section 5.1.14\
        \ for Trim & \nRespond set-point reset logic and system/plant logic to see how requests are used in the reset and\
        \ \nenabling logic."
    2021_excerpt: 5.1.16. Not Used This section was deleted in Addendum a. To avoid section numbering changes, an empty section
      was inserted.
    2024_excerpt: '5.1.16. Requests 5.1.16.1. A “request” is a call to reset a setpoint or enable equipment to run that is
      generated by downstream zones or air-handling systems. These requests are sent upstream to the plant or system that
      serves the zone or air handler that generated the request. a. For each downstream zone or system, and for each type
      of request listed for the zone/system, provide the following software points: 1. Importance-Multiplier (default = 1)
      Importance-Multiplier is used to scale the number of requests the zone/system is generating. A value of zero causes
      the requests from that zone or system to be ignored. A value greater than one …'
    change_excerpt: 'replace: 2021 [5.1.16. Not Used This section was deleted in Addendum a. To avoid section numbering changes,
      an empty section was inserted.] -> 2024 [5.1.16. Requests 5.1.16.1. A “request” is a call to reset a setpoint or enable
      equipment to run that is generated by downstream zones or air-handling systems. These requests are sent upstream to
      the plant or system that serves the zone or air handler that generated the request. a. For each downstream zone or system,
      and for each type of request listed for the zone/system, provide the following software points: 1. Importance-Multiplier
      (default = 1) Importance-Multiplier is used to scale the number of requests the zone/system is generating. A value of
      zero causes the requests from that zone or system to be ignored. A value greater than one can be used to effectively
      increase the number of …'
    2021_pages: *id137
    2024_pages: *id138
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: u
  sections_affected:
  - 5.7.6.3
  - 5.8.6.3
  - 5.9.6.3
  - 5.10.6
  - 5.16.13.2
  - 5.17.3.2
  - 5.18.12.2
  - 5.19.2.2
  - 5.22.5.2
  description: Updates all fan and pump alarms to be consistent throughout.
  approval_date: March 14, 2024
  systems_impacted:
  - Multiple-zone VAV air handling units
  - Air handling units
  - Single-zone VAV air handling units
  - VAV terminal units
  - Dual-duct systems
  - Chilled-water plants
  - Central plants
  functional_primary: Alarm
  functional_secondary:
  - Equipment enable/disable
  - Process control
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 5.7.6.3
    '2021':
      status: found
      pdf_pages: &id139
      - 82
      text: "5.7.6.3. \nFan alarm is indicated by the status input being different from the output command after a period\
        \ of \n15 seconds after a change in output status. \na. \nCommanded on, status off: Level 2 \nb. Commanded off, status\
        \ on: Level 4"
    '2024':
      status: found
      pdf_pages: &id140
      - 93
      text: "5.7.6.3. \nFan alarm is indicated by the status input being different from the output command for 15 seconds.\
        \ \na. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been \ncommanded on for\
        \ 15 seconds. \nb. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been \ncommanded\
        \ off for 60 seconds."
    2021_excerpt: '5.7.6.3. Fan alarm is indicated by the status input being different from the output command after a period
      of 15 seconds after a change in output status. a. Commanded on, status off: Level 2 b. Commanded off, status on: Level
      4'
    2024_excerpt: '5.7.6.3. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been commanded on for 15 seconds.
      b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.'
    change_excerpt: 'replace: 2021 [5.7.6.3. Fan alarm is indicated by the status input being different from the output command
      after a period of 15 seconds after a change in output status. a. Commanded on, status off: Level 2 b. Commanded off,]
      -> 2024 [5.7.6.3. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has] | replace: 2021 [alarm is indicated
      by the status input being different from the output command after a period of 15 seconds after a change in output status.
      a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4] -> 2024 [5.7.6.3. Fan alarm is indicated
      by the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do
      not evaluate the alarm …'
    2021_pages: *id139
    2024_pages: *id140
  - section: 5.8.6.3
    '2021':
      status: found
      pdf_pages: &id141
      - 86
      text: "5.8.6.3. \nFan alarm is indicated by the status input being different from the output command after a period\
        \ of \n15 seconds after a change in output status. \na. \nCommanded ON, status OFF Level 2 \nb. Commanded OFF, status\
        \ ON: Level 4"
    '2024':
      status: found
      pdf_pages: &id142
      - 98
      text: "5.8.6.3. \nFan alarm is indicated by the status input being different from the output command for 15 seconds.\
        \ \na. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been \ncommanded on for\
        \ 15 seconds. \nb. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been \ncommanded\
        \ off for 60 seconds."
    2021_excerpt: '5.8.6.3. Fan alarm is indicated by the status input being different from the output command after a period
      of 15 seconds after a change in output status. a. Commanded ON, status OFF Level 2 b. Commanded OFF, status ON: Level
      4'
    2024_excerpt: '5.8.6.3. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been commanded on for 15 seconds.
      b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.'
    change_excerpt: 'replace: 2021 [5.8.6.3. Fan alarm is indicated by the status input being different from the output command
      after a period of 15 seconds after a change in output status. a. Commanded ON, status OFF Level 2 b. Commanded OFF,]
      -> 2024 [5.8.6.3. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has] | replace: 2021 [alarm is indicated
      by the status input being different from the output command after a period of 15 seconds after a change in output status.
      a. Commanded ON, status OFF Level 2 b. Commanded OFF, status ON: Level 4] -> 2024 [5.8.6.3. Fan alarm is indicated by
      the status input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not
      evaluate the alarm until …'
    2021_pages: *id141
    2024_pages: *id142
  - section: 5.9.6.3
    '2021':
      status: found
      pdf_pages: &id143
      - 89
      - 90
      text: "5.9.6.3. \nFan alarm is indicated by the status input being different from the output command after a period\
        \ of \n15 seconds after a change in output status. \na. \nCommanded ON, status OFF: Level 2 \nb. Commanded OFF, status\
        \ ON: Level 4 \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 90 ===\n \n88 \nASHRAE Guideline 36-2021"
    '2024':
      status: found
      pdf_pages: &id144
      - 102
      text: "5.9.6.3. \nFan alarm is indicated by the status input being different from the output command for 15 seconds.\
        \ \na. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been \ncommanded on for\
        \ 15 seconds. \nb. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been \ncommanded\
        \ off for 60 seconds."
    2021_excerpt: '5.9.6.3. Fan alarm is indicated by the status input being different from the output command after a period
      of 15 seconds after a change in output status. a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level
      4 © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print
      or digital form is not permitted without ASHRAE''s prior written permission. Copyright American Society of Heating,
      Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy Licensee=BATTELLE
      PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not …'
    2024_excerpt: '5.9.6.3. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been commanded on for 15 seconds.
      b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.'
    change_excerpt: 'replace: 2021 [5.9.6.3. Fan alarm is indicated by the status input being different from the output command
      after a period of 15 seconds after a change in output status. a. Commanded ON, status OFF: Level 2 b. Commanded OFF,]
      -> 2024 [5.9.6.3. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has] | replace: 2021 [alarm is indicated
      by the status input being different from the output command after a period of 15 seconds after a change in output status.
      a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4 © ASHRAE. Per international] -> 2024 [5.9.6.3.
      Fan alarm is indicated by the status input being different from the output command for 15 seconds. a. Commanded on,
      status off: Level 2. Do …'
    2021_pages: *id143
    2024_pages: *id144
  - section: 5.10.6
    '2021':
      status: found
      pdf_pages: &id145
      - 93
      - 94
      text: "5.10.6. \nAlarms \n5.10.6.1. \nLow Primary Airflow \na. \nIf the measured airflow is less than 70% of setpoint\
        \ for 10 minutes while setpoint is greater \nthan zero, generate a Level 4 alarm. \nb. If the measured airflow is\
        \ less than 50% of setpoint for 10 minutes while setpoint is greater \nthan zero, generate a Level 3 alarm. \nc. \n\
        If a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1 for its static pressure reset \nT&R control\
        \ loop, low airflow alarms shall be suppressed for that zone. \n5.10.6.2. \nLow-Discharge Air Temperature \na. \n\
        If heating hot-water plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 \nminutes, generate\
        \ a Level 4 alarm.  \nb. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for\
        \ 10 \nminutes, generate a Level 3 alarm.  \nc. \nIf a zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1)\
        \ for its hot-water reset \nT&R control loop, low-DAT alarms shall be suppressed for that zone. \n5.10.6.3. \nFan\
        \ alarm is indicated by the status input being different from the output command after a period of \n15 seconds after\
        \ a change in output status. \na. \nCommanded ON, status OFF: Level 2 \nb. Commanded OFF, status ON: Level 4 \n5.10.6.4.\
        \ \nAirflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor reading is above \nthe larger\
        \ of 10% of the cooling maximum airflow setpoint or 50 cfm for 30 minutes, generate a \nLevel 3 alarm. \n© ASHRAE.\
        \ Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 94 ===\n \n92 \nASHRAE Guideline 36-2021 \n5.10.6.5. \nLeaking Damper. If the damper position is 0%, and\
        \ airflow sensor reading is above the larger of \n10% of the cooling maximum airflow setpoint or 50 cfm for 10 minutes\
        \ while the fan serving the \nzone is proven ON, generate a Level 4 alarm. \nThe constant value thresholds for the\
        \ airflow sensor calibration and leaking damper alarms are a function of the \ntransducer and A/D converter used to\
        \ measure airflow.  The value used should be determined as the minimum \naccuracy of the transducer and A/D converter\
        \ combination.  \n5.10.6.6. \nLeaking Valve. If the valve position is 0% for 15 minutes, and DAT is above AHU SAT\
        \ by 3°C \n(5°F), generate a Level 4 alarm."
    '2024':
      status: found
      pdf_pages: &id146
      - 106
      - 107
      text: "5.10.6. Alarms \n5.10.6.1. \nLow Primary Airflow \na. If the measured airflow is less than 70% of setpoint for\
        \ 10 minutes while setpoint is greater than \nzero, generate a Level 4 alarm. \nb. If the measured airflow is less\
        \ than 50% of setpoint for 10 minutes while setpoint is greater than \nzero, generate a Level 3 alarm. \nc. If a zone\
        \ has an Importance-Multiplier of 0 (see Section 5.1.16) for its static pressure reset T&R \ncontrol loop, low airflow\
        \ alarms shall be suppressed for that zone. \n5.10.6.2. \nLow-Discharge Air Temperature \na. If heating hot-water\
        \ plant is proven ON, and the DAT is 8.3°C (15°F) less than setpoint for 10 \nminutes, generate a Level 4 alarm. \
        \ \nb. If heating hot-water plant is proven ON, and the DAT is 17°C (30°F) less than setpoint for 10 \nminutes, generate\
        \ a Level 3 alarm.  \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 107 ===\nASHRAE Guideline 36-2024 \n105 \nc. If a zone has an Importance-Multiplier\
        \ of 0 (see Section 5.1.16) for its hot-water reset T&R control \nloop, low-DAT alarms shall be suppressed for that\
        \ zone. \n5.10.6.3. \nFan alarm is indicated by the status input being different from the output command for 15 seconds.\
        \ \na. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been \ncommanded on for\
        \ 15 seconds. \nb. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been \ncommanded\
        \ off for 60 seconds.  \n5.10.6.4. \nAirflow Sensor Calibration. If the fan serving the zone is OFF and airflow sensor\
        \ reading is above \nthe larger of 10% of the cooling maximum airflow setpoint or 24 l/s (50 cfm) for 30 minutes,\
        \ \ngenerate a Level 3 alarm. \n5.10.6.5. \nLeaking Damper. If the damper position is 0%, and airflow sensor reading\
        \ is above the larger of \n10% of the cooling maximum airflow setpoint or 24 l/s (50 cfm) for 10 minutes while the\
        \ fan \nserving the zone is proven ON, generate a Level 4 alarm. \nThe constant value thresholds for the airflow sensor\
        \ calibration and leaking damper alarms are a function of the \ntransducer and A/D converter used to measure airflow.\
        \  The value used should be determined as the minimum \naccuracy of the transducer and A/D converter combination.\
        \  \n5.10.6.6. \nLeaking Valve. If all of the following are true for 15 minutes, generate a Level 4 alarm. \na. Valve\
        \ position is 0%; and \nb. DAT is above AHU SAT by 3°C (5°F); and \nc. DAT is above room temperature by 3°C (5°F);\
        \ and \nd. Series fan serving the zone is proven ON."
    2021_excerpt: 5.10.6. Alarms 5.10.6.1. Low Primary Airflow a. If the measured airflow is less than 70% of setpoint for
      10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50%
      of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier
      of 0 (see Section 5.1.14.2.a.1 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed
      for that zone. 5.10.6.2. Low-Discharge Air Temperature a. If heating hot-water plant is proven ON, and the DAT is 8.3°C
      (15°F) less than setpoint for 10 minutes, generate a …
    2024_excerpt: 5.10.6. Alarms 5.10.6.1. Low Primary Airflow a. If the measured airflow is less than 70% of setpoint for
      10 minutes while setpoint is greater than zero, generate a Level 4 alarm. b. If the measured airflow is less than 50%
      of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier
      of 0 (see Section 5.1.16) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for
      that zone. 5.10.6.2. Low-Discharge Air Temperature a. If heating hot-water plant is proven ON, and the DAT is 8.3°C
      (15°F) less than setpoint for 10 minutes, generate a Level 4 …
    change_excerpt: 'replace: 2021 [than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see
      Section 5.1.14.2.a.1 for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that
      zone. 5.10.6.2.] -> 2024 [than zero, generate a Level 3 alarm. c. If a zone has an Importance-Multiplier of 0 (see Section
      5.1.16) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone. 5.10.6.2.]
      | insert: 2021 [ON, and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm. c. If a
      zone has an Importance-Multiplier of 0 (see Section 5.1.14.2.a.1) for its hot-water reset T&R control] -> 2024 [ON,
      and the DAT is 17°C (30°F) less than setpoint for 10 minutes, generate a Level 3 alarm. …'
    2021_pages: *id145
    2024_pages: *id146
  - section: 5.16.13.2
    '2021':
      status: found
      pdf_pages: &id147
      - 134
      text: "5.16.13.2. \nFan alarm is indicated by the status being different from the command for a period of 15 seconds.\
        \ \na. \nCommanded on, status off: Level 2 \nb. Commanded off, status on: Level 4"
    '2024':
      status: found
      pdf_pages: &id148
      - 154
      text: "5.16.13.2. Fan alarm is indicated by the status input being different from the output command for 15 seconds.\
        \ \na. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been \ncommanded on for\
        \ 15 seconds. \nb. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been \ncommanded\
        \ off for 60 seconds."
    2021_excerpt: '5.16.13.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.
      a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4'
    2024_excerpt: '5.16.13.2. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been commanded on for 15 seconds.
      b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.'
    change_excerpt: 'insert: 2021 [5.16.13.2. Fan alarm is indicated by the status being different from the command for a
      period of 15 seconds. a. Commanded on, status off: Level 2] -> 2024 [5.16.13.2. Fan alarm is indicated by the status
      input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not] | insert:
      2021 [5.16.13.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a.
      Commanded on, status off: Level 2 b. Commanded off, status] -> 2024 [5.16.13.2. Fan alarm is indicated by the status
      input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate
      the alarm until the] | delete: 2021 [5.16.13.2. Fan alarm is indicated by the status being different from the command
      for a period of 15 seconds. a. Commanded on, …'
    2021_pages: *id147
    2024_pages: *id148
  - section: 5.17.3.2
    '2021':
      status: found
      pdf_pages: &id149
      - 148
      text: "5.17.3.2. \nFan alarm is indicated by the status being different from the command for a period of 15 seconds.\
        \ \na. \nCommanded ON, status OFF: Level 2 \nb. Commanded OFF, status ON: Level 4"
    '2024':
      status: found
      pdf_pages: &id150
      - 167
      text: "5.17.3.2. \nFan alarm is indicated by the status input being different from the output command for 15 seconds.\
        \ \na. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been \ncommanded on for\
        \ 15 seconds. \nb. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been \ncommanded\
        \ off for 60 seconds."
    2021_excerpt: '5.17.3.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.
      a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4'
    2024_excerpt: '5.17.3.2. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been commanded on for 15 seconds.
      b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.'
    change_excerpt: 'insert: 2021 [5.17.3.2. Fan alarm is indicated by the status being different from the command for a period
      of 15 seconds. a. Commanded ON, status OFF: Level 2] -> 2024 [5.17.3.2. Fan alarm is indicated by the status input being
      different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not] | insert: 2021 [5.17.3.2.
      Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded ON, status
      OFF: Level 2 b. Commanded OFF, status] -> 2024 [5.17.3.2. Fan alarm is indicated by the status input being different
      from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate the alarm until the] |
      delete: 2021 [5.17.3.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.
      a. Commanded ON, …'
    2021_pages: *id149
    2024_pages: *id150
  - section: 5.18.12.2
    '2021':
      status: found
      pdf_pages: &id151
      - 161
      text: "5.18.12.2. \nFan alarm is indicated by the status being different from the command for a period of 15 seconds.\
        \ \na. \nCommanded ON, status OFF: Level 2 \nb. Commanded OFF, status ON: Level 4"
    '2024':
      status: found
      pdf_pages: &id152
      - 180
      text: "5.18.12.2. Fan alarm is indicated by the status input being different from the output command for 15 seconds.\
        \ \na. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been \ncommanded on for\
        \ 15 seconds. \nb. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been \ncommanded\
        \ off for 60 seconds."
    2021_excerpt: '5.18.12.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.
      a. Commanded ON, status OFF: Level 2 b. Commanded OFF, status ON: Level 4'
    2024_excerpt: '5.18.12.2. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been commanded on for 15 seconds.
      b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.'
    change_excerpt: 'insert: 2021 [5.18.12.2. Fan alarm is indicated by the status being different from the command for a
      period of 15 seconds. a. Commanded ON, status OFF: Level 2] -> 2024 [5.18.12.2. Fan alarm is indicated by the status
      input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not] | insert:
      2021 [5.18.12.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a.
      Commanded ON, status OFF: Level 2 b. Commanded OFF, status] -> 2024 [5.18.12.2. Fan alarm is indicated by the status
      input being different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate
      the alarm until the] | delete: 2021 [5.18.12.2. Fan alarm is indicated by the status being different from the command
      for a period of 15 seconds. a. Commanded ON, …'
    2021_pages: *id151
    2024_pages: *id152
  - section: 5.19.2.2
    '2021':
      status: found
      pdf_pages: &id153
      - 171
      - 172
      text: "5.19.2.2. \nFan alarm is indicated by the status being different from the command for a period of 15 seconds.\
        \ \na. \nCommanded on, status off:  Level 2 \nb. Commanded off, status off:  Level 4 \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 172 ===\n \n170 \nASHRAE\
        \ Guideline 36-2021 \n Chilled Water Plant \nRetain the applicable variables listed in Sections 3.1.7 and 3.2.3. Delete\
        \ variables that are not applicable."
    '2024':
      status: found
      pdf_pages: &id154
      - 190
      text: "5.19.2.2. \nFan alarm is indicated by the status input being different from the output command for 15 seconds.\
        \ \na. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been \ncommanded on for\
        \ 15 seconds. \nb. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been \ncommanded\
        \ off for 60 seconds.  \nRetain the following paragraph if the exhaust fan is to be cycled to maintain room temperature.\
        \  Delete \notherwise."
    2021_excerpt: '5.19.2.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.
      a. Commanded on, status off: Level 2 b. Commanded off, status off: Level 4 © ASHRAE. Per international copyright law,
      additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE''s
      prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided
      by IHS Markit under license with ASHRAE - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,
      Karthikeya Not for Resale, 01/27/2022 04:30:51 MST No …'
    2024_excerpt: '5.19.2.2. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been commanded on for 15 seconds.
      b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.
      Retain the following paragraph if the exhaust fan is to be cycled to maintain room temperature. Delete otherwise.'
    change_excerpt: 'insert: 2021 [5.19.2.2. Fan alarm is indicated by the status being different from the command for a period
      of 15 seconds. a. Commanded on, status off: Level 2] -> 2024 [5.19.2.2. Fan alarm is indicated by the status input being
      different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not] | insert: 2021 [5.19.2.2.
      Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status
      off: Level 2 b. Commanded off, status] -> 2024 [5.19.2.2. Fan alarm is indicated by the status input being different
      from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate the alarm until the] |
      delete: 2021 [5.19.2.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.
      a. Commanded on, …'
    2021_pages: *id153
    2024_pages: *id154
  - section: 5.22.5.2
    '2021':
      status: found
      pdf_pages: &id155
      - 264
      text: "5.22.5.2. \nFan alarm is indicated by the status being different from the command for a period of 15 seconds.\
        \ \na. \nCommanded on, status off: Level 2 \nb. Commanded off, status on: Level 4"
    '2024':
      status: found
      pdf_pages: &id156
      - 284
      text: "5.22.5.2. \nFan alarm is indicated by the status input being different from the output command for 15 seconds.\
        \ \na. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been \ncommanded on for\
        \ 15 seconds. \nb. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been \ncommanded\
        \ off for 60 seconds."
    2021_excerpt: '5.22.5.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.
      a. Commanded on, status off: Level 2 b. Commanded off, status on: Level 4'
    2024_excerpt: '5.22.5.2. Fan alarm is indicated by the status input being different from the output command for 15 seconds.
      a. Commanded on, status off: Level 2. Do not evaluate the alarm until the equipment has been commanded on for 15 seconds.
      b. Commanded off, status on: Level 4. Do not evaluate the alarm until the equipment has been commanded off for 60 seconds.'
    change_excerpt: 'insert: 2021 [5.22.5.2. Fan alarm is indicated by the status being different from the command for a period
      of 15 seconds. a. Commanded on, status off: Level 2] -> 2024 [5.22.5.2. Fan alarm is indicated by the status input being
      different from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not] | insert: 2021 [5.22.5.2.
      Fan alarm is indicated by the status being different from the command for a period of 15 seconds. a. Commanded on, status
      off: Level 2 b. Commanded off, status] -> 2024 [5.22.5.2. Fan alarm is indicated by the status input being different
      from the output command for 15 seconds. a. Commanded on, status off: Level 2. Do not evaluate the alarm until the] |
      delete: 2021 [5.22.5.2. Fan alarm is indicated by the status being different from the command for a period of 15 seconds.
      a. Commanded on, …'
    2021_pages: *id155
    2024_pages: *id156
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: v
  sections_affected:
  - 3.1.1.1
  - 5.3.2.6
  - 5.3.2.7
  description: Adds a way to establish different demand limit adjustments to different space types.
  approval_date: March 14, 2024
  systems_impacted:
  - Generic sequences or cross-system functions
  functional_primary: Process control
  functional_secondary: []
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 3.1.1.1
    '2021':
      status: found
      pdf_pages: &id157
      - 6
      text: "3.1.1.1. \nZone Temperature Setpoints \nZone temperature initial setpoints can be specified by the designer in\
        \ a number of ways. The most flexible way is to \ninclude them for each zone in variable-air-volume (VAV) box and\
        \ single-zone VAV (SZVAV) air-handling unit \n(AHU) equipment schedules. They can also be generically listed by zone\
        \ type, such as the example in (a) below. \na. \nDefault setpoints shall be based on zone type as shown in Table 3.1.1.1.\
        \ \nTable 3.1.1.1 Default Setpoints \nZone Type \nOccupied \nUnoccupied \nHeating \nCooling \nHeating \nCooling \n\
        VAV  \n21°C (70°F) \n24°C (75°F) \n16°C (60°F) \n32°C (90°F) \nMechanical/electrical rooms \n18°C (65°F) \n29°C (85°F)\
        \ \n18°C (65°F) \n29°C (85°F) \nNetworking/computer \n18°C (65°F) \n24°C (75°F) \n18°C (65°F) \n24°C (75°F)"
    '2024':
      status: found
      pdf_pages: &id158
      - 6
      text: "3.1.1.1. \nZone Temperature Setpoints \nZone temperature initial setpoints can be specified by the designer in\
        \ a number of ways. The most flexible way is to \ninclude them for each zone in variable-air-volume (VAV) box and\
        \ single-zone VAV (SZVAV) air-handling unit \n(AHU) equipment schedules. They can also be generically listed by zone\
        \ type, such as the example in (a) and (b) \nbelow. \na. Default setpoints shall be based on zone type as shown in\
        \ Table 3.1.1.1-1. \nTable 3.1.1.1-1 Default Setpoints \nZone Type \nOccupied \nUnoccupied \nHeating \nCooling \n\
        Heating \nCooling \nVAV  \n21°C (70°F) \n24°C (75°F) \n16°C (60°F) \n32°C (90°F) \nMechanical/electrical rooms \n\
        18°C (65°F) \n29°C (85°F) \n18°C (65°F) \n29°C (85°F) \nNetworking/computer \n18°C (65°F) \n24°C (75°F) \n18°C (65°F)\
        \ \n24°C (75°F) \nb. Default demand limit (DL) setpoint offsets shall be based on zone type as shown in Table 3.1.1.1-\n\
        2. \nTable 3.1.1.1-2 Default Demand Limit Offsets \nZone Type \nHeating \nCooling \nDL #1 \nDL #2 \nDL #3 \nDL #1\
        \ \nDL #2 \nDL #3 \nGeneral (unless listed below) \n0.5°C \n(1°F) \n1°C \n(2°F) \n2°C \n(4°F) \n0.5°C \n(1°F) \n1°C\
        \ \n(2°F) \n2°C \n(4°F) \nLaboratory spaces \n0°C \n(0°F) \n0.5°C \n(1°F) \n1°C \n(2°F) \n0°C \n(0°F) \n0.5°C \n(1°F)\
        \ \n1°C \n(2°F) \nTransient, gallery, restrooms \n1°C \n(2°F) \n1.5°C \n(3°F) \n2°C \n(4°F) \n1°C \n(2°F) \n1.5°C\
        \ \n(3°F) \n2°C \n(4°F) \nIDF/MDF \n0°C \n(0°F) \n0°C \n(0°F) \n0°C \n(0°F) \n0°C \n(0°F) \n0°C \n(0°F) \n0°C \n(0°F)"
    2021_excerpt: 3.1.1.1. Zone Temperature Setpoints Zone temperature initial setpoints can be specified by the designer
      in a number of ways. The most flexible way is to include them for each zone in variable-air-volume (VAV) box and single-zone
      VAV (SZVAV) air-handling unit (AHU) equipment schedules. They can also be generically listed by zone type, such as the
      example in (a) below. a. Default setpoints shall be based on zone type as shown in Table 3.1.1.1. Table 3.1.1.1 Default
      Setpoints Zone Type Occupied Unoccupied Heating Cooling Heating Cooling VAV 21°C (70°F) 24°C (75°F) 16°C (60°F) 32°C
      (90°F) Mechanical/electrical rooms 18°C (65°F) 29°C (85°F) 18°C …
    2024_excerpt: 3.1.1.1. Zone Temperature Setpoints Zone temperature initial setpoints can be specified by the designer
      in a number of ways. The most flexible way is to include them for each zone in variable-air-volume (VAV) box and single-zone
      VAV (SZVAV) air-handling unit (AHU) equipment schedules. They can also be generically listed by zone type, such as the
      example in (a) and (b) below. a. Default setpoints shall be based on zone type as shown in Table 3.1.1.1-1. Table 3.1.1.1-1
      Default Setpoints Zone Type Occupied Unoccupied Heating Cooling Heating Cooling VAV 21°C (70°F) 24°C (75°F) 16°C (60°F)
      32°C (90°F) Mechanical/electrical rooms 18°C (65°F) 29°C …
    change_excerpt: 'insert: 2021 [(AHU) equipment schedules. They can also be generically listed by zone type, such as the
      example in (a) below. a. Default setpoints shall be based on zone type as shown in Table 3.1.1.1. Table 3.1.1.1 Default]
      -> 2024 [(AHU) equipment schedules. They can also be generically listed by zone type, such as the example in (a) and
      (b) below. a. Default setpoints shall be based on zone type as shown in Table 3.1.1.1-1. Table 3.1.1.1-1 Default] |
      replace: 2021 [the example in (a) below. a. Default setpoints shall be based on zone type as shown in Table 3.1.1.1.
      Table 3.1.1.1 Default Setpoints Zone Type Occupied Unoccupied Heating Cooling Heating Cooling VAV 21°C (70°F) 24°C (75°F)
      16°C] -> 2024 [in (a) and (b) below. a. Default setpoints shall be based on zone type as shown in Table 3.1.1.1-1. Table
      3.1.1.1-1 Default Setpoints Zone …'
    2021_pages: *id157
    2024_pages: *id158
  - section: 5.3.2.6
    '2021':
      status: found
      pdf_pages: &id159
      - 68
      text: "5.3.2.6. \nCooling Demand Limit Set-Point Adjustment. The active cooling setpoints for all zones shall be \n\
        increased when a demand limit is imposed on the associated Zone Group. The operator shall have \nthe ability to exempt\
        \ individual zones from this adjustment through the normal BAS user interface. \nChanges due to demand limits are\
        \ not cumulative. \na. \nAt demand-limit Level 1, increase setpoint by 0.5°C (1°F). \nb. At demand-limit Level 2,\
        \ increase setpoint by 1°C (2°F). \nc. \nAt demand-limit Level 3, increase setpoint by 2°C (4°F)."
    '2024':
      status: found
      pdf_pages: &id160
      - 77
      text: "5.3.2.6. \nCooling Demand Limit Set-Point Adjustment. The active cooling setpoints for all zones shall be \n\
        increased when a demand limit is imposed on the associated Zone Group. The operator shall have \nthe ability to exempt\
        \ individual zones from this adjustment through the normal BAS user interface. \nChanges due to demand limits are\
        \ not cumulative. \na. At demand-limit Level 1, increase setpoint by offset listed in Section 3.1.1.1.b. \nb. At demand-limit\
        \ Level 2, increase setpoint by offset listed in Section 3.1.1.1.b. \nc. At demand-limit Level 3, increase setpoint\
        \ by offset listed in Section 3.1.1.1.b."
    2021_excerpt: 5.3.2.6. Cooling Demand Limit Set-Point Adjustment. The active cooling setpoints for all zones shall be
      increased when a demand limit is imposed on the associated Zone Group. The operator shall have the ability to exempt
      individual zones from this adjustment through the normal BAS user interface. Changes due to demand limits are not cumulative.
      a. At demand-limit Level 1, increase setpoint by 0.5°C (1°F). b. At demand-limit Level 2, increase setpoint by 1°C (2°F).
      c. At demand-limit Level 3, increase setpoint by 2°C (4°F).
    2024_excerpt: 5.3.2.6. Cooling Demand Limit Set-Point Adjustment. The active cooling setpoints for all zones shall be
      increased when a demand limit is imposed on the associated Zone Group. The operator shall have the ability to exempt
      individual zones from this adjustment through the normal BAS user interface. Changes due to demand limits are not cumulative.
      a. At demand-limit Level 1, increase setpoint by offset listed in Section 3.1.1.1.b. b. At demand-limit Level 2, increase
      setpoint by offset listed in Section 3.1.1.1.b. c. At demand-limit Level 3, increase setpoint by offset listed in Section
      3.1.1.1.b.
    change_excerpt: 'replace: 2021 [user interface. Changes due to demand limits are not cumulative. a. At demand-limit Level
      1, increase setpoint by 0.5°C (1°F). b. At demand-limit Level 2, increase setpoint by 1°C (2°F). c. At demand-limit
      Level 3, increase setpoint by] -> 2024 [user interface. Changes due to demand limits are not cumulative. a. At demand-limit
      Level 1, increase setpoint by offset listed in Section 3.1.1.1.b. b. At demand-limit Level 2, increase setpoint by offset
      listed in Section 3.1.1.1.b. c. At demand-limit Level 3,] | replace: 2021 [a. At demand-limit Level 1, increase setpoint
      by 0.5°C (1°F). b. At demand-limit Level 2, increase setpoint by 1°C (2°F). c. At demand-limit Level 3, increase setpoint
      by 2°C (4°F).] -> 2024 [Level 1, increase setpoint by offset listed in Section 3.1.1.1.b. b. At demand-limit Level 2,
      increase setpoint by …'
    2021_pages: *id159
    2024_pages: *id160
  - section: 5.3.2.7
    '2021':
      status: found
      pdf_pages: &id161
      - 68
      text: "5.3.2.7. \nHeating Demand-Limit Set-Point Adjustment. The active heating setpoints for all zones shall be \n\
        decreased when a demand limit is imposed on the associated Zone Group. The operator shall have \nthe ability to exempt\
        \ individual zones from this adjustment through the normal BAS user interface. \nChanges due to demand limits are\
        \ not cumulative. \na. \nAt demand-limit Level 1, decrease setpoint by 0.5°C (1°F). \nb. At demand-limit Level 2,\
        \ decrease setpoint by 1°C (2°F). \nc. \nAt demand-limit Level 3, decrease setpoint by 2°C (4°F). \nHeating demand\
        \ limits may be desirable in buildings with electric heat or heat pumps or in regions with limited gas \ndistribution\
        \ infrastructure."
    '2024':
      status: found
      pdf_pages: &id162
      - 77
      - 78
      text: "5.3.2.7. \nHeating Demand-Limit Set-Point Adjustment. The active heating setpoints for all zones shall be \n\
        decreased when a demand limit is imposed on the associated Zone Group. The operator shall have \nthe ability to exempt\
        \ individual zones from this adjustment through the normal BAS user interface. \nChanges due to demand limits are\
        \ not cumulative. \na. At demand-limit Level 1, decrease setpoint by offset listed in Section 3.1.1.1.b. \nb. At demand-limit\
        \ Level 2, decrease setpoint by offset listed in Section 3.1.1.1.b. \nc. At demand-limit Level 3, decrease setpoint\
        \ by offset listed in Section 3.1.1.1.b. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03\
        (karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 78 ===\n76 \nASHRAE Guideline\
        \ 36-2024 \nHeating demand limits may be desirable in buildings with electric heat or heat pumps or in regions with\
        \ limited \ngas distribution infrastructure."
    2021_excerpt: 5.3.2.7. Heating Demand-Limit Set-Point Adjustment. The active heating setpoints for all zones shall be
      decreased when a demand limit is imposed on the associated Zone Group. The operator shall have the ability to exempt
      individual zones from this adjustment through the normal BAS user interface. Changes due to demand limits are not cumulative.
      a. At demand-limit Level 1, decrease setpoint by 0.5°C (1°F). b. At demand-limit Level 2, decrease setpoint by 1°C (2°F).
      c. At demand-limit Level 3, decrease setpoint by 2°C (4°F). Heating demand limits may be desirable in buildings with
      electric heat or heat pumps or in regions with limited gas …
    2024_excerpt: 5.3.2.7. Heating Demand-Limit Set-Point Adjustment. The active heating setpoints for all zones shall be
      decreased when a demand limit is imposed on the associated Zone Group. The operator shall have the ability to exempt
      individual zones from this adjustment through the normal BAS user interface. Changes due to demand limits are not cumulative.
      a. At demand-limit Level 1, decrease setpoint by offset listed in Section 3.1.1.1.b. b. At demand-limit Level 2, decrease
      setpoint by offset listed in Section 3.1.1.1.b. c. At demand-limit Level 3, decrease setpoint by offset listed in Section
      3.1.1.1.b. …
    change_excerpt: 'replace: 2021 [user interface. Changes due to demand limits are not cumulative. a. At demand-limit Level
      1, decrease setpoint by 0.5°C (1°F). b. At demand-limit Level 2, decrease setpoint by 1°C (2°F). c. At demand-limit
      Level 3, decrease setpoint by] -> 2024 [user interface. Changes due to demand limits are not cumulative. a. At demand-limit
      Level 1, decrease setpoint by offset listed in Section 3.1.1.1.b. b. At demand-limit Level 2, decrease setpoint by offset
      listed in Section 3.1.1.1.b. c. At demand-limit Level 3,] | replace: 2021 [a. At demand-limit Level 1, decrease setpoint
      by 0.5°C (1°F). b. At demand-limit Level 2, decrease setpoint by 1°C (2°F). c. At demand-limit Level 3, decrease setpoint
      by 2°C (4°F). Heating demand limits may be desirable in buildings] -> 2024 [Level 1, decrease setpoint by offset listed
      in Section …'
    2021_pages: *id161
    2024_pages: *id162
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: w
  sections_affected:
  - 5.5.3
  - 5.6.3
  - 5.7.3
  - 5.8.3
  - 5.9.3
  - 5.10.3
  - 5.11.3
  - 5.12.3
  - 5.13.3
  - 5.14.3
  - 5.18.2
  - 5.18.3
  - 5.19.2.3
  - 5.20.1
  - 5.21.1
  - 5.22.2
  - 5.22.3
  description: Removes the need to update list of all parameters and setpoints referenced in each section.
  approval_date: March 14, 2024
  systems_impacted:
  - Single-zone VAV air handling units
  - Air handling units
  - VAV terminal units
  - Condenser-water systems
  - Central plants
  - Chilled-water plants
  - Hot-water plants
  - Hydronic distribution systems
  functional_primary: Setpoint generation
  functional_secondary:
  - Documentation or editorial correction
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 5.5.3
    '2021':
      status: found
      pdf_pages: &id163
      - 73
      text: "5.5.3. \nSee Section 3.1.2.1 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint \n\
        Vcool-max, and zone maximum heating airflow setpoint Vheat-max. \nIf the minimum ventilation rate is more than 25%\
        \ or so of the cooling maximum, or DCV is used, a reheat box is \nrecommended to avoid overcooling. DCV logic is not\
        \ provided for cooling-only boxes, because doing so results in \nperiods of overcooling, as the CO2 levels due to\
        \ occupants rises much faster than the cooling load due to occupants \nbecause of thermal mass. \nCooling-only terminal\
        \ units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) \nabove the room temperature."
    '2024':
      status: found
      pdf_pages: &id164
      - 83
      text: "5.5.3. \nSee Sections 3.1.1 and 3.1.2.1 for operating parameters and setpoints. \nIf the minimum ventilation\
        \ rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is \nrecommended to avoid overcooling.\
        \ DCV logic is not provided for cooling-only boxes, because doing so results in \nperiods of overcooling, as the CO2\
        \ levels due to occupants rises much faster than the cooling load due to occupants \nbecause of thermal mass. \nCooling-only\
        \ terminal units can provide heating only when the AHU supply air temperature is more than 3°C \n(5°F) above the room\
        \ temperature."
    2021_excerpt: 5.5.3. See Section 3.1.2.1 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint
      Vcool-max, and zone maximum heating airflow setpoint Vheat-max. If the minimum ventilation rate is more than 25% or
      so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided
      for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises
      much faster than the cooling load due to occupants because of thermal mass. Cooling-only terminal units can provide
      heating only when the AHU supply air temperature is more than 3°C (5°F) …
    2024_excerpt: 5.5.3. See Sections 3.1.1 and 3.1.2.1 for operating parameters and setpoints. If the minimum ventilation
      rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling.
      DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels
      due to occupants rises much faster than the cooling load due to occupants because of thermal mass. Cooling-only terminal
      units can provide heating only when the AHU supply air temperature is more than 3°C (5°F) above the room temperature.
    change_excerpt: 'replace: 2021 [5.5.3. See Section 3.1.2.1 for zone minimum airflow setpoint Vmin, zone maximum cooling
      airflow setpoint Vcool-max, and zone maximum heating airflow] -> 2024 [5.5.3. See Sections 3.1.1 and 3.1.2.1 for operating
      parameters and setpoints. If the minimum ventilation rate is more than 25% or so of] | replace: 2021 [5.5.3. See Section
      3.1.2.1 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, and zone maximum heating
      airflow setpoint Vheat-max. If the minimum ventilation rate is more than 25% or so] -> 2024 [5.5.3. See Sections 3.1.1
      and 3.1.2.1 for operating parameters and setpoints. If the minimum ventilation rate is more than 25% or so of the cooling
      maximum, or] | replace: 2021 [5.5.3. See Section 3.1.2.1 for zone minimum airflow setpoint Vmin, zone maximum cooling
      airflow setpoint …'
    2021_pages: *id163
    2024_pages: *id164
  - section: 5.6.3
    '2021':
      status: found
      pdf_pages: &id165
      - 75
      text: "5.6.3. \nSee Section 3.1.2.2 for zone minimum airflow setpoints Vmin, zone maximum cooling airflow setpoint \n\
        Vcool-max, zone maximum heating airflow setpoint Vheat-max, zone minimum heating airflow setpoint \nVheat-min, and\
        \ the maximum DAT rise above heating setpoint MaxT."
    '2024':
      status: found
      pdf_pages: &id166
      - 86
      text: "5.6.3. \nSee Sections 3.1.1 and 3.1.2.2 for operating parameters and setpoints."
    2021_excerpt: 5.6.3. See Section 3.1.2.2 for zone minimum airflow setpoints Vmin, zone maximum cooling airflow setpoint
      Vcool-max, zone maximum heating airflow setpoint Vheat-max, zone minimum heating airflow setpoint Vheat-min, and the
      maximum DAT rise above heating setpoint MaxT.
    2024_excerpt: 5.6.3. See Sections 3.1.1 and 3.1.2.2 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.6.3. See Section 3.1.2.2 for zone minimum airflow setpoints Vmin, zone maximum cooling
      airflow setpoint Vcool-max, zone maximum heating airflow setpoint] -> 2024 [5.6.3. See Sections 3.1.1 and 3.1.2.2 for
      operating parameters and setpoints.] | replace: 2021 [5.6.3. See Section 3.1.2.2 for zone minimum airflow setpoints
      Vmin, zone maximum cooling airflow setpoint Vcool-max, zone maximum heating airflow setpoint Vheat-max, zone minimum
      heating airflow setpoint Vheat-min, and the maximum DAT rise above heating setpoint MaxT.] -> 2024 [5.6.3. See Sections
      3.1.1 and 3.1.2.2 for operating parameters and setpoints.] | replace: 2021 [maximum cooling airflow setpoint Vcool-max,
      zone maximum heating airflow setpoint Vheat-max, zone minimum heating airflow setpoint Vheat-min, and the maximum DAT
      rise above heating setpoint MaxT.] …'
    2021_pages: *id165
    2024_pages: *id166
  - section: 5.7.3
    '2021':
      status: found
      pdf_pages: &id167
      - 79
      text: "5.7.3. \nSee Section 3.1.2.3 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint \n\
        Vcool-max, and the maximum DAT rise above heating setpoint MaxT."
    '2024':
      status: found
      pdf_pages: &id168
      - 90
      text: "5.7.3. \nSee Sections 3.1.1 and 3.1.2.3 for operating parameters and setpoints."
    2021_excerpt: 5.7.3. See Section 3.1.2.3 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint
      Vcool-max, and the maximum DAT rise above heating setpoint MaxT.
    2024_excerpt: 5.7.3. See Sections 3.1.1 and 3.1.2.3 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.7.3. See Section 3.1.2.3 for zone minimum airflow setpoint Vmin, zone maximum cooling
      airflow setpoint Vcool-max, and the maximum DAT rise] -> 2024 [5.7.3. See Sections 3.1.1 and 3.1.2.3 for operating parameters
      and setpoints.] | replace: 2021 [5.7.3. See Section 3.1.2.3 for zone minimum airflow setpoint Vmin, zone maximum cooling
      airflow setpoint Vcool-max, and the maximum DAT rise above heating setpoint MaxT.] -> 2024 [5.7.3. See Sections 3.1.1
      and 3.1.2.3 for operating parameters and setpoints.] | replace: 2021 [5.7.3. See Section 3.1.2.3 for zone minimum airflow
      setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, and the maximum DAT rise above heating setpoint MaxT.]
      -> 2024 [5.7.3. See Sections 3.1.1 and 3.1.2.3 for operating parameters and'
    2021_pages: *id167
    2024_pages: *id168
  - section: 5.8.3
    '2021':
      status: found
      pdf_pages: &id169
      - 83
      text: "5.8.3. \nSee Section 3.1.2.4 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint \n\
        Vcool-max, the parallel fan maximum heating airflow setpoint Pfan-htgmax, and the maximum DAT rise \nabove heating\
        \ setpoint MaxT. \n5.8.3.1. \nPfan-z is the lowest rate at which the fan will operate when it is turned on but has\
        \ the lowest \npossible speed signal from the BAS."
    '2024':
      status: found
      pdf_pages: &id170
      - 95
      text: "5.8.3. \nSee Sections 3.1.1 and 3.1.2.4 for operating parameters and setpoints. \n5.8.3.1. \nPfan-z is the lowest\
        \ rate at which the fan will operate when it is turned on but has the lowest \npossible speed signal from the BAS."
    2021_excerpt: 5.8.3. See Section 3.1.2.4 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint
      Vcool-max, the parallel fan maximum heating airflow setpoint Pfan-htgmax, and the maximum DAT rise above heating setpoint
      MaxT. 5.8.3.1. Pfan-z is the lowest rate at which the fan will operate when it is turned on but has the lowest possible
      speed signal from the BAS.
    2024_excerpt: 5.8.3. See Sections 3.1.1 and 3.1.2.4 for operating parameters and setpoints. 5.8.3.1. Pfan-z is the lowest
      rate at which the fan will operate when it is turned on but has the lowest possible speed signal from the BAS.
    change_excerpt: 'replace: 2021 [5.8.3. See Section 3.1.2.4 for zone minimum airflow setpoint Vmin, zone maximum cooling
      airflow setpoint Vcool-max, the parallel fan maximum heating] -> 2024 [5.8.3. See Sections 3.1.1 and 3.1.2.4 for operating
      parameters and setpoints. 5.8.3.1. Pfan-z is the lowest rate at which the fan will operate] | replace: 2021 [5.8.3.
      See Section 3.1.2.4 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, the parallel
      fan maximum heating airflow setpoint Pfan-htgmax, and the maximum DAT rise above heating setpoint MaxT. 5.8.3.1. Pfan-z
      is the lowest rate at which the] -> 2024 [5.8.3. See Sections 3.1.1 and 3.1.2.4 for operating parameters and setpoints.
      5.8.3.1. Pfan-z is the lowest rate at which the fan will operate when it is turned] | replace: 2021 [airflow setpoint
      Vmin, zone maximum cooling …'
    2021_pages: *id169
    2024_pages: *id170
  - section: 5.9.3
    '2021':
      status: found
      pdf_pages: &id171
      - 88
      text: "5.9.3. \nSee Section 3.1.2.5 for zone minimum airflow setpoints Vmin, zone maximum cooling airflow setpoint \n\
        Vcool-max, and the maximum DAT rise above heating setpoint MaxT."
    '2024':
      status: found
      pdf_pages: &id172
      - 100
      text: "5.9.3. \nSee Sections 3.1.1 and 3.1.2.5 for operating parameters and setpoints."
    2021_excerpt: 5.9.3. See Section 3.1.2.5 for zone minimum airflow setpoints Vmin, zone maximum cooling airflow setpoint
      Vcool-max, and the maximum DAT rise above heating setpoint MaxT.
    2024_excerpt: 5.9.3. See Sections 3.1.1 and 3.1.2.5 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.9.3. See Section 3.1.2.5 for zone minimum airflow setpoints Vmin, zone maximum cooling
      airflow setpoint Vcool-max, and the maximum DAT rise] -> 2024 [5.9.3. See Sections 3.1.1 and 3.1.2.5 for operating parameters
      and setpoints.] | replace: 2021 [5.9.3. See Section 3.1.2.5 for zone minimum airflow setpoints Vmin, zone maximum cooling
      airflow setpoint Vcool-max, and the maximum DAT rise above heating setpoint MaxT.] -> 2024 [5.9.3. See Sections 3.1.1
      and 3.1.2.5 for operating parameters and setpoints.] | replace: 2021 [5.9.3. See Section 3.1.2.5 for zone minimum airflow
      setpoints Vmin, zone maximum cooling airflow setpoint Vcool-max, and the maximum DAT rise above heating setpoint MaxT.]
      -> 2024 [5.9.3. See Sections 3.1.1 and 3.1.2.5 for operating parameters and'
    2021_pages: *id171
    2024_pages: *id172
  - section: 5.10.3
    '2021':
      status: found
      pdf_pages: &id173
      - 91
      text: "5.10.3. \nSee Section 3.1.2.6 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint \n\
        Vcool-max, the series fan maximum heating airflow Sfan-htgmax, and the maximum DAT rise above \nheating setpoint MaxT."
    '2024':
      status: found
      pdf_pages: &id174
      - 104
      text: 5.10.3. See Sections 3.1.1 and 3.1.2.6 for operating parameters and setpoints.
    2021_excerpt: 5.10.3. See Section 3.1.2.6 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint
      Vcool-max, the series fan maximum heating airflow Sfan-htgmax, and the maximum DAT rise above heating setpoint MaxT.
    2024_excerpt: 5.10.3. See Sections 3.1.1 and 3.1.2.6 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.10.3. See Section 3.1.2.6 for zone minimum airflow setpoint Vmin, zone maximum cooling
      airflow setpoint Vcool-max, the series fan maximum heating] -> 2024 [5.10.3. See Sections 3.1.1 and 3.1.2.6 for operating
      parameters and setpoints.] | replace: 2021 [5.10.3. See Section 3.1.2.6 for zone minimum airflow setpoint Vmin, zone
      maximum cooling airflow setpoint Vcool-max, the series fan maximum heating airflow Sfan-htgmax, and the maximum DAT
      rise above heating setpoint MaxT.] -> 2024 [5.10.3. See Sections 3.1.1 and 3.1.2.6 for operating parameters and setpoints.]
      | replace: 2021 [minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, the series fan maximum
      heating airflow Sfan-htgmax, and the maximum DAT rise above heating setpoint MaxT.] -> 2024 [5.10.3. See Sections 3.1.1
      and 3.1.2.6 for …'
    2021_pages: *id173
    2024_pages: *id174
  - section: 5.11.3
    '2021':
      status: found
      pdf_pages: &id175
      - 95
      text: "5.11.3. \nSee Section 3.1.2.7 for zone minimum airflow setpoint Vmin, maximum cooling airflow setpoint \nVcool-max,\
        \ and the zone maximum heating airflow setpoint Vheat-max."
    '2024':
      status: found
      pdf_pages: &id176
      - 109
      text: 5.11.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.
    2021_excerpt: 5.11.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, maximum cooling airflow setpoint Vcool-max,
      and the zone maximum heating airflow setpoint Vheat-max.
    2024_excerpt: 5.11.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.11.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, maximum cooling airflow
      setpoint Vcool-max, and the zone maximum heating airflow] -> 2024 [5.11.3. See Sections 3.1.1 and 3.1.2.7 for operating
      parameters and setpoints.] | replace: 2021 [5.11.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, maximum
      cooling airflow setpoint Vcool-max, and the zone maximum heating airflow setpoint Vheat-max.] -> 2024 [5.11.3. See Sections
      3.1.1 and 3.1.2.7 for operating parameters and setpoints.] | replace: 2021 [5.11.3. See Section 3.1.2.7 for zone minimum
      airflow setpoint Vmin, maximum cooling airflow setpoint Vcool-max, and the zone maximum heating airflow setpoint Vheat-max.]
      -> 2024 [5.11.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and'
    2021_pages: *id175
    2024_pages: *id176
  - section: 5.12.3
    '2021':
      status: found
      pdf_pages: &id177
      - 100
      text: "5.12.3. \nSee Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint \n\
        Vcool-max, and the zone maximum heating airflow setpoint Vheat-max."
    '2024':
      status: found
      pdf_pages: &id178
      - 114
      text: 5.12.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.
    2021_excerpt: 5.12.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint
      Vcool-max, and the zone maximum heating airflow setpoint Vheat-max.
    2024_excerpt: 5.12.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.12.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling
      airflow setpoint Vcool-max, and the zone maximum heating] -> 2024 [5.12.3. See Sections 3.1.1 and 3.1.2.7 for operating
      parameters and setpoints.] | replace: 2021 [5.12.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone
      maximum cooling airflow setpoint Vcool-max, and the zone maximum heating airflow setpoint Vheat-max.] -> 2024 [5.12.3.
      See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.] | replace: 2021 [5.12.3. See Section 3.1.2.7
      for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, and the zone maximum heating
      airflow setpoint Vheat-max.] -> 2024 [5.12.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and'
    2021_pages: *id177
    2024_pages: *id178
  - section: 5.13.3
    '2021':
      status: found
      pdf_pages: &id179
      - 104
      text: "5.13.3. \nSee Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint \n\
        Vcool-max, and the zone maximum heating airflow setpoint Vheat-max."
    '2024':
      status: found
      pdf_pages: &id180
      - 118
      text: 5.13.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.
    2021_excerpt: 5.13.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint
      Vcool-max, and the zone maximum heating airflow setpoint Vheat-max.
    2024_excerpt: 5.13.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.13.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling
      airflow setpoint Vcool-max, and the zone maximum heating] -> 2024 [5.13.3. See Sections 3.1.1 and 3.1.2.7 for operating
      parameters and setpoints.] | replace: 2021 [5.13.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone
      maximum cooling airflow setpoint Vcool-max, and the zone maximum heating airflow setpoint Vheat-max.] -> 2024 [5.13.3.
      See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.] | replace: 2021 [5.13.3. See Section 3.1.2.7
      for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, and the zone maximum heating
      airflow setpoint Vheat-max.] -> 2024 [5.13.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and'
    2021_pages: *id179
    2024_pages: *id180
  - section: 5.14.3
    '2021':
      status: found
      pdf_pages: &id181
      - 108
      text: "5.14.3. \nSee Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint \n\
        Vcool-max, and the zone maximum heating airflow setpoint Vheat-max."
    '2024':
      status: found
      pdf_pages: &id182
      - 122
      text: 5.14.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.
    2021_excerpt: 5.14.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint
      Vcool-max, and the zone maximum heating airflow setpoint Vheat-max.
    2024_excerpt: 5.14.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.14.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone maximum cooling
      airflow setpoint Vcool-max, and the zone maximum heating] -> 2024 [5.14.3. See Sections 3.1.1 and 3.1.2.7 for operating
      parameters and setpoints.] | replace: 2021 [5.14.3. See Section 3.1.2.7 for zone minimum airflow setpoint Vmin, zone
      maximum cooling airflow setpoint Vcool-max, and the zone maximum heating airflow setpoint Vheat-max.] -> 2024 [5.14.3.
      See Sections 3.1.1 and 3.1.2.7 for operating parameters and setpoints.] | replace: 2021 [5.14.3. See Section 3.1.2.7
      for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, and the zone maximum heating
      airflow setpoint Vheat-max.] -> 2024 [5.14.3. See Sections 3.1.1 and 3.1.2.7 for operating parameters and'
    2021_pages: *id181
    2024_pages: *id182
  - section: 5.18.2
    '2021':
      status: found
      pdf_pages: &id183
      - 152
      text: "5.18.2. \nSee Section 3.1.6.1 for Cool_SAT, Heat_SAT, and MaxDPT."
    '2024':
      status: found
      pdf_pages: &id184
      - 171
      text: 5.18.2. See Sections 3.1.1 and 3.2.2 for operating parameters and setpoints.
    2021_excerpt: 5.18.2. See Section 3.1.6.1 for Cool_SAT, Heat_SAT, and MaxDPT.
    2024_excerpt: 5.18.2. See Sections 3.1.1 and 3.2.2 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.18.2. See Section 3.1.6.1 for Cool_SAT, Heat_SAT, and MaxDPT.] -> 2024 [5.18.2. See
      Sections 3.1.1 and 3.2.2 for operating parameters and setpoints.] | replace: 2021 [5.18.2. See Section 3.1.6.1 for Cool_SAT,
      Heat_SAT, and MaxDPT.] -> 2024 [5.18.2. See Sections 3.1.1 and 3.2.2 for operating parameters and setpoints.] | replace:
      2021 [5.18.2. See Section 3.1.6.1 for Cool_SAT, Heat_SAT, and MaxDPT.] -> 2024 [5.18.2. See Sections 3.1.1 and 3.2.2
      for operating parameters and'
    2021_pages: *id183
    2024_pages: *id184
  - section: 5.18.3
    '2021':
      status: found
      pdf_pages: &id185
      - 152
      text: "5.18.3. \nSee Section 3.2.2 for MinSpeed, MaxHeatSpeed, MaxCoolSpeed, MinPosMin, MinPosMax, DesPosMin, \nDesPosMax,\
        \ MinRelief, MaxRelief, and S-R-DIFF."
    '2024':
      status: found
      pdf_pages: &id186
      - 171
      text: 5.18.3. Not Used
    2021_excerpt: 5.18.3. See Section 3.2.2 for MinSpeed, MaxHeatSpeed, MaxCoolSpeed, MinPosMin, MinPosMax, DesPosMin, DesPosMax,
      MinRelief, MaxRelief, and S-R-DIFF.
    2024_excerpt: 5.18.3. Not Used
    change_excerpt: 'replace: 2021 [5.18.3. See Section 3.2.2 for MinSpeed, MaxHeatSpeed, MaxCoolSpeed, MinPosMin, MinPosMax,
      DesPosMin, DesPosMax, MinRelief, MaxRelief, and S-R-DIFF.] -> 2024 [5.18.3. Not'
    2021_pages: *id185
    2024_pages: *id186
  - section: 5.19.2.3
    '2021':
      status: not found
      pdf_pages: &id187 []
      text: null
    '2024':
      status: found
      pdf_pages: &id188
      - 190
      text: "5.19.2.3. \nSee Section 5.3.6 for zone temperature alarms."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.19.2.3. See Section 5.3.6 for zone temperature alarms.
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id187
    2024_pages: *id188
  - section: 5.20.1
    '2021':
      status: found
      pdf_pages: &id189
      - 172
      text: "5.20.1. \nSee Section 3.1.7 for CHWSTminX, CWRTdesX, CWSTdesX, CH-LOT, CHW-MinFlowX, CHW-\nDesFlowX, LIFTminX,\
        \ LIFTmaxX, QchX, PCHWFdesign, SCHWFdesign, MinUnloadCapX, DAHX, \nDTWB, DACT, HXFdesign, and HXDP-Design. See Section\
        \ 3.2.3 for CHW-DPmax, LocalCHW-DPmax, Cw-\nDesPumpSpdStage, MinCWVlvPos, MinCWPspeed, HxPumpDesSpd, Ch-MaxPriPumpSpdStage,\
        \ and \nCH-MinPriPumpSpdStage."
    '2024':
      status: found
      pdf_pages: &id190
      - 190
      text: 5.20.1. See Sections 3.1.7 and 3.2.3 for operating parameters and setpoints.
    2021_excerpt: 5.20.1. See Section 3.1.7 for CHWSTminX, CWRTdesX, CWSTdesX, CH-LOT, CHW-MinFlowX, CHW- DesFlowX, LIFTminX,
      LIFTmaxX, QchX, PCHWFdesign, SCHWFdesign, MinUnloadCapX, DAHX, DTWB, DACT, HXFdesign, and HXDP-Design. See Section 3.2.3
      for CHW-DPmax, LocalCHW-DPmax, Cw- DesPumpSpdStage, MinCWVlvPos, MinCWPspeed, HxPumpDesSpd, Ch-MaxPriPumpSpdStage, and
      CH-MinPriPumpSpdStage.
    2024_excerpt: 5.20.1. See Sections 3.1.7 and 3.2.3 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.20.1. See Section 3.1.7 for CHWSTminX, CWRTdesX, CWSTdesX, CH-LOT, CHW-MinFlowX, CHW-
      DesFlowX, LIFTminX, LIFTmaxX, QchX, PCHWFdesign, SCHWFdesign, MinUnloadCapX, DAHX, DTWB, DACT,] -> 2024 [5.20.1. See
      Sections 3.1.7 and 3.2.3 for operating parameters and setpoints.] | delete: 2021 [5.20.1. See Section 3.1.7 for CHWSTminX,
      CWRTdesX, CWSTdesX, CH-LOT, CHW-MinFlowX, CHW- DesFlowX, LIFTminX, LIFTmaxX, QchX, PCHWFdesign, SCHWFdesign, MinUnloadCapX,
      DAHX, DTWB, DACT, HXFdesign, and HXDP-Design. See Section 3.2.3 for CHW-DPmax, LocalCHW-DPmax, Cw- DesPumpSpdStage,
      MinCWVlvPos, MinCWPspeed, HxPumpDesSpd, Ch-MaxPriPumpSpdStage, and CH-MinPriPumpSpdStage.] -> 2024 [5.20.1. See Sections
      3.1.7 and 3.2.3 for operating parameters and setpoints.] | delete: 2021 [CHWSTminX, CWRTdesX, CWSTdesX, CH-LOT, CHW-MinFlowX,
      CHW- DesFlowX, …'
    2021_pages: *id189
    2024_pages: *id190
  - section: 5.21.1
    '2021':
      status: found
      pdf_pages: &id191
      - 235
      text: "5.21.1. \nSee Section 3.1.8 for HWSTmax, HW-LOT, HW-MinFlowX, HW-DesFlowX, QbX, B-FiringMinX, \nPHWFdesign, and\
        \ SHWFdesign. See Section 3.2.4 for HW-DPmax, LocalHW-DPmax, and B-\nMinPriPumpSpdStage."
    '2024':
      status: found
      pdf_pages: &id192
      - 255
      text: 5.21.1. See Sections 3.1.8 and 3.2.4 for operating parameters and setpoints.
    2021_excerpt: 5.21.1. See Section 3.1.8 for HWSTmax, HW-LOT, HW-MinFlowX, HW-DesFlowX, QbX, B-FiringMinX, PHWFdesign,
      and SHWFdesign. See Section 3.2.4 for HW-DPmax, LocalHW-DPmax, and B- MinPriPumpSpdStage.
    2024_excerpt: 5.21.1. See Sections 3.1.8 and 3.2.4 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.21.1. See Section 3.1.8 for HWSTmax, HW-LOT, HW-MinFlowX, HW-DesFlowX, QbX, B-FiringMinX,
      PHWFdesign, and SHWFdesign. See Section 3.2.4 for HW-DPmax, LocalHW-DPmax, and] -> 2024 [5.21.1. See Sections 3.1.8
      and 3.2.4 for operating parameters and setpoints.] | delete: 2021 [5.21.1. See Section 3.1.8 for HWSTmax, HW-LOT, HW-MinFlowX,
      HW-DesFlowX, QbX, B-FiringMinX, PHWFdesign, and SHWFdesign. See Section 3.2.4 for HW-DPmax, LocalHW-DPmax, and B- MinPriPumpSpdStage.]
      -> 2024 [5.21.1. See Sections 3.1.8 and 3.2.4 for operating parameters and setpoints.] | delete: 2021 [5.21.1. See Section
      3.1.8 for HWSTmax, HW-LOT, HW-MinFlowX, HW-DesFlowX, QbX, B-FiringMinX, PHWFdesign, and SHWFdesign. See Section 3.2.4
      for HW-DPmax, LocalHW-DPmax, and B- MinPriPumpSpdStage.] -> 2024 [5.21.1. See Sections 3.1.8 and 3.2.4 for operating
      …'
    2021_pages: *id191
    2024_pages: *id192
  - section: 5.22.2
    '2021':
      status: found
      pdf_pages: &id193
      - 262
      - 263
      text: "5.22.2. \nSee Section 3.1.7 for Cool_SAT, Heat_SAT, and DP100. \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 263 ===\n \nASHRAE Guideline 36-2021\
        \ \n261"
    '2024':
      status: found
      pdf_pages: &id194
      - 282
      text: 5.22.2. See Sections 3.1.7 and 3.2.3 for operating parameters and setpoints.
    2021_excerpt: 5.22.2. See Section 3.1.7 for Cool_SAT, Heat_SAT, and DP100. © ASHRAE. Per international copyright law,
      additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's
      prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided
      by IHS Markit under license with ASHRAE - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,
      Karthikeya Not for Resale, 01/27/2022 04:30:51 MST No reproduction or networking permitted without license from IHS
      Markit --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`--- === PDF …
    2024_excerpt: 5.22.2. See Sections 3.1.7 and 3.2.3 for operating parameters and setpoints.
    change_excerpt: 'replace: 2021 [5.22.2. See Section 3.1.7 for Cool_SAT, Heat_SAT, and DP100. © ASHRAE. Per international
      copyright law, additional reproduction, distribution, or transmission in] -> 2024 [5.22.2. See Sections 3.1.7 and 3.2.3
      for operating parameters and setpoints.] | insert: 2021 [5.22.2. See Section 3.1.7 for Cool_SAT, Heat_SAT, and DP100.
      © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either] -> 2024
      [5.22.2. See Sections 3.1.7 and 3.2.3 for operating parameters and setpoints.] | replace: 2021 [5.22.2. See Section
      3.1.7 for Cool_SAT, Heat_SAT, and DP100. © ASHRAE. Per international copyright law, additional reproduction, distribution,
      or transmission in either print or digital] -> 2024 [5.22.2. See Sections 3.1.7 and 3.2.3 for operating parameters and
      setpoints.] | replace: 2021 …'
    2021_pages: *id193
    2024_pages: *id194
  - section: 5.22.3
    '2021':
      status: found
      pdf_pages: &id195
      - 263
      text: "5.22.3. \nSee Section 3.2.3 for MinSpeed, DeadbandSpeed, MaxHeatSpeed, and MaxCoolSpeed."
    '2024':
      status: found
      pdf_pages: &id196
      - 282
      text: 5.22.3. Not Used
    2021_excerpt: 5.22.3. See Section 3.2.3 for MinSpeed, DeadbandSpeed, MaxHeatSpeed, and MaxCoolSpeed.
    2024_excerpt: 5.22.3. Not Used
    change_excerpt: 'replace: 2021 [5.22.3. See Section 3.2.3 for MinSpeed, DeadbandSpeed, MaxHeatSpeed, and MaxCoolSpeed.]
      -> 2024 [5.22.3. Not'
    2021_pages: *id195
    2024_pages: *id196
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: y
  sections_affected:
  - 5.16.4.4
  - 5.16.5.4
  description: Fixes an error the MZVAV AHUs with separate minimum outdoor air dampers which could cause both the outside
    air and return air damper to close when the supply air temperature control loop is wound up and minimum outdoor airflow
    control is enabled.
  approval_date: August 30, 2024
  systems_impacted:
  - Ventilation systems
  - Air handling units
  - Multiple-zone VAV air handling units
  functional_primary: Ventilation control
  functional_secondary:
  - Outdoor-air control
  - Economizer control
  - Airflow control
  - Equipment enable/disable
  - Process control
  comparison_status: Complete
  quality_level: Partially verified
  appendix_pages:
  - 307
  sections:
  - section: 5.16.4.4
    '2021':
      status: found
      pdf_pages: &id197
      - 120
      - 121
      - 122
      text: "5.16.4.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections\
        \ have been made. \na. \nFor units with return fans \nMinimum outdoor air control is enabled when return damper position\
        \ exceeds MRA-P because it cannot be assumed \nthat the combination of the minimum and the economizer outdoor air\
        \ dampers are providing sufficient outdoor air \nunder these conditions. \nThe 20% threshold can be increased to ensure\
        \ minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be determined\
        \ empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode\
        \ and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95%\
        \ when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.  When\
        \ MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n2. Minimum outdoor air control shall\
        \ be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes: \n\
        i. The economizer high limit conditions in Section 5.1.17are exceeded. \nii. When the minimum outdoor air damper is\
        \ open and the return air damper position is \ngreater than MRA-P. \n3. When minimum outdoor air control is enabled,\
        \ the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2shall be suspended per\
        \ the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when\
        \ minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait\
        \ 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper\
        \ position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed.\
        \ \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP\
        \ across the minimum outdoor air damper at setpoint \nMinDPsp. \n4. Minimum outdoor air control shall be disabled\
        \ when the unit is no longer in Occupied \nMode, or both of the following conditions are true for 10 minutes: \ni.\
        \ The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor air damper is\
        \ closed or the return air damper position is 10% \nbelow MRA-P. \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 121 ===\n \nASHRAE Guideline 36-2021\
        \ \n119 \n5. When minimum outdoor air control is disabled: \ni. Economizer outdoor air damper shall be fully opened.\
        \ \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the\
        \ SAT control loop \nper Section 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor air control\
        \ is enabled when economizer damper position is less than MOA-P because it cannot be \nassumed that the combination\
        \ of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor air under these conditions.\
        \ \nMinimum outdoor air control is disabled when return damper position is less than MRA-P, because the economizer\
        \ \ndamper has been closed to enable an accurate airflow measurement through the minimum outdoor air damper. \nThe\
        \ 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at\
        \ the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the\
        \ supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than zero, the system shall\
        \ calculate MOA-P.  The value of MOA-P shall scale from \n5% when supply-fan speed is at 100% design speed proportionally\
        \ up to 80% when the fan \nis at minimum speed.  When MOA-P is not being calculated for any reason, it shall be set\
        \ to \n0%. \n2. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp is \ngreater than\
        \ zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100%\
        \ design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated\
        \ for any reason, it shall be \nset to 100%. \n3. Minimum outdoor air control shall be enabled when the unit is in\
        \ Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions\
        \ in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the economizer outdoor air\
        \ damper \nposition is less than MOA-P. \n4. When minimum outdoor air control is enabled, the normal sequencing of\
        \ economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence:\
        \ \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor air control\
        \ is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait 15 seconds, then close the\
        \ economizer outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by\
        \ the SAT control \nloop in Section 5.16.2.  Economizer outdoor air damper remains closed. \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 122 ===\n \n120 \nASHRAE\
        \ Guideline 36-2021 \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n100% to\
        \ 0% to maintain DP across the minimum outdoor air damper at setpoint \nMinDPsp. \n5. Minimum outdoor air control\
        \ shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions are true for\
        \ 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The minimum outdoor\
        \ air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n6. When minimum outdoor air control\
        \ is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled\
        \ by the SAT control loop \nper Section 5.16.2. \nThe engineer must select among options for minimum outdoor air control\
        \ logic based on two criteria: \nDo the minimum outdoor air and economizer functions use separate dedicated dampers\
        \ or a single common \ndamper? \nIs outdoor air volume measured by DP P or an airflow measurement station (AFMS)?\
        \ \nControl logic selections should be made as follows: \nFor AHUs with separate dedicated dampers and OA measurement\
        \ by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nFor AHUs with separate dedicated dampers\
        \ and OA measurement by P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with a single common\
        \ damper and OA measurement by AFMS, use Section 5.16.6 and delete \nSections 5.16.4 and 5.16.5. \nAHUs with a single\
        \ common damper and OA measurement by P are not supported because OA \nmeasurements are not accurate in this configuration.\
        \ \nDCV is supported in all three options but only for California Title 24 ventilation."
    '2024':
      status: found
      pdf_pages: &id198
      - 137
      - 138
      - 139
      text: "5.16.4.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief damper or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections\
        \ have been made. \na. For units with return fans \nMinimum outdoor air control is enabled when return damper position\
        \ exceeds MRA-P because it cannot be \nassumed that the combination of the minimum and the economizer outdoor air\
        \ dampers are providing sufficient \noutdoor airflow under these conditions. \nThe 20% threshold can be increased\
        \ to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be\
        \ determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied\
        \ Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from\
        \ \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum speed.\
        \  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n2. Minimum outdoor airflow control\
        \ shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \ni. The economizer\
        \ high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is\
        \ open and the return air damper position is greater \nthan MRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode\
        \ is enabled per Section 5.1.16. \n3. When minimum outdoor airflow control is enabled, the normal sequencing of economizer\
        \ \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully\
        \ open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled\
        \ to ensure a good \nsignal across the minimum outdoor air damper. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 138 ===\n136\
        \ \nASHRAE Guideline 36-2024 \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait\
        \ 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \nair control.  Economizer outdoor\
        \ air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from\
        \ \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint MinDPsp. \n4. Minimum outdoor airflow\
        \ control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions are\
        \ true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The minimum\
        \ outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii. Outdoor\
        \ Air Pollution Mode is disabled per Section 5.1.16. \n5. When minimum outdoor airflow control is disabled: \ni. Economizer\
        \ outdoor air damper shall be fully opened. \nii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper\
        \ positions shall be controlled by the SAT control loop per \nSection 5.16.2. \nb. For units with relief dampers or\
        \ relief fans \nMinimum outdoor airflow control is enabled when the economizer damper position is less than MOA-P\
        \ because it \ncannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing\
        \ \nsufficient outdoor airflow under these conditions. \nMinimum outdoor airflow control is disabled when return damper\
        \ position is less than MRA-P, because the \neconomizer damper has been closed to enable an accurate airflow measurement\
        \ through the minimum outdoor air \ndamper. \nThe 20% and 80% thresholds can be increased/decreased to ensure minimum\
        \ outdoor airflow will be maintained \nbut at the expense of fan energy.  This threshold could be determined empirically\
        \ during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied Mode and MinDPsp\
        \ is \ngreater than zero, the system shall calculate MOA-P.  The value of MOA-P shall scale from 5% \nwhen supply-fan\
        \ speed is at 100% design speed proportionally up to 80% when the fan is at \nminimum speed.  When MOA-P is not being\
        \ calculated for any reason, it shall be set to 0%. \n2. When the supply air fan is proven on and the system is in\
        \ Occupied Mode and MinDPsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale\
        \ from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum\
        \ speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n3. Minimum outdoor airflow\
        \ control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \ni.\
        \ The economizer high limit conditions in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor\
        \ air damper is open and the economizer outdoor air damper \nposition is less than MOA-P for 10 minutes. \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 139 ===\nASHRAE Guideline 36-2024 \n137 \niii. Outdoor Air Pollution Mode is enabled\
        \ per Section 5.1.16. \n4. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \n\
        outdoor air and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully\
        \ open return air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled\
        \ to ensure a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer\
        \ outdoor air damper; and \niii. Wait 3 minutes, then release return air damper position for control by the SAT control\
        \ loop \nin Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position\
        \ endpoint MaxRA-P shall be modulated from \n100% to 0% to maintain DP across the minimum outdoor air damper at setpoint,\
        \ MinDPsp. \n5. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied \nMode, or\
        \ all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded.\
        \ \nii. The minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P. \niii. Outdoor\
        \ Air Pollution Mode is disabled per Section 5.1.16. \n6. When minimum outdoor airflow control is disabled: \ni. MaxRA-P\
        \ shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT control loop\
        \ per \nSection 5.16.2. \nThe engineer must select among options for minimum outdoor airflow control logic based on\
        \ two criteria: \nDo the minimum outdoor airflow and economizer functions use separate dedicated minimum outdoor air\
        \ \ndampers and economizer dampers, or a single (or staged) common damper(s) that provide both minimum \noutdoor air\
        \ and economizer functions? \nIs outdoor airflow measured by ∆P or an airflow measurement station (AFMS)? \nControl\
        \ logic selections should be made as follows: \nFor AHUs with separate dedicated dampers and OA measurement by AFMS,\
        \ use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nFor AHUs with separate dedicated dampers and OA measurement\
        \ by ∆P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with a single (or staged) common damper(s)\
        \ and OA measurement by AFMS, use Section 5.16.6 \nand delete Sections 5.16.4 and 5.16.5."
    2021_excerpt: 5.16.4.4. Outdoor Air and Return Air Dampers The engineer must specify whether the unit has a return fan,
      relief damper or relief fans. If there is a return fan, keep subsection (a) and delete subsection (b). If there are
      relief damper or relief fans, keep subsection (b) and delete subsection (a). Delete this flag note after selections
      have been made. a. For units with return fans Minimum outdoor air control is enabled when return damper position exceeds
      MRA-P because it cannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing
      sufficient outdoor air under these conditions. The 20% threshold …
    2024_excerpt: 5.16.4.4. Outdoor Air and Return Air Dampers The engineer must specify whether the unit has a return fan,
      relief damper or relief fans. If there is a return fan, keep subsection (a) and delete subsection (b). If there are
      relief damper or relief fans, keep subsection (b) and delete subsection (a). Delete this flag note after selections
      have been made. a. For units with return fans Minimum outdoor air control is enabled when return damper position exceeds
      MRA-P because it cannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing
      sufficient outdoor airflow under these conditions. The 20% …
    change_excerpt: 'replace: 2021 [be assumed that the combination of the minimum and the economizer outdoor air dampers
      are providing sufficient outdoor air under these conditions. The 20% threshold can be increased to ensure minimum outdoor
      airflow will be maintained but] -> 2024 [be assumed that the combination of the minimum and the economizer outdoor air
      dampers are providing sufficient outdoor airflow under these conditions. The 20% threshold can be increased to ensure
      minimum outdoor airflow will be maintained but] | replace: 2021 [When MRA-P is not being calculated for any reason,
      it shall be set to 100%. 2. Minimum outdoor air control shall be enabled when the unit is in Occupied Mode and either
      of the following conditions are] -> 2024 [When MRA-P is not being calculated for any reason, it shall be set to 100%.
      2. Minimum outdoor airflow control …'
    2021_pages: *id197
    2024_pages: *id198
  - section: 5.16.5.4
    '2021':
      status: found
      pdf_pages: &id199
      - 123
      - 124
      - 125
      text: "5.16.5.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after\
        \ selections have been made. \na. \nFor units with return fans \nMinimum outdoor air control is enabled when return\
        \ damper position exceeds MRA-P because it cannot be assumed \nthat the combination of the minimum and the economizer\
        \ outdoor air dampers are providing sufficient outdoor air \nunder these conditions. \nThe 20% threshold can be increased\
        \ to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold could be\
        \ determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system is in Occupied\
        \ Mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from\
        \ \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the \nfan is at minimum speed.\
        \  When MRA-P is not being calculated for any reason, it shall be \nset to 100%. \n2. Minimum outdoor air control\
        \ shall be enabled when the unit is in Occupied Mode and \neither of the following conditions are true for 10 minutes:\
        \ \ni. The economizer high limit conditions in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper\
        \ is open and the return air damper position is \ngreater than MRA-P. \n3. When minimum outdoor air control is enabled,\
        \ the normal sequencing of economizer \noutdoor air and return air dampers per Section 5.16.2 shall be suspended per\
        \ the following \nsequence: \ni. Fully open return air damper; and \nEconomizer outdoor air damper is closed when\
        \ minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor air damper. \nii. Wait\
        \ 15 seconds, then close the economizer outdoor air damper; and \n© ASHRAE. Per international copyright law, additional\
        \ reproduction, distribution, or transmission in either \nprint or digital form is not permitted without ASHRAE's\
        \ prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided\
        \ by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad,\
        \ Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from\
        \ IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 124 ===\n \n122 \nASHRAE Guideline\
        \ 36-2021 \niii. Wait 3 minutes, then release return air damper position for control by the SAT control \nloop in\
        \ Section 5.16.2.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint\
        \ MaxRA-P shall be modulated from \n100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint\
        \ \nMinOAsp. \n4. Minimum outdoor air control shall be disabled when the unit is no longer in Occupied \nMode, or\
        \ both of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17\
        \ are exceeded. \nii. The minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P.\
        \ \n5. When minimum outdoor air control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \n\
        ii. MaxRA-P shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT\
        \ control loop \nper Section 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor air control\
        \ is enabled when economizer damper position is less than MOA-P because it cannot be \nassumed that the combination\
        \ of the minimum and the economizer outdoor air dampers are providing sufficient \noutdoor air under these conditions.\
        \ \nMinimum outdoor air control is disabled when return damper position is less than MRA-P, because the economizer\
        \ \ndamper has been closed to enable an accurate airflow measurement through the minimum outdoor air damper. \nThe\
        \ 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at\
        \ the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the\
        \ supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall\
        \ calculate MOA-P.  The value of MOA-P shall scale from \n5% when supply-fan speed is at 100% design speed proportionally\
        \ up to 80% when the fan \nis at minimum speed.  When MOA-P is not being calculated for any reason, it shall be set\
        \ to \n0%. \n2. When the supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than\
        \ zero, the system shall calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100%\
        \ design speed proportionally down to 20% when the \nfan is at minimum speed.  When MRA-P is not being calculated\
        \ for any reason, it shall be \nset to 100%. \n3. Minimum outdoor air control shall be enabled when the unit is in\
        \ Occupied Mode and \neither of the following conditions are true for 10 minutes: \ni. The economizer high limit conditions\
        \ in Section 5.1.17 are exceeded. \nii. When the minimum outdoor air damper is open and the economizer outdoor air\
        \ damper \nposition is less than MOA-P. \n4. When minimum outdoor air control is enabled, the normal sequencing of\
        \ economizer \noutdoor air and return air dampers per Section 5.16.2 shall be superseded per the following: \n© ASHRAE.\
        \ Per international copyright law, additional reproduction, distribution, or transmission in either \nprint or digital\
        \ form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating\
        \ and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE\
        \ PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction\
        \ or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n===\
        \ PDF page 125 ===\n \nASHRAE Guideline 36-2021 \n123 \ni. Fully open return air damper; and \nEconomizer outdoor\
        \ air damper is closed when minimum outdoor air control is enabled to ensure a good signal \nacross the minimum outdoor\
        \ air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes, then\
        \ release return air damper position for control by the SAT control \nloop in Section 5.16.2.  Economizer outdoor\
        \ air damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from\
        \ \n100% to 0% to maintain airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n5. Minimum outdoor\
        \ air control shall be disabled when the unit is no longer in Occupied \nMode, or both of the following conditions\
        \ are true for 10 minutes: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded. \nii. The\
        \ minimum outdoor air damper is closed or the return air damper position is 10% \nbelow MRA-P. \n6. When minimum outdoor\
        \ air control is disabled: \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall\
        \ be controlled by the SAT control loop \nper Section 5.16.2. \nThe engineer must select among options for minimum\
        \ outdoor air control logic based on two criteria: \nDo the minimum outdoor air and economizer functions use separate\
        \ dedicated dampers or a single common \ndamper? \nIs outdoor air volume measured by DP P or an airflow measurement\
        \ station (AFMS)? \nControl logic selections should be made as follows: \nFor AHUs with a single common damper and\
        \ OA measurement by AFMS, use Section 5.16.6 and delete \nSections 5.16.4 and 5.16.5. \nFor AHUs with separate dedicated\
        \ dampers and OA measurement by P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with separate\
        \ dedicated dampers and OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6. \nAHUs\
        \ with a single common damper and OA measurement by P are not supported because OA \nmeasurements are not accurate\
        \ in this configuration. \n DCV is supported in all three options but only for California Title 24 ventilation."
    '2024':
      status: found
      pdf_pages: &id200
      - 140
      - 141
      - 142
      - 143
      text: "5.16.5.4. \nOutdoor Air and Return Air Dampers \nThe engineer must specify whether the unit has a return fan,\
        \ relief damper or relief fans. \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there\
        \ are relief dampers or relief fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after\
        \ selections have been made. \na. For units with return fans \nMinimum outdoor airflow control is enabled when return\
        \ damper position exceeds MRA-P because it cannot be \nassumed that the combination of the minimum and the economizer\
        \ outdoor air dampers are providing sufficient \noutdoor airflow under these conditions. \nThe 20% threshold can be\
        \ increased to ensure minimum outdoor airflow will be maintained but at the expense of \nfan energy.  This threshold\
        \ could be determined empirically during TAB work as well. \n1. When the supply air fan is proven on and the system\
        \ is in Occupied Mode and MinOAsp is \ngreater than zero, the system shall calculate MRA-P.  The value of MRA-P shall\
        \ scale from \n95% when supply fan speed is at 100% design speed proportionally down to 20% when the fan \nis at minimum\
        \ speed.  When MRA-P is not being calculated for any reason, it shall be set to \n100%. \n2. Minimum outdoor airflow\
        \ control shall be enabled when the unit is in Occupied Mode and any \nof the following conditions are true: \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 141 ===\nASHRAE Guideline 36-2024 \n139 \ni. The economizer high limit conditions\
        \ in Section 5.1.17 are exceeded for 10 minutes. \nii. When the minimum outdoor air damper is open and the return\
        \ air damper position is greater \nthan MRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section\
        \ 5.1.16. \n3. When minimum outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air\
        \ and return air dampers per Section 5.16.2 shall be suspended per the following \nsequence: \ni. Fully open return\
        \ air damper; and \nEconomizer outdoor air damper is closed when minimum outdoor airflow control is enabled to ensure\
        \ a good \nsignal across the minimum outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor\
        \ air damper; and \niii. Wait 3 minutes, then release return air damper position to MaxRA-P for minimum outdoor \n\
        air control.  Economizer outdoor air damper remains closed. \niv. The maximum return air damper position endpoint\
        \ MaxRA-P shall be modulated from \n100% to 0% to maintain outdoor airflow across the minimum outdoor air damper at\
        \ setpoint \nMinOAsp. \n4. Minimum outdoor airflow control shall be disabled when the unit is no longer in Occupied\
        \ \nMode, or all of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17\
        \ are not exceeded for 10 minutes. \nii. The minimum outdoor air damper is closed or the return air damper position\
        \ is 10% below \nMRA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n5. When\
        \ minimum outdoor airflow control is disabled: \ni. Economizer outdoor air damper shall be fully opened. \nii. MaxRA-P\
        \ shall be set to 100%. \niii. Economizer and return air damper positions shall be controlled by the SAT control loop\
        \ per \nSection 5.16.2. \nb. For units with relief dampers or relief fans \nMinimum outdoor airflow control is enabled\
        \ when the economizer damper position is less than MOA-P because it \ncannot be assumed that the combination of the\
        \ minimum and the economizer outdoor air dampers are providing \nsufficient outdoor airflow under these conditions.\
        \ \nMinimum outdoor airflow control is disabled when return damper position is less than MRA-P, because the \neconomizer\
        \ damper has been closed to enable an accurate airflow measurement through the minimum outdoor air \ndamper. \nThe\
        \ 20% and 80% thresholds can be increased/decreased to ensure minimum outdoor airflow will be maintained \nbut at\
        \ the expense of fan energy.  This threshold could be determined empirically during TAB work as well. \n1. When the\
        \ supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall\
        \ calculate MOA-P.  The value of MOA-P shall scale from 5% \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03\
        Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF page 142 ===\n140\
        \ \nASHRAE Guideline 36-2024 \nwhen supply-fan speed is at 100% design speed proportionally up to 80% when the fan\
        \ is at \nminimum speed.  When MOA-P is not being calculated for any reason, it shall be set to 0%. \n2. When the\
        \ supply air fan is proven on and the system is in occupied mode and MinOAsp is \ngreater than zero, the system shall\
        \ calculate MRA-P.  The value of MRA-P shall scale from \n95% when supply fan speed is at 100% design speed proportionally\
        \ down to 20% when the fan \nis at minimum speed.  When MRA-P is not being calculated for any reason, it shall be\
        \ set to \n100%. \n3. Minimum outdoor airflow control shall be enabled when the unit is in Occupied Mode and any \n\
        of the following conditions are true: \ni. The economizer high limit conditions in Section 5.1.17 are exceeded for\
        \ 10 minutes. \nii. When the minimum outdoor air damper is open and the economizer outdoor air damper \nposition is\
        \ less than MOA-P for 10 minutes. \niii. Outdoor Air Pollution Mode is enabled per Section 5.1.16. \n4. When minimum\
        \ outdoor airflow control is enabled, the normal sequencing of economizer \noutdoor air and return air dampers per\
        \ Section 5.16.2 shall be superseded per the following: \ni. Fully open return air damper; and \nEconomizer outdoor\
        \ air damper is closed when minimum outdoor airflow control is enabled to ensure a good \nsignal across the minimum\
        \ outdoor air damper. \nii. Wait 15 seconds, then close the economizer outdoor air damper; and \niii. Wait 3 minutes,\
        \ then release return air damper position to MaxRA-P for minimum outdoor \nairflow control.  Economizer outdoor air\
        \ damper remains closed. \niv. The maximum return air damper position endpoint MaxRA-P shall be modulated from \n\
        100% to 0% to maintain outdoor airflow across the minimum outdoor air damper at setpoint \nMinOAsp. \n5. Minimum outdoor\
        \ airflow control shall be disabled when the unit is no longer in Occupied \nMode, or all of the following conditions\
        \ are true: \ni. The economizer high limit conditions in Section 5.1.17 are not exceeded for 10 minutes. \nii. The\
        \ minimum outdoor air damper is closed or the return air damper position is 10% below \nMRA-P for 10 minutes. \niii.\
        \ Outdoor Air Pollution Mode is disabled per Section 5.1.16. \n6. When minimum outdoor airflow control is disabled:\
        \ \ni. MaxRA-P shall be set to 100%. \nii. Economizer and return air damper positions shall be controlled by the SAT\
        \ control loop per \nSection 5.16.2. \nThe engineer must select among options for minimum outdoor airflow control\
        \ logic based on two criteria: \nDo the minimum outdoor airflow and economizer functions use separate dedicated minimum\
        \ outdoor air \ndampers and economizer dampers, or a single (or staged) common damper(s) that provide both minimum\
        \ \noutdoor air and economizer functions? \nIs outdoor airflow measured by ∆P or an airflow measurement station (AFMS)?\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 143 ===\nASHRAE Guideline 36-2024 \n141 \nControl logic selections\
        \ should be made as follows: \nFor AHUs with a single (or staged) common damper(s) and OA measurement by AFMS, use\
        \ Section 5.16.6 \nand delete Sections 5.16.4 and 5.16.5. \nFor AHUs with separate dedicated dampers and OA measurement\
        \ by ∆P, use Section 5.16.4 and delete \nSections 5.16.5 and 5.16.6. \nFor AHUs with separate dedicated dampers and\
        \ OA measurement by AFMS, use Section 5.16.5 and delete \nSections 5.16.4 and 5.16.6."
    2021_excerpt: 5.16.5.4. Outdoor Air and Return Air Dampers The engineer must specify whether the unit has a return fan,
      relief damper or relief fans. If there is a return fan, keep subsection (a) and delete subsection (b). If there are
      relief dampers or relief fans, keep subsection (b) and delete subsection (a). Delete this flag note after selections
      have been made. a. For units with return fans Minimum outdoor air control is enabled when return damper position exceeds
      MRA-P because it cannot be assumed that the combination of the minimum and the economizer outdoor air dampers are providing
      sufficient outdoor air under these conditions. The 20% threshold …
    2024_excerpt: 5.16.5.4. Outdoor Air and Return Air Dampers The engineer must specify whether the unit has a return fan,
      relief damper or relief fans. If there is a return fan, keep subsection (a) and delete subsection (b). If there are
      relief dampers or relief fans, keep subsection (b) and delete subsection (a). Delete this flag note after selections
      have been made. a. For units with return fans Minimum outdoor airflow control is enabled when return damper position
      exceeds MRA-P because it cannot be assumed that the combination of the minimum and the economizer outdoor air dampers
      are providing sufficient outdoor airflow under these conditions. The 20% …
    change_excerpt: 'replace: 2021 [(a). Delete this flag note after selections have been made. a. For units with return fans
      Minimum outdoor air control is enabled when return damper position exceeds MRA-P because it cannot be assumed that the
      combination of] -> 2024 [(a). Delete this flag note after selections have been made. a. For units with return fans Minimum
      outdoor airflow control is enabled when return damper position exceeds MRA-P because it cannot be assumed that the combination
      of] | replace: 2021 [be assumed that the combination of the minimum and the economizer outdoor air dampers are providing
      sufficient outdoor air under these conditions. The 20% threshold can be increased to ensure minimum outdoor airflow
      will be maintained but] -> 2024 [be assumed that the combination of the minimum and the economizer outdoor air dampers
      are providing …'
    2021_pages: *id199
    2024_pages: *id200
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
- addendum: z
  sections_affected:
  - 3.1.1.4
  - 3.1.4.6
  - '4.1'
  - '4.2'
  - '4.3'
  - '4.4'
  - '4.5'
  - '4.6'
  - 5.3.6.2
  - 5.5.8.3
  - 5.6.8.5
  - 5.7.8.5
  - 5.8.8.5
  - 5.9.8.5
  - 5.10.8.5
  - 5.11.8.6
  - 5.12.8.6
  - 5.13.8.6
  - 5.14.8.6
  - 5.16.2.2
  - 5.16.2.3
  description: Adds options for humidity limiting logic.
  approval_date: December 3, 2024
  systems_impacted:
  - Humidity-control systems
  - Air handling units
  - Multiple-zone VAV air handling units
  - VAV terminal units
  - Generic sequences or cross-system functions
  functional_primary: Humidity control
  functional_secondary:
  - Setpoint generation
  comparison_status: Partial
  quality_level: Partially verified
  appendix_pages:
  - 307
  - 308
  sections:
  - section: 3.1.1.4
    '2021':
      status: not found
      pdf_pages: &id201 []
      text: null
    '2024':
      status: found
      pdf_pages: &id202
      - 8
      - 9
      text: "3.1.1.4. \nZone Dew Point Temperature (DPT) High Limits \nFor Climate Zones 0A, 1A, 2A, and 3A, ASHRAE Standard\
        \ 90.1 requires supply air temperature reset to be \nunimpeded by dehumidification controls, thus implying the use\
        \ of separate outdoor air cooling coil, dedicated \noutdoor air system, etc., all of which are currently outside the\
        \ scope of ASHRAE Guideline 36.   \nFor all other Climate Zones, ASHRAE Standard 90.1 allows humidity controls to\
        \ adjust the supply air temperature \nreset in multiple-zone HVAC systems.  ASHRAE Guideline 36 provides a means for\
        \ this adjustment as described \nbelow.  At the designer’s option, this limit may be imposed based on outdoor air\
        \ dew point, return air dew point, \nand/or dew point feedback from the zones.  If other energy-conserving dehumidification\
        \ strategies are included in \nthe design, they should be deployed for humidity control before reducing the supply\
        \ air temperature.   \nDew point is used as the humidity variable, rather than relative humidity, based on the dew\
        \ point high limits \nprescribed in Standard 62.1-2022 addendum k, which in turn were largely based on ASHRAE Handbook\
        \ – \nApplications Chapter 64 Moisture and Mold which recommends controlling dew point temperature (rather than \n\
        relative humidity) to mitigate mold growth.  It is anticipated that Standard 90.1 will also limit the use of active\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 9 ===\nASHRAE Guideline 36-2024 \n7 \ndehumidification based on dew\
        \ point temperature to correspond to Standard 62.1 limits.  However, almost all \ncommercial humidity sensors measure\
        \ relative humidity; to determine dew point temperature, concurrent drybulb \ntemperature must also be measured, and\
        \ either the sensors must include psychrometric algorithms in firmware to \ngenerate a dew point signal, or psychrometric\
        \ algorithms residing in the digital control system must make this \nconversion.  Both are readily available although\
        \ not yet commonly used. \nThe following limits apply to control based on zone dew point.  See Section 3.1.4.6 for\
        \ humidity limits based on \noutdoor air dew point and return air dew point. \nEvery zone that has a dew point high\
        \ limit must be equipped with a humidity sensor.   \nFor these humidity control strategies to be effective and efficient,\
        \ accurate and reliable humidity sensors are \nessential.  High quality sensors are strongly recommended. \nZones\
        \ with humidity limits participate in a Trim & Respond loop based on the measured zone dew point.  As a \nresult,\
        \ erroneous humidity sensors can easily create a rogue zone situation that locks the SAT reset loop and \nwastes energy.\
        \  It is recommended that the designer set humidity limits only on those zones where it is essential, \neven if all\
        \ zones are to be equipped with humidity sensors. \nZone Importance factors and the T&R loop Ignore value can be adjusted\
        \ to ensure that critical zones get an \nimmediate response to high detected high humidity.  However, this strategy\
        \ makes the creation of rogue zones even \nmore likely. \na. Dew point shall be limited in the following zones and\
        \ zone types as provided in Table 3.1.1.4. \nTable 3.1.1.4 Dew Point Temperature High Limits for Zones \nZone Tag\
        \ or Zone Type \nOccupied \nUnoccupied \nRoom #x \n15.6°C (60°F) DPT \n15.6°C (60°F) DPT \nRoom #y \n15.6°C (60°F)\
        \ DPT \n15.6°C (60°F) DPT \nOperating Room \n11.7°C (53°F) DPT \n15.6°C (60°F) DPT \nb. A dew point high limit value\
        \ shall not be assigned to the zones not listed above, or to zones which \ndo not have a local humidity sensor."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 3.1.1.4. Zone Dew Point Temperature (DPT) High Limits For Climate Zones 0A, 1A, 2A, and 3A, ASHRAE Standard
      90.1 requires supply air temperature reset to be unimpeded by dehumidification controls, thus implying the use of separate
      outdoor air cooling coil, dedicated outdoor air system, etc., all of which are currently outside the scope of ASHRAE
      Guideline 36. For all other Climate Zones, ASHRAE Standard 90.1 allows humidity controls to adjust the supply air temperature
      reset in multiple-zone HVAC systems. ASHRAE Guideline 36 provides a means for this adjustment as described below. At
      the designer’s option, this limit may be imposed based on …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id201
    2024_pages: *id202
  - section: 3.1.4.6
    '2021':
      status: not found
      pdf_pages: &id203 []
      text: null
    '2024':
      status: found
      pdf_pages: &id204
      - 16
      - 17
      text: "3.1.4.6. \nHumidity limits \nFor Climate Zones 0A, 1A, 2A, and 3A, ASHRAE Standard 90.1 requires supply air temperature\
        \ reset to be \nunimpeded by dehumidification controls, thus implying the use of separate outdoor air cooling coil,\
        \ dedicated \noutdoor air system, etc., all of which are currently outside the scope of ASHRAE Guideline 36. \nFor\
        \ all other Climate Zones, ASHRAE Standard 90.1 allows humidity controls to adjust the supply air temperature \nreset\
        \ in multiple-zone HVAC systems.  ASHRAE Guideline 36 provides a means for this adjustment as described \nbelow. \
        \ At the designer’s option, this limit may be imposed based on outdoor air dew point, return air dew point, \nand/or\
        \ dew point feedback from the zones.  If other energy-conserving dehumidification strategies are included in \nthe\
        \ design, they should be deployed for humidity control before reducing the supply air temperature.   \nDew point is\
        \ used as the humidity variable, rather than relative humidity, based on the dew point high limits \nprescribed in\
        \ Standard 62.1-2022 addendum k, which in turn were largely based on ASHRAE Handbook – \nApplications Chapter 64 Moisture\
        \ and Mold, which also recommends controlling dew point temperature (rather \nthan relative humidity) to mitigate\
        \ mold growth.  It is anticipated that Standard 90.1 will also limit the use of active \nThis\x03file\x03is\x03licensed\x03\
        to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF\
        \ page 17 ===\nASHRAE Guideline 36-2024 \n15 \ndehumidification based on dew point temperature to correspond to Standard\
        \ 62.1 limits.  However, almost all \ncommercial humidity sensors measure relative humidity; to measure dew point,\
        \ concurrent drybulb temperature \nmust also be measured, and either the sensors must include psychrometric algorithms\
        \ in firmware to generate a \ndew point signal, or psychrometric algorithms residing in the digital control system\
        \ must make this conversion.  \nBoth are readily available although not yet commonly used. \nThe following setpoints\
        \ apply to control based on outdoor air dew point and/or return air dew point.  Refer to \nSection 3.1.1.4 for zone\
        \ humidity-based dew point limits.  Note that using zone humidity sensors is the most direct \nand energy efficient\
        \ humidity control logic but also has the highest first costs and maintenance costs.   \nFor these humidity control\
        \ strategies to be effective and efficient, accurate and reliable references for outdoor air \ndew point and return\
        \ air dew point are required.  High quality sensors are strongly recommended.  For outdoor \nair dew point, another\
        \ option is to reference the nearest airport or NOAA weather station in place of a local \nsensor. \nRetain the following\
        \ two parameters for humidity control that limits supply air temperature reset based on \noutside air dew point temperature.\
        \  Delete otherwise. \na. OADPT_Min, the lower value of the outdoor air dew point reset range. \nb. OADPT_Max, the\
        \ higher value of the outdoor air dew point reset range. \nWhen limiting humidity based on outdoor air conditions,\
        \ OADPT_Min and OADPT_Max define the range of \noutdoor air dew point temperatures used in the humidity-limiting reset\
        \ logic. \nValues of OADPT_Min = 55°F and OADPT_Max = 60°F are appropriate for typical comfort cooling applications.\
        \  \nApplication-specific requirements such as healthcare, pharmaceutical, laboratory, ice rink, or museum exhibit\
        \ \nspaces may dictate the use of a lower range of values. \nNote that control based on outdoor air dew point will\
        \ prevent the introduction of large volumes of humid \nventilation air, but will not respond to elevated indoor humidity\
        \ conditions caused by other latent loads. \nRetain the following two parameters for humidity control that limits\
        \ supply air temperature reset based on \nreturn air dew point temperature.  Delete otherwise. \nc. RADPT_Min, the\
        \ lower value of the return air dew point reset range. \nd. RADPT_Max, the higher value of the return air dew point\
        \ reset range. \nWhen limiting humidity based on return air conditions, RADPT_Min and RADPT_Max define the range of\
        \ return \nair dew point temperatures used in the humidity-limiting reset logic. \nTypical values are RADPT_Min =\
        \ 55°F and RADPT_Max = 60°F, though application-specific requirements may \ndictate different values. \nNote that\
        \ control based on return air only responds to the average condition across the building.  Individual zones \nwith\
        \ high humidity will most likely not be detected."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 3.1.4.6. Humidity limits For Climate Zones 0A, 1A, 2A, and 3A, ASHRAE Standard 90.1 requires supply air
      temperature reset to be unimpeded by dehumidification controls, thus implying the use of separate outdoor air cooling
      coil, dedicated outdoor air system, etc., all of which are currently outside the scope of ASHRAE Guideline 36. For all
      other Climate Zones, ASHRAE Standard 90.1 allows humidity controls to adjust the supply air temperature reset in multiple-zone
      HVAC systems. ASHRAE Guideline 36 provides a means for this adjustment as described below. At the designer’s option,
      this limit may be imposed based on outdoor air dew point, return …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id203
    2024_pages: *id204
  - section: '4.1'
    '2021':
      status: not found
      pdf_pages: &id205 []
      text: null
    '2024':
      status: found
      pdf_pages: &id206
      - 3
      text: "4.1 \nVAV Terminal Unit—Cooling Only .............................................................................\
        \ 31"
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: Not located in the supplied edition.
    change_excerpt: Comparison unavailable from the supplied extraction evidence.
    2021_pages: *id205
    2024_pages: *id206
  - section: '4.2'
    '2021':
      status: not found
      pdf_pages: &id207 []
      text: null
    '2024':
      status: found
      pdf_pages: &id208
      - 3
      text: "4.2 \nVAV Terminal Unit with Reheat ...................................................................................\
        \ 31"
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: Not located in the supplied edition.
    change_excerpt: Comparison unavailable from the supplied extraction evidence.
    2021_pages: *id207
    2024_pages: *id208
  - section: '4.3'
    '2021':
      status: not found
      pdf_pages: &id209 []
      text: null
    '2024':
      status: found
      pdf_pages: &id210
      - 3
      text: "4.3 \nFan-Powered Terminal Unit (Series or Parallel, Constant- or Variable-Speed Fan) .... 32"
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: Not located in the supplied edition.
    change_excerpt: Comparison unavailable from the supplied extraction evidence.
    2021_pages: *id209
    2024_pages: *id210
  - section: '4.4'
    '2021':
      status: not found
      pdf_pages: &id211 []
      text: null
    '2024':
      status: found
      pdf_pages: &id212
      - 3
      text: "4.4 \nDual-Duct Terminal Unit with Inlet Sensors .................................................................\
        \ 32"
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: Not located in the supplied edition.
    change_excerpt: Comparison unavailable from the supplied extraction evidence.
    2021_pages: *id211
    2024_pages: *id212
  - section: '4.5'
    '2021':
      status: not found
      pdf_pages: &id213 []
      text: null
    '2024':
      status: found
      pdf_pages: &id214
      - 3
      text: "4.5 \nDual-Duct Terminal Unit with Discharge Sensor .........................................................\
        \ 33"
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: Not located in the supplied edition.
    change_excerpt: Comparison unavailable from the supplied extraction evidence.
    2021_pages: *id213
    2024_pages: *id214
  - section: '4.6'
    '2021':
      status: not found
      pdf_pages: &id215 []
      text: null
    '2024':
      status: found
      pdf_pages: &id216
      - 3
      text: "4.6 \nMultiple-Zone VAV Air-Handling Unit ........................................................................\
        \ 33"
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: Not located in the supplied edition.
    change_excerpt: Comparison unavailable from the supplied extraction evidence.
    2021_pages: *id215
    2024_pages: *id216
  - section: 5.3.6.2
    '2021':
      status: not found
      pdf_pages: &id217 []
      text: null
    '2024':
      status: found
      pdf_pages: &id218
      - 80
      text: "5.3.6.2. \nZone Dew Point Alarms \na. See Section 3.1.1.4 for zone dew point high limits. \nb. High dew point\
        \ alarm \n1. If the zone is less than or equal to 1°C (2°F) above the dew point limit for 6 hours, generate a \nLevel\
        \ 4 alarm. \n2. If the zone is less than or equal to 1°C (2°F) above the dew point limit for 12 hours, generate a\
        \ \nLevel 3 alarm. \n3. If the zone is less than or equal to 1°C (2°F) above the dew point limit for 24 hours, generate\
        \ a \nLevel 2 alarm. \n4. If the zone is greater than 1°C (2°F) above the dew point limit for 2 hours, generate a\
        \ Level 3 \nalarm. \n5. If the zone is greater than 2°C (4°F) above the dew point limit for 8 hours, generate a Level\
        \ 2 \nalarm."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.3.6.2. Zone Dew Point Alarms a. See Section 3.1.1.4 for zone dew point high limits. b. High dew point
      alarm 1. If the zone is less than or equal to 1°C (2°F) above the dew point limit for 6 hours, generate a Level 4 alarm.
      2. If the zone is less than or equal to 1°C (2°F) above the dew point limit for 12 hours, generate a Level 3 alarm.
      3. If the zone is less than or equal to 1°C (2°F) above the dew point limit for 24 hours, generate a Level 2 alarm.
      4. If the zone is greater than 1°C (2°F) above the dew point limit for 2 hours, generate a Level 3 alarm. 5. If the
      zone is greater than 2°C (4°F) above the dew point limit for 8 hours, …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id217
    2024_pages: *id218
  - section: 5.5.8.3
    '2021':
      status: not found
      pdf_pages: &id219 []
      text: null
    '2024':
      status: found
      pdf_pages: &id220
      - 86
      text: "5.5.8.3. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after\
        \ suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point\
        \ exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression\
        \ period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s\
        \ \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests.\
        \ \nIf the minimum ventilation rate is more than 25% or so of the cooling maximum, or demand-controlled ventilation\
        \ \nis used, a reheat box is recommended to avoid overcooling."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.5.8.3. For zones with a humidity sensor and a dew point high limit assigned to the zone per Section 3.1.1.4,
      Humidity SAT Limit Requests. a. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone dew point exceeds the limit by
      2°C (3°F) for 30 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c.
      Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to setpoint change per
      Section 5.1.20, send 1 request until the zone dew point is less …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id219
    2024_pages: *id220
  - section: 5.6.8.5
    '2021':
      status: not found
      pdf_pages: &id221 []
      text: null
    '2024':
      status: found
      pdf_pages: &id222
      - 90
      text: "5.6.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after\
        \ suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point\
        \ exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression\
        \ period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s\
        \ \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.6.8.5. For zones with a humidity sensor and a dew point high limit assigned to the zone per Section 3.1.1.4,
      Humidity SAT Limit Requests. a. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone dew point exceeds the limit by
      2°C (3°F) for 30 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c.
      Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to setpoint change per
      Section 5.1.20, send 1 request until the zone dew point is less …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id221
    2024_pages: *id222
  - section: 5.7.8.5
    '2021':
      status: not found
      pdf_pages: &id223 []
      text: null
    '2024':
      status: found
      pdf_pages: &id224
      - 94
      - 95
      text: "5.7.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 95 ===\nASHRAE Guideline 36-2024 \n93 \na. If the zone dew point exceeds\
        \ the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section 5.1.20,\
        \ send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after suppression\
        \ \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the\
        \ limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send 1 request until\
        \ the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less\
        \ than or equal to the limit, send 0 requests."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.7.8.5. For zones with a humidity sensor and a dew point high limit assigned to the zone per Section 3.1.1.4,
      Humidity SAT Limit Requests. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 95 === ASHRAE Guideline 36-2024 93 a. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes
      and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone dew point
      exceeds the limit by 2°C (3°F) for 30 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 2 requests. c. Else if the zone dew point exceeds …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id223
    2024_pages: *id224
  - section: 5.8.8.5
    '2021':
      status: not found
      pdf_pages: &id225 []
      text: null
    '2024':
      status: found
      pdf_pages: &id226
      - 100
      text: "5.8.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after\
        \ suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point\
        \ exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression\
        \ period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s\
        \ \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.8.8.5. For zones with a humidity sensor and a dew point high limit assigned to the zone per Section 3.1.1.4,
      Humidity SAT Limit Requests. a. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone dew point exceeds the limit by
      2°C (3°F) for 30 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c.
      Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to setpoint change per
      Section 5.1.20, send 1 request until the zone dew point is less …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id225
    2024_pages: *id226
  - section: 5.9.8.5
    '2021':
      status: not found
      pdf_pages: &id227 []
      text: null
    '2024':
      status: found
      pdf_pages: &id228
      - 104
      text: "5.9.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after\
        \ suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point\
        \ exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression\
        \ period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s\
        \ \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.9.8.5. For zones with a humidity sensor and a dew point high limit assigned to the zone per Section 3.1.1.4,
      Humidity SAT Limit Requests. a. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone dew point exceeds the limit by
      2°C (3°F) for 30 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c.
      Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to setpoint change per
      Section 5.1.20, send 1 request until the zone dew point is less …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id227
    2024_pages: *id228
  - section: 5.10.8.5
    '2021':
      status: not found
      pdf_pages: &id229 []
      text: null
    '2024':
      status: found
      pdf_pages: &id230
      - 108
      - 109
      text: "5.10.8.5. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after\
        \ suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point\
        \ exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression\
        \ period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s\
        \ \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests.\
        \ \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 109 ===\nASHRAE Guideline 36-2024 \n107"
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.10.8.5. For zones with a humidity sensor and a dew point high limit assigned to the zone per Section 3.1.1.4,
      Humidity SAT Limit Requests. a. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone dew point exceeds the limit by
      2°C (3°F) for 30 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c.
      Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to setpoint change per
      Section 5.1.20, send 1 request until the zone dew point is less …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id229
    2024_pages: *id230
  - section: 5.11.8.6
    '2021':
      status: not found
      pdf_pages: &id231 []
      text: null
    '2024':
      status: found
      pdf_pages: &id232
      - 114
      text: "5.11.8.6. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after\
        \ suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nb. Else if the zone dew point\
        \ exceeds the limit by 2°C (3°F) for 30 minutes and after suppression \nperiod due to setpoint change per Section\
        \ 5.1.20, send 2 requests. \nc. Else if the zone dew point exceeds the limit for 30 minutes and after suppression\
        \ period due to \nsetpoint change per Section 5.1.20, send 1 request until the zone dew point is less than the zone’s\
        \ \nhigh limit for 10 minutes. \nd. Else if the zone dew point is less than or equal to the limit, send 0 requests."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.11.8.6. For zones with a humidity sensor and a dew point high limit assigned to the zone per Section 3.1.1.4,
      Humidity SAT Limit Requests. a. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone dew point exceeds the limit by
      2°C (3°F) for 30 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c.
      Else if the zone dew point exceeds the limit for 30 minutes and after suppression period due to setpoint change per
      Section 5.1.20, send 1 request until the zone dew point is less …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id231
    2024_pages: *id232
  - section: 5.12.8.6
    '2021':
      status: not found
      pdf_pages: &id233 []
      text: null
    '2024':
      status: found
      pdf_pages: &id234
      - 117
      - 118
      text: "5.12.8.6. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 118 ===\n116 \nASHRAE Guideline 36-2024 \na. If the zone dew point\
        \ exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section\
        \ 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after\
        \ suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point\
        \ exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send\
        \ 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew\
        \ point is less than or equal to the limit, send 0 requests."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.12.8.6. For zones with a humidity sensor and a dew point high limit assigned to the zone per Section 3.1.1.4,
      Humidity SAT Limit Requests. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 118 === 116 ASHRAE Guideline 36-2024 a. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes
      and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone dew point
      exceeds the limit by 2°C (3°F) for 30 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 2 requests. c. Else if the zone dew point exceeds …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id233
    2024_pages: *id234
  - section: 5.13.8.6
    '2021':
      status: not found
      pdf_pages: &id235 []
      text: null
    '2024':
      status: found
      pdf_pages: &id236
      - 121
      - 122
      text: "5.13.8.6. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 122 ===\n120 \nASHRAE Guideline 36-2024 \na. If the zone dew point\
        \ exceeds the limit by 3°C (5°F) for 30 minutes and after suppression period \ndue to setpoint change per Section\
        \ 5.1.20, send 3 requests. \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30 minutes and after\
        \ suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else if the zone dew point\
        \ exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per Section 5.1.20, send\
        \ 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \nd. Else if the zone dew\
        \ point is less than or equal to the limit, send 0 requests."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.13.8.6. For zones with a humidity sensor and a dew point high limit assigned to the zone per Section 3.1.1.4,
      Humidity SAT Limit Requests. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 122 === 120 ASHRAE Guideline 36-2024 a. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes
      and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone dew point
      exceeds the limit by 2°C (3°F) for 30 minutes and after suppression period due to setpoint change per Section 5.1.20,
      send 2 requests. c. Else if the zone dew point exceeds …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id235
    2024_pages: *id236
  - section: 5.14.8.6
    '2021':
      status: not found
      pdf_pages: &id237 []
      text: null
    '2024':
      status: found
      pdf_pages: &id238
      - 125
      - 126
      text: "5.14.8.6. \nFor zones with a humidity sensor and a dew point high limit assigned to the zone per Section \n3.1.1.4,\
        \ Humidity SAT Limit Requests. \na. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after\
        \ suppression period \ndue to setpoint change per Section 5.1.20, send 3 requests. \nThis\x03file\x03is\x03licensed\x03\
        to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF\
        \ page 126 ===\n124 \nASHRAE Guideline 36-2024 \nb. Else if the zone dew point exceeds the limit by 2°C (3°F) for\
        \ 30 minutes and after suppression \nperiod due to setpoint change per Section 5.1.20, send 2 requests. \nc. Else\
        \ if the zone dew point exceeds the limit for 30 minutes and after suppression period due to \nsetpoint change per\
        \ Section 5.1.20, send 1 request until the zone dew point is less than the zone’s \nhigh limit for 10 minutes. \n\
        d. Else if the zone dew point is less than or equal to the limit, send 0 requests."
    2021_excerpt: Not located in the supplied edition.
    2024_excerpt: 5.14.8.6. For zones with a humidity sensor and a dew point high limit assigned to the zone per Section 3.1.1.4,
      Humidity SAT Limit Requests. a. If the zone dew point exceeds the limit by 3°C (5°F) for 30 minutes and after suppression
      period due to setpoint change per Section 5.1.20, send 3 requests. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025
      === PDF page 126 === 124 ASHRAE Guideline 36-2024 b. Else if the zone dew point exceeds the limit by 2°C (3°F) for 30
      minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the zone
      dew point exceeds …
    change_excerpt: New section/content in 2024; no corresponding 2021 section was extracted.
    2021_pages: *id237
    2024_pages: *id238
  - section: 5.16.2.2
    '2021':
      status: found
      pdf_pages: &id239
      - 112
      - 113
      - 114
      text: "5.16.2.2. \nSupply Air Temperature Setpoint \nThe default range of outdoor air temperatures [21°C (70°F) –16°C\
        \ (60°F)] used to reset the Occupied Mode SAT \nsetpoint was chosen to maximize economizer hours. It may be preferable\
        \ to use a lower range of OATs (e.g., 18°C \n[65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller\
        \ plant that is running anyway; reheat is \nminimized, as in a VAV dual-fan dual-duct system, or the climate severely\
        \ limits the number of available economizer \nhours. \nIf using this logic, the engineer should oversize interior\
        \ zones and rooms with high cooling loads (design them to be \nsatisfied by the warmest SAT) so these zones do not\
        \ drive the T&R block to the minimum SAT setpoint. \na. \nSee Section 3.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min,\
        \ and OAT_Max setpoints. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission\
        \ in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American\
        \ Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE\
        \ - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale,\
        \ 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 113 ===\n \nASHRAE Guideline 36-2021 \n111 \nb. During Occupied Mode and Setup Mode, setpoint shall\
        \ be reset from Min_ClgSAT when the \noutdoor air temperature is OAT_Max and above, proportionally up to T-max when\
        \ the outdoor \nair temperature is OAT_Min and below. \n1. T-max shall be reset using T&R logic (see Section 5.1.14)\
        \ between Min_ClgSAT and \nMax_ClgSAT. The parameters shown in Table 5.16.2.2 are suggested as a starting place, \n\
        but they will require adjustment during the commissioning/tuning phase. \nThe T&R reset parameters in Table 5.16.2.2\
        \ are suggested as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase.\
        \ \nTable 5.16.2.2 Trim & Respond Variables \nVariable \nValue \nDevice \nSupply fan \nSP0 \nSPmax \nSPmin \nMin_ClgSAT\
        \  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes \nT \n2 minutes \nI \n2 \nR \nZone cooling SAT requests \nSPtrim \n+0.1°C\
        \ (+0.2°F) \nSPres \n–0.2°C (–0.3°F) \nSPres-max \n–0.6°C (–1.0°F) \n \nThe net result of this SAT reset strategy\
        \ is depicted in the Figure 5.16.2.2 for Min_ClgSAT = 12°C (55°F), \nMax_ClgSAT = 18°C (65°F), OAT_Max = 21°C (70°F),\
        \ and OAT_Min = 16°C (60°F). \n \nInformative Figure 5.16.2.2 Example supply air temperature reset diagram. \nT-max\
        \ \nThe diamond represents \nT-max at 60°F \nSAT Setpoint \nOutdoor Air Temperature \nOAT_Min \n16°C (60°F) \nOAT_Max\
        \ \n21°C (70°F) \nMin_ClgSAT \n12°C (55°F) \nMax_ClgSAT \n18°C (65°F) \nThe star represents the \nactive supply air\
        \ \ntemperature setpoint at 65°F \nOAT and T-max of 60°F \nT-max varies between SPmin \nand SPmax based on requests\
        \ \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \n\
        print or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 114 ===\n \n112 \nASHRAE Guideline 36-2021 \nc. \nDuring Cooldown Mode, setpoint shall be Min_ClgSAT.\
        \ \nd. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F). \nRaising the SAT setpoint in warmup will\
        \ effectively lock out the economizer and cooling coil, which is desirable for \nwarmup even if there is no heating\
        \ coil at the AHU to meet the higher SAT. \nThis does not apply in the case of a DFDD AHU or if all the zones are\
        \ equipped with fan-powered boxes such that \nthe AHU is off in warmup and setback."
    '2024':
      status: found
      pdf_pages: &id240
      - 128
      - 129
      - 130
      text: "5.16.2.2. \nSupply Air Temperature Setpoint \nThe default range of outdoor air temperatures [21°C (70°F) –16°C\
        \ (60°F)] used to reset the Occupied Mode SAT \nsetpoint was chosen to maximize economizer hours. It may be preferable\
        \ to use a lower range of OATs (e.g., 18°C \n[65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller\
        \ plant that is running anyway; reheat is \nminimized, as in a VAV dual-fan dual-duct system, or the climate severely\
        \ limits the number of available \neconomizer hours. This lower range also can be used to indirectly limit zone humidity\
        \ in humid climates, e.g. \nsetting both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures that supply air dew point temperature\
        \ is always \nbelow 16°C (60°F), effectively maintaining space dew point temperature below that limit in zones with\
        \ low latent \nloads such as offices.  See Section 5.16.2.3 for other more direct ways to limit zone humidity.   \n\
        If using this logic, the engineer should oversize interior zones and rooms with high cooling loads (design them to\
        \ \nbe satisfied by the warmest SAT) so these zones do not drive the T&R block to the minimum SAT setpoint. \na. See\
        \ Section 3.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min, and OAT_Max setpoints. \nb. During Occupied Mode and Setup\
        \ Mode, setpoint shall be reset from Min_ClgSAT when the \noutdoor air temperature is OAT_Max and above, proportionally\
        \ up to T-max when the outdoor air \ntemperature is OAT_Min and below. \n1. T-max shall be reset using T&R logic (see\
        \ Section 5.1.14) between Min_ClgSAT and \nMax_ClgSAT. \nThe T&R reset parameters in Table 5.16.2.2 are suggested\
        \ as a starting place; they will most likely require \nadjustment during the commissioning/tuning phase. \nThis\x03\
        file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03\
        Date:\x031/28/2025\n\n=== PDF page 129 ===\nASHRAE Guideline 36-2024 \n127 \nTable 5.16.2.2 Trim & Respond Variables\
        \ \nVariable \nValue \nDevice \nSupply fan \nSP0 \nSPmax \nSPmin \nMin_ClgSAT  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes\
        \ \nT \n2 minutes \nI \nSee note \nR \nZone cooling SAT \nrequests \nSPtrim \n+0.1°C (+0.2°F) \nSPres \n–0.2°C (–0.3°F)\
        \ \nSPres-max \n–0.6°C (–1.0°F) \nInformative note: The number of ignored requests can be \nadjusted to balance responsiveness\
        \ to demand (fewer \nignores) vs energy efficiency (more ignores). The value \nthat is set should be considered as\
        \ a function of the total \nnumber of downstream zones or systems that can send \nrequests. As a default, set the\
        \ number of ignored requests \nto 10% of the total downstream zones or systems, rounded \nto the nearest integer.\
        \ \n \nThe net result of this SAT reset strategy is depicted in Figure 5.16.2.2 for Min_ClgSAT = 12°C (55°F), \nMax_ClgSAT\
        \ = 18°C (65°F), OAT_Max = 21°C (70°F), and OAT_Min = 16°C (60°F). \n \nInformative Figure 5.16.2.2 Example supply\
        \ air temperature reset diagram. \nc. During Cooldown Mode, setpoint shall be Min_ClgSAT. \nNote that the supply air\
        \ temperature setpoint determined above for Occupied, Setup, and Cooldown Modes can be \nlowered by the humidity control\
        \ logic in Section 5.16.2.3. \nd. During Warmup Mode and Setback Mode, setpoint shall be 35°C (95°F). \nRaising the\
        \ SAT setpoint in warmup will effectively lock out the economizer and cooling coil, which is desirable for \nwarmup\
        \ even if there is no heating coil at the AHU to meet the higher SAT. \nT-max \nThe diamond represents \nT-max at\
        \ 60°F \nSAT Setpoint \nOutdoor Air Temperature \nOAT_Min \n16°C (60°F) \nOAT_Max \n21°C (70°F) \nMin_ClgSAT \n12°C\
        \ (55°F) \nMax_ClgSAT \n18°C (65°F) \nThe star represents the \nactive supply air \ntemperature setpoint at 65°F \n\
        OAT and T-max of 60°F \nT-max varies between SPmin \nand SPmax based on requests \nThis\x03file\x03is\x03licensed\x03\
        to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03Download\x03Date:\x031/28/2025\n\n=== PDF\
        \ page 130 ===\n128 \nASHRAE Guideline 36-2024 \nThis does not apply in the case of a DFDD AHU or if all the zones\
        \ are equipped with fan-powered boxes such that \nthe AHU is off in warmup and setback. \nThe engineer must specify\
        \ the basis, if any, on which SAT setpoint is to be limited to control zone humidity. \nIf SAT setpoint is not to\
        \ be limited based on humidity, delete Section 5.16.2.3. \nIf SAT is to be limited based on outdoor air dew point,\
        \ retain Section 5.16.2.3.a.1. \nIf SAT is to be limited based on return air dew point, retain Section 5.16.2.3.a.2.\
        \ \nIf SAT is to be limited based on requests from zones, retain Section 5.16.2.3.a.3. \nDelete any subsections that\
        \ do not apply."
    2021_excerpt: 5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor air temperatures [21°C (70°F) –16°C
      (60°F)] used to reset the Occupied Mode SAT setpoint was chosen to maximize economizer hours. It may be preferable to
      use a lower range of OATs (e.g., 18°C [65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant
      that is running anyway; reheat is minimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the
      number of available economizer hours. If using this logic, the engineer should oversize interior zones and rooms with
      high cooling loads (design them to be satisfied by the warmest SAT) so …
    2024_excerpt: 5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor air temperatures [21°C (70°F) –16°C
      (60°F)] used to reset the Occupied Mode SAT setpoint was chosen to maximize economizer hours. It may be preferable to
      use a lower range of OATs (e.g., 18°C [65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant
      that is running anyway; reheat is minimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the
      number of available economizer hours. This lower range also can be used to indirectly limit zone humidity in humid climates,
      e.g. setting both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures …
    change_excerpt: 'insert: 2021 [as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available
      economizer hours. If using this logic, the engineer should oversize interior zones and rooms with high cooling loads
      (design them] -> 2024 [as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available
      economizer hours. This lower range also can be used to indirectly limit zone humidity in humid climates, e.g. setting
      both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures that supply air dew point temperature is always below 16°C (60°F),
      effectively maintaining space dew point temperature below that limit in zones with low latent loads such as offices.
      See Section 5.16.2.3 for other more direct ways to limit zone humidity. If using this logic, the engineer should oversize
      interior zones and rooms with …'
    2021_pages: *id239
    2024_pages: *id240
  - section: 5.16.2.3
    '2021':
      status: found
      pdf_pages: &id241
      - 114
      - 115
      - 116
      - 117
      text: "5.16.2.3. \nSupply air temperature shall be controlled to setpoint using a control loop whose output is mapped\
        \ \nto sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil \nas shown\
        \ in Figure 5.16.2.3.  \nThe engineer must specify whether the unit has a return fan, relief damper or relief fans.\
        \ \nIf there is a return fan, keep subsection (a) and delete subsection (b). \nIf there are relief dampers or relief\
        \ fans, keep subsection (b) and delete subsection (a). \nDelete this flag note after selections have been made. \n\
        a. \nFor units with return fans \n1. Return air damper maximum position MaxRA-P is modulated to control minimum outdoor\
        \ \nair volume (see Sections 5.16.4.4, 5.16.5.4 and 5.16.6.3). \nb. For units with relief dampers or relief fans \n\
        1. Economizer damper minimum position MinOA-P and/or return air damper maximum \nposition MaxRA-P are modulated to\
        \ control minimum outdoor air volume (see Sections \n5.16.4.4, 5.16.5.4 and 5.16.6.3). \nThe engineer must specify\
        \ whether minimum outdoor air and economizer functions use separate dedicated \ndampers or a single common damper.\
        \ \nIf there are separate dedicated dampers, keep subsection (2) and delete subsection (3). \nIf there is a single\
        \ common damper, keep subsection (3) and delete subsection (2). \nNote that a single common damper requires an outdoor\
        \ air AFMS. It is not a valid choice if minimum \noutdoor air control is being done by DP (i.e., if  is being used).\
        \ \nDelete this flag note after selection has been made. \n2. For units with a separate minimum outdoor air damper,\
        \ economizer damper minimum \nposition MinOA-P is 0%, and return air damper maximum position MaxRA-P is modulated\
        \ \nto control minimum outdoor air volume (see Sections 5.16.4 and 5.16.5). \n3. For units with a single common minimum\
        \ outdoor air and economizer damper, return air \ndamper maximum position MaxRA-P and economizer damper minimum position\
        \ MinOA-P \nare modulated to control minimum outdoor air volume (see Section 5.16.6). Economizer \ndamper maximum\
        \ position MaxOA-P is limited during minimum outdoor air control (e.g., \neconomizer lockout due to high OAT). \n\
        c. \nThe points of transition along the x-axis shown and described in Figure 5.16.2.3 are \nrepresentative. Separate\
        \ gains shall be provided for each section of the control map (heating \ncoil, economizer, cooling coil) that is determined\
        \ by the contractor to provide stable control. \nAlternatively, the contractor shall adjust the precise value of the\
        \ x-axis thresholds shown in \nFigure 5.16.2.3 to provide stable control. Damper control depends on the type of building\
        \ \npressure control system. \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or\
        \ transmission in either \nprint or digital form is not permitted without ASHRAE's prior written permission.\nCopyright\
        \ American Society of Heating, Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with\
        \ ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for\
        \ Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 115 ===\n \nASHRAE Guideline 36-2021 \n113 \nThe engineer must specify whether the AHU has a return\
        \ fan or relief fan(s)/damper(s), and, if a return fan, \nhow it is controlled. \nIf there are relief fan(s) or damper(s),\
        \ retain Figure 5.16.2.3-1, and delete Figures 5.16.2.3-2 and 5.16.2.3-3 \nand their associated explanatory notes.\
        \  Rename Figure 5.16.2.3-1 as Figure 5.16.2.3 (delete “-1”) to avoid \nconfusion. \nIf there is a return fan controlled\
        \ by airflow tracking, retain Figure 5.16.2.3-2, and delete Figures 5.16.2.3-1 \nand 5.16.2.3-3 and their associated\
        \ explanatory notes.  Rename Figure 5.16.2.3-2 as Figure 5.16.2.3 (delete “-\n2”) to avoid confusion. \nIf there is\
        \ a return fan controlled by direct building pressure, retain Figure 5.16.2.3-3, and delete Figures \n5.16.2.3-1 and\
        \ 5.16.2.3-2 and their associated explanatory notes.  Rename Figure 5.16.2.3-3 as Figure 5.16.2.3 \n(delete “-3”)\
        \ to avoid confusion. \nDelete this flag note after selection has been made. \nFor AHUs with relief fans, outdoor\
        \ air and return air dampers are sequenced rather than complementary (as per \ntraditional sequences) to reduce fan\
        \ power at part loads. \n \n \nFigure 5.16.2.3-1 SAT loop mapping with relief damper or relief fan. \nFor AHUs with\
        \ return fans and airflow tracking control, the SAT control loop makes the economizer outdoor air \ndamper open fully\
        \ whenever the AHU is on, while the return air damper modulates to maintain supply air \ntemperature as shown below.\
        \  Relief/exhaust damper position tracks inversely with the return damper position. \nOutdoor air dampers on air handlers\
        \ with return fans have no impact on the outdoor airflow rate into the mixing \nplenum. Instead, the return-fan and\
        \ return-damper controls dictate outdoor air flow. See ASHRAE Guideline 16. \nNote that the economizer damper will\
        \ close (if there is a separate minimum outdoor air damper) or modulate to \nminimum position (if there is a single\
        \ outdoor air damper) whenever minimum outdoor air control is active.  See \nlogic for Minimum Outdoor Air Control\
        \ below. \n \nReturn Air \nDamper Position \nHeating Coil \nEconomizer \nOutdoor Air \nDamper \nPosition \nMinOA-P\
        \ \nMaxRA-P \nMaxOA-P \nEconomizer \nOutdoor Air \nDamper Position \nCooling Coil \nReturn Air \nDamper \nPosition\
        \ \n100%  \n0%  \nDamper/valve Position, % open \nSupply Air Temperature Control Loop Signal \n© ASHRAE. Per international\
        \ copyright law, additional reproduction, distribution, or transmission in either \nprint or digital form is not permitted\
        \ without ASHRAE's prior written permission.\nCopyright American Society of Heating, Refrigerating and Air-Conditioning\
        \ Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\nLicensee=BATTELLE PACIFIC NW DIVISION/5940137102,\
        \ User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51 MST\nNo reproduction or networking permitted without\
        \ license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\n=== PDF page 116 ===\n \n114 \nASHRAE\
        \ Guideline 36-2021 \n \nFigure 5.16.2.3-2 SAT loop mapping with return-fan control with airflow tracking. \nFor AHUs\
        \ with return fans and direct building pressure controls, the SAT control loop makes the economizer \noutdoor air\
        \ damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply \nair temperature\
        \ as shown below.  Relief/exhaust damper position tracks inversely with the return damper position. \nOutdoor air\
        \ dampers on air handlers with return fans have no impact on the outdoor airflow rate into the mixing \nplenum. Instead,\
        \ the return-fan and return-damper controls dictate outdoor air flow. See ASHRAE Guideline 16. \nNote that the economizer\
        \ damper will close (if there is a separate minimum outdoor air damper) or modulate to \nminimum position (if there\
        \ is a single outdoor air damper) whenever minimum outdoor air control is active.  See \nlogic for Minimum Outdoor\
        \ Air Control below. \n \n \nFigure 5.16.2.3-3 SAT loop mapping with return-fan control with direct building pressure\
        \ controls. \nReturn Air \nDamper Position \nHeating Coil \nMaxRA-P \nEconomizer \nOutdoor Air \nDamper Position \n\
        Cooling Coil \n100%  \n0%  \nDamper/valve Position, % open \nSupply Air Temperature Control Loop Signal \nRelief/Exhaust\
        \ Air \nDamper Position \nReturn Air \nDamper Position \nHeating Coil \nMaxRA-P \nEconomizer \nOutdoor Air \nDamper\
        \ Position \nCooling Coil \n100%  \n0%  \nDamper/valve Position, % open \nSupply Air Temperature Control Loop Signal\
        \ \n© ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either \n\
        print or digital form is not permitted without ASHRAE's prior written permission.\nCopyright American Society of Heating,\
        \ Refrigerating and Air-Conditioning Engine\nProvided by IHS Markit under license with ASHRAE - Uncontrolled Copy\n\
        Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya\nNot for Resale, 01/27/2022 04:30:51\
        \ MST\nNo reproduction or networking permitted without license from IHS Markit\n--`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`---\n\
        \n=== PDF page 117 ===\n \nASHRAE Guideline 36-2021 \n115"
    '2024':
      status: found
      pdf_pages: &id242
      - 130
      - 131
      text: "5.16.2.3. \nSupply Air Temperature Setpoint Limit for Humidity Control \na. The Humidity_SAT_Limit shall be the\
        \ lowest value dictated by the following strategies: \nNote that control based on outdoor air dew point will prevent\
        \ the introduction of large volumes of humid \nventilation air, but will not respond to elevated indoor humidity conditions.\
        \ \n1. Based on outdoor air dew point temperature \ni. See Sections 3.1.4.6 for OADPT_Min and OADPT_Max. \nii. Humidity_SAT_Limit\
        \ shall be reset from Min_ClgSAT when the outdoor air dew point is \nOADPT_Max and above, proportionally up to Max_ClgSAT\
        \ when the outdoor air dew \npoint is OADPT_Min and below. \nNote that control based on return air dew point only\
        \ responds to the average condition across the building.  \nIndividual zones with high relative humidity due to high\
        \ zone latent loads will most likely not be detected. \n2. Based on return air dew point temperature \ni. See Sections\
        \ 3.1.4.6 for RADPT_Min and RADPT_Max. \nii. Humidity_SAT_Limit shall be reset from Min_ClgSAT when the return air\
        \ dew point is \nRADPT_Max and above, proportionally up to Max_ClgSAT when the return air dew point \nis RADPT_Min\
        \ and below. \nLimiting SAT based on zone requests has a high potential to create rogue zones and consequent ongoing\
        \ energy \nwaste.  Use high quality humidity sensors and only use zone feedback where it is necessary to limit the\
        \ potential for \nmoisture related problems. \nZone importance multipliers can be adjusted to ensure that critical\
        \ zones get an immediate response to high \nhumidity, but doing so further increases the risk of rogue zones. \n3.\
        \ Based on zone requests \ni. See Section 3.1.1.4 for zone dew point high limits. \nii. Humidity_SAT_Limit shall be\
        \ reset using T&R logic (see Section 5.1.14) between \nMin_ClgSAT and Max_ClgSAT based on Zone Humidity SAT Limit\
        \ Requests. \nThe T&R reset parameters in Table 5.16.2.3 are suggested as a staring place; they will most likely require\
        \ \nadjustment during the commissioning/tuning phase. \nTable 5.16.2.3 Trim & Respond Variables \nVariable \nValue\
        \ \nDevice \nSupply fan \nThis\x03file\x03is\x03licensed\x03to\x03Karthikeya\x03Devaprasad\x03\x03(karthikeya.devaprasad@pnnl.gov).\x03\
        Download\x03Date:\x031/28/2025\n\n=== PDF page 131 ===\nASHRAE Guideline 36-2024 \n129 \nSP0 \nSPmax \nSPmin \nMin_ClgSAT\
        \  \nSPmax \nMax_ClgSAT  \nTd \n10 minutes \nT \n2 minutes \nI \nSee note \nR \nZone Humidity SAT \nLimit Requests\
        \ \nSPtrim \n+0.1°C (+0.2°F) \nSPres \n–0.2°C (–0.3°F) \nSPres-max \n–0.6°C (–1.0°F) \nInformative note: The number\
        \ of ignored requests can be \nadjusted to balance responsiveness to demand (fewer \nignores) vs energy efficiency\
        \ (more ignores). The value \nthat is set should be considered as a function of the total \nnumber of downstream zones\
        \ or systems that can send \nrequests. As a default, set the number of ignored requests \nto 10% of the total downstream\
        \ zones or systems, rounded \nto the nearest integer. \nb. During all Modes except Warmup Mode and Setback Mode, the\
        \ supply air temperature setpoint \ndetermined in Section 5.16.2.2 shall be limited to no greater than the Humidity_SAT_Limit."
    2021_excerpt: 5.16.2.3. Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped
      to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure
      5.16.2.3. The engineer must specify whether the unit has a return fan, relief damper or relief fans. If there is a return
      fan, keep subsection (a) and delete subsection (b). If there are relief dampers or relief fans, keep subsection (b)
      and delete subsection (a). Delete this flag note after selections have been made. a. For units with return fans 1. Return
      air damper maximum position MaxRA-P is modulated to control …
    2024_excerpt: '5.16.2.3. Supply Air Temperature Setpoint Limit for Humidity Control a. The Humidity_SAT_Limit shall be
      the lowest value dictated by the following strategies: Note that control based on outdoor air dew point will prevent
      the introduction of large volumes of humid ventilation air, but will not respond to elevated indoor humidity conditions.
      1. Based on outdoor air dew point temperature i. See Sections 3.1.4.6 for OADPT_Min and OADPT_Max. ii. Humidity_SAT_Limit
      shall be reset from Min_ClgSAT when the outdoor air dew point is OADPT_Max and above, proportionally up to Max_ClgSAT
      when the outdoor air dew point is OADPT_Min and below. Note that …'
    change_excerpt: 'replace: 2021 [5.16.2.3. Supply air temperature shall be controlled to setpoint using a control loop
      whose output is mapped to sequence the heating coil] -> 2024 [5.16.2.3. Supply Air Temperature Setpoint Limit for Humidity
      Control a. The Humidity_SAT_Limit shall be the lowest value dictated by the following strategies: Note that control
      based on outdoor air dew] | replace: 2021 [5.16.2.3. Supply air temperature shall be controlled to setpoint using a
      control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air] ->
      2024 [5.16.2.3. Supply Air Temperature Setpoint Limit for Humidity Control a. The Humidity_SAT_Limit shall be the lowest
      value dictated by the following strategies: Note that control based on outdoor air dew point will prevent the introduction
      of large volumes of humid …'
    2021_pages: *id241
    2024_pages: *id242
  reviewer_notes:
  - The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without
    the controlled standalone addendum redline.
  - System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024
    index.
  - At least one affected section was not cleanly isolated by the PDF extractor and requires manual page-level review.
  - Appendix C description contains a trailing repeated column label; it was removed during normalization.
