# ASHRAE Guideline 36-2024 Addendum b Report

## Inventory
- **Description:** Revision to the Request-hours calculation to prevent Cumulative%-Request-Hours total from exceeding 100%.
- **ASHRAE approval date:** March 14, 2024
- **Affected sections:** 5.1.14.2
- **Appendix C PDF page(s):** 306

## Methodology and limitations
The supplied `addendum_a_analysis.py` extraction workflow was run in `--all` mode against the supplied 2021 and 2024 PDFs. It extracted Appendix C inventory rows and section-level evidence. The comparisons below use that evidence and normalized word-level alignment; they are not a substitute for the controlled standalone addendum redline. Because the 2024 PDF is consolidated, unrelated cumulative edits in an affected section are not independently attributed to this addendum.

## Impact classification
- **Systems impacted:** Generic sequences or cross-system functions
- **Primary functional category:** Setpoint generation
- **Secondary functional categories:** None
- **Comparison status:** Complete
- **Quality level:** Partially verified

## Section-level comparison
### Section 5.1.14.2
- **2021 reference:** PDF page(s) 46, 47
- **2024 reference:** PDF page(s) 52, 53
- **2021 excerpt:** 5.1.14.2. A “request” is a call to reset a static pressure or temperature setpoint generated by downstream zones or air-handling systems. These requests are sent upstream to the plant or system that serves the zone or air handler that generated the request. a. For each downstream zone or system, and for each type of set-point reset request listed for the zone/system, provide the following software points: 1. Importance-Multiplier (default = 1) Importance-Multiplier is used to scale the number of requests the zone/system is generating. A value of zero causes the requests from that zone or system to be ignored. A value greater than one can be …
- **2024 excerpt:** 5.1.14.2. For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc. shall be tuned to provide stable control. See Table 5.1.14.2. Table 5.1.14.2 Trim & Respond Variables Variable Definition Device Associated device (e.g., fan, pump) SP0 Initial setpoint SPmin Minimum setpoint SPmax Maximum setpoint Td Delay timer T Time step I Number of ignored requests R Number of requests from zones/systems SPtrim Trim amount SPres Respond amount (must be opposite in sign to SPtrim) SPres-max Maximum …
- **Textual difference:** delete: 2021 [5.1.14.2. A “request” is a call to reset a static pressure or temperature setpoint generated by downstream zones or air-handling systems. These requests are sent upstream to the plant or system that serves the zone or air handler that generated the request. a. For each downstream zone or system, and for each type of set-point reset request listed for the zone/system,] -> 2024 [5.1.14.2. For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial] | replace: 2021 [the plant or system that serves the zone or air handler that generated the request. a. For each downstream zone or system, and for each type of set-point reset request listed for the zone/system, provide the following software] -> 2024 [5.1.14.2. For each upstream system or plant setpoint being controlled by a …
- **Operational interpretation:** Revision to the Request-hours calculation to prevent Cumulative%-Request-Hours total from exceeding 100%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

## Reviewer notes
- The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without the controlled standalone addendum redline.
- System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024 index.

## Validation
- Appendix C inventory row represented: **Pass**.
- All 1 listed section references represented: **Pass**.
- Systems and functional categories populated: **Pass with mapping limitation**.
- 2021-to-2024 evidence status: **Complete**.
- CDL implementation status: **Not assessed by this PDF-based workflow**.
