# ASHRAE Guideline 36-2024 Addendum e Report

## Inventory
- **Description:** Adds zone group mode requests and modifies the conditions required to initiate warm-up, cool-down, setback and setup modes.
- **ASHRAE approval date:** March 14, 2024
- **Affected sections:** 5.3.2.3; 5.3.7; 5.4.6
- **Appendix C PDF page(s):** 306

## Methodology and limitations
The supplied `addendum_a_analysis.py` extraction workflow was run in `--all` mode against the supplied 2021 and 2024 PDFs. It extracted Appendix C inventory rows and section-level evidence. The comparisons below use that evidence and normalized word-level alignment; they are not a substitute for the controlled standalone addendum redline. Because the 2024 PDF is consolidated, unrelated cumulative edits in an affected section are not independently attributed to this addendum.

## Impact classification
- **Systems impacted:** Generic sequences or cross-system functions
- **Primary functional category:** Setpoint generation
- **Secondary functional categories:** Mode or state logic
- **Comparison status:** Complete
- **Quality level:** Partially verified

## Section-level comparison
### Section 5.3.2.3
- **2021 reference:** PDF page(s) 67
- **2024 reference:** PDF page(s) 75, 76
- **2021 excerpt:** 5.3.2.3. The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The set points shall be the unoccupied set points during unoccupied mode, setback mode, and setup mode.
- **2024 excerpt:** 5.3.2.3. The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. During Occupied Mode: 1. The cooling set point shall be the occupied cooling set point. 2. The heating set point shall be the occupied heating set point. b. During Warm-up Mode: 1. The cooling set point shall be the unoccupied cooling set point. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 76 === 74 ASHRAE Guideline 36-2024 2. The heating set point shall be the unoccupied heating set point until the time remaining until the zone group’s occupied start time is less …
- **Textual difference:** insert: 2021 [The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b.] -> 2024 [The active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. During Occupied Mode: 1. The cooling set point shall be the occupied cooling set point. 2. The heating set point shall be] | insert: 2021 [active setpoints shall be determined by the operating mode of the Zone Group (see Section 5.4.6). a. The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode. b. The] -> 2024 [determined by the operating mode of the Zone Group (see Section 5.4.6). a. During Occupied Mode: 1. The cooling set point shall be the occupied …
- **Operational interpretation:** Adds zone group mode requests and modifies the conditions required to initiate warm-up, cool-down, setback and setup modes.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.3.7
- **2021 reference:** PDF page(s) not located
- **2024 reference:** PDF page(s) 80, 81
- **2021 excerpt:** Not located in the supplied edition.
- **2024 excerpt:** 5.3.7. Zone Group Mode Requests 5.3.7.1. Zone Group Mode Requests shall be generated by the conditions in each zone and sent to the Zone Group of which the zone is a member. 5.3.7.2. Warm-up Mode Requests a. An algorithm provided with the BAS shall calculate the required zone warm-up time, tz-warmup, which shall be less than 3 hours, based on the zone’s occupied heating set point, the current zone temperature, the outdoor air temperature, and a heating mass/capacity factor for each zone. b. The heating mass/capacity factor may be either manually adjusted or automatically self-tuned by the BAS. If automatic, the tuning process shall be turned …
- **Textual difference:** New section/content in 2024; no corresponding 2021 section was extracted.
- **Operational interpretation:** Adds zone group mode requests and modifies the conditions required to initiate warm-up, cool-down, setback and setup modes.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.4.6
- **2021 reference:** PDF page(s) 71, 72
- **2024 reference:** PDF page(s) 82
- **2021 excerpt:** 5.4.6. Zone-Group Operating Modes. Each Zone Group shall have the modes shown in the following subsections. The modes presented in this section are to enable different setpoints and ventilation requirements to be applied to Zone Groups based on their operating schedule, occupancy status, and deviation from current setpoint. See ASHRAE Guideline 13 for best practices in locating zone-group operating mode programming logic based on network architecture. 5.4.6.1. Occupied Mode. A Zone Group is in the Occupied Mode when any of the following is true: a. The time of day is between the Zone Group’s scheduled occupied start and stop times. b. The …
- **2024 excerpt:** 5.4.6. Zone-Group Operating Modes. Each Zone Group shall have the modes shown in the following subsections. The modes presented in this section are to enable different setpoints and ventilation requirements to be applied to Zone Groups based on their operating schedule, occupancy status, and deviation from current setpoint. See ASHRAE Guideline 13 for best practices in locating zone-group operating mode programming logic based on network architecture. 5.4.6.1. Occupied Mode. A Zone Group is in the Occupied Mode when any of the following is true: a. The time of day is between the Zone Group’s scheduled occupied start and stop times. b. The …
- **Textual difference:** delete: 2021 [Group’s scheduled occupied start and stop times. b. The schedules have been overridden by the occupant override system. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not for Resale, 01/27/2022 04:30:51 MST No reproduction or networking permitted without license from IHS Markit --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`--- === PDF page 72 === 70 ASHRAE Guideline 36-2021 Occupant override system is a Web-based system to allow individuals to modify the …
- **Operational interpretation:** Adds zone group mode requests and modifies the conditions required to initiate warm-up, cool-down, setback and setup modes.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

## Reviewer notes
- The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without the controlled standalone addendum redline.
- System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024 index.

## Validation
- Appendix C inventory row represented: **Pass**.
- All 3 listed section references represented: **Pass**.
- Systems and functional categories populated: **Pass with mapping limitation**.
- 2021-to-2024 evidence status: **Complete**.
- CDL implementation status: **Not assessed by this PDF-based workflow**.
