# ASHRAE Guideline 36-2024 Addendum h Report

## Inventory
- **Description:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.
- **ASHRAE approval date:** March 14, 2024
- **Affected sections:** 5.5.8.1; 5.6.8; 5.7.8; 5.8.8; 5.9.8; 5.10.8; 5.11.8; 5.12.8; 5.13.8; 5.14.8; 5.16.16; 5.17.6; 5.18.15; 5.22.8
- **Appendix C PDF page(s):** 306

## Methodology and limitations
The supplied `addendum_a_analysis.py` extraction workflow was run in `--all` mode against the supplied 2021 and 2024 PDFs. It extracted Appendix C inventory rows and section-level evidence. The comparisons below use that evidence and normalized word-level alignment; they are not a substitute for the controlled standalone addendum redline. Because the 2024 PDF is consolidated, unrelated cumulative edits in an affected section are not independently attributed to this addendum.

## Impact classification
- **Systems impacted:** Multiple-zone VAV air handling units; Air handling units; Single-zone VAV air handling units; VAV terminal units; Dual-duct systems; Central plants
- **Primary functional category:** Setpoint generation
- **Secondary functional categories:** None
- **Comparison status:** Complete
- **Quality level:** Partially verified

## Section-level comparison
### Section 5.5.8.1
- **2021 reference:** PDF page(s) 75
- **2024 reference:** PDF page(s) 85
- **2021 excerpt:** 5.5.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.
- **2024 excerpt:** 5.5.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests.
- **Textual difference:** insert: 2021 [5.5.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.5.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period] -> 2024 [minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.6.8
- **2021 reference:** PDF page(s) 78, 79
- **2024 reference:** PDF page(s) 89, 90
- **2021 excerpt:** 5.6.8. System Requests 5.6.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests. 5.6.8.2. Static Pressure Reset Requests a. If the measured …
- **2024 excerpt:** 5.6.8. System Requests 5.6.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than …
- **Textual difference:** insert: 2021 [5.6.8. System Requests 5.6.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.6.8. System Requests 5.6.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period] -> 2024 [minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.7.8
- **2021 reference:** PDF page(s) 83
- **2024 reference:** PDF page(s) 94, 95
- **2021 excerpt:** 5.7.8. System Requests 5.7.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests. 5.7.8.2. Static Pressure Reset Requests a. If the measured …
- **2024 excerpt:** 5.7.8. System Requests 5.7.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than …
- **Textual difference:** insert: 2021 [5.7.8. System Requests 5.7.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.7.8. System Requests 5.7.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period] -> 2024 [minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.8.8
- **2021 reference:** PDF page(s) 87, 88
- **2024 reference:** PDF page(s) 99, 100
- **2021 excerpt:** 5.8.8. System Requests 5.8.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests. 5.8.8.2. Static Pressure Reset Requests a. If the measured …
- **2024 excerpt:** 5.8.8. System Requests 5.8.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than …
- **Textual difference:** insert: 2021 [5.8.8. System Requests 5.8.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.8.8. System Requests 5.8.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period] -> 2024 [minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.9.8
- **2021 reference:** PDF page(s) 90, 91
- **2024 reference:** PDF page(s) 103, 104
- **2021 excerpt:** 5.9.8. System Requests 5.9.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests. © ASHRAE. Per international copyright law, additional …
- **2024 excerpt:** 5.9.8. System Requests 5.9.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than …
- **Textual difference:** insert: 2021 [5.9.8. System Requests 5.9.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.9.8. System Requests 5.9.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period] -> 2024 [minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.10.8
- **2021 reference:** PDF page(s) 94, 95
- **2024 reference:** PDF page(s) 107, 108, 109
- **2021 excerpt:** 5.10.8. System Requests 5.10.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests. 5.10.8.2. Static Pressure Reset Requests a. If the …
- **2024 excerpt:** 5.10.8. System Requests 5.10.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 108 === 106 ASHRAE Guideline 36-2024 b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 …
- **Textual difference:** insert: 2021 [5.10.8. System Requests 5.10.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.10.8. System Requests 5.10.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [(5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and] -> 2024 [(5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.11.8
- **2021 reference:** PDF page(s) 99, 100
- **2024 reference:** PDF page(s) 112, 113, 114
- **2021 excerpt:** 5.11.8. System Requests 5.11.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests. 5.11.8.2. Cold-Duct Static Pressure Reset Requests a. If …
- **2024 excerpt:** 5.11.8. System Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 113 === ASHRAE Guideline 36-2024 111 5.11.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 …
- **Textual difference:** insert: 2021 [5.11.8. System Requests 5.11.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F)] -> 2024 [5.11.8. System Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 113 === ASHRAE Guideline 36-2024 111 5.11.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature] | insert: 2021 [5.11.8. System Requests 5.11.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 113 === ASHRAE Guideline 36-2024 111 5.11.8.1. Cooling SAT Reset Requests a. If the …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.12.8
- **2021 reference:** PDF page(s) 103, 104
- **2024 reference:** PDF page(s) 116, 117, 118
- **2021 excerpt:** 5.12.8. System Requests 5.12.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests. 5.12.8.2. Cold-Duct Static Pressure Reset Requests a. If …
- **2024 excerpt:** 5.12.8. System Requests 5.12.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 117 === ASHRAE Guideline 36-2024 115 b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 …
- **Textual difference:** insert: 2021 [5.12.8. System Requests 5.12.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.12.8. System Requests 5.12.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [(5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and] -> 2024 [(5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.13.8
- **2021 reference:** PDF page(s) 107, 108
- **2024 reference:** PDF page(s) 120, 121, 122
- **2021 excerpt:** 5.13.8. System Requests 5.13.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests. 5.13.8.2. Cold-Duct Static Pressure Reset Requests a. If …
- **2024 excerpt:** 5.13.8. System Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 121 === ASHRAE Guideline 36-2024 119 5.13.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 …
- **Textual difference:** insert: 2021 [5.13.8. System Requests 5.13.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F)] -> 2024 [5.13.8. System Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 121 === ASHRAE Guideline 36-2024 119 5.13.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature] | insert: 2021 [5.13.8. System Requests 5.13.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [Requests ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 121 === ASHRAE Guideline 36-2024 119 5.13.8.1. Cooling SAT Reset Requests a. If the …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.14.8
- **2021 reference:** PDF page(s) 110, 111
- **2024 reference:** PDF page(s) 124, 125, 126
- **2021 excerpt:** 5.14.8. System Requests 5.14.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. c. Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%. d. Else if the Cooling Loop is less than 95%, send 0 requests. 5.14.8.2. Cold-Duct Static Pressure Reset Requests a. If …
- **2024 excerpt:** 5.14.8. System Requests 5.14.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due to setpoint change per Section 5.1.20, send 2 requests. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 125 === ASHRAE Guideline 36-2024 …
- **Textual difference:** insert: 2021 [5.14.8. System Requests 5.14.8.1. Cooling SAT Reset Requests a. If the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] -> 2024 [5.14.8. System Requests 5.14.8.1. Cooling SAT Reset Requests a. If the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s cooling setpoint by 3°C (5°F) for 2 minutes and after suppression period] | insert: 2021 [and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C (3°F) for 2 minutes and after suppression period due] -> 2024 [and after suppression period due to setpoint change per Section 5.1.20, send 3 requests. b. Else if the Cooling Loop is greater than 95% and the zone temperature exceeds the zone’s …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.16.16
- **2021 reference:** PDF page(s) 145, 146
- **2024 reference:** PDF page(s) 164, 165
- **2021 excerpt:** 5.16.16. Plant Requests 5.16.16.1. Chilled-Water Reset Requests a. If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted …
- **2024 excerpt:** 5.16.16. Plant Requests 5.16.16.1. Chilled-Water Reset Requests a. If the CHW valve position is greater than 95% and the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the CHW valve position is greater than 95% and the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests. 5.16.16.2. Chiller Plant Requests a. If the CHW valve …
- **Textual difference:** insert: 2021 [5.16.16. Plant Requests 5.16.16.1. Chilled-Water Reset Requests a. If the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3] -> 2024 [5.16.16. Plant Requests 5.16.16.1. Chilled-Water Reset Requests a. If the CHW valve position is greater than 95% and the supply air temperature exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3] | insert: 2021 [exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C (3°F) for 2 minutes, send 2] -> 2024 [exceeds the supply air temperature setpoint by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the CHW valve position is greater than 95% and the supply air temperature exceeds the supply …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.17.6
- **2021 reference:** PDF page(s) 152
- **2024 reference:** PDF page(s) 170, 171
- **2021 excerpt:** 5.17.6. Plant Requests 5.17.6.1. Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests. 5.17.6.2. Heating Hot-Water Plant Requests. Send the heating hot-water plant that serves the AHU a heating hot-water plant request as follows: a. If the HW valve position is greater than 95%, send 1 request …
- **2024 excerpt:** 5.17.6. Plant Requests 5.17.6.1. Hot-Water Reset Requests a. If the HW valve position is greater than 95% and the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the HW valve position is greater than 95% and the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else if HW valve position is greater than 95%, send 1 request until the HW valve position is less than 85%. d. Else if the HW valve position is less than 95%, send 0 requests. 5.17.6.2. Heating Hot-Water Plant Requests …
- **Textual difference:** insert: 2021 [5.17.6. Plant Requests 5.17.6.1. Hot-Water Reset Requests a. If the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else] -> 2024 [5.17.6. Plant Requests 5.17.6.1. Hot-Water Reset Requests a. If the HW valve position is greater than 95% and the supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else] | insert: 2021 [supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, send 2 requests. c. Else] -> 2024 [supply air temperature is 17°C (30°F) less than setpoint for 5 minutes, send 3 requests. b. Else if the HW valve position is greater than 95% and the supply air temperature is 8°C (15°F) less than setpoint for 5 minutes, …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.18.15
- **2021 reference:** PDF page(s) 170, 171
- **2024 reference:** PDF page(s) 189, 190
- **2021 excerpt:** 5.18.15. Plant Requests 5.18.15.1. Chilled-Water Reset Requests a. If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission. Copyright …
- **2024 excerpt:** 5.18.15. Plant Requests 5.18.15.1. Chilled-Water Reset Requests a. If the CHW valve position is greater than 95% and the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the CHW valve position is greater than 95% and the supply air temperature exceeds SATsp- C by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. d. Else if the CHW valve position is less than 95%, send 0 requests. 5.18.15.2. Chiller Plant Requests a. If the CHW valve position is greater than 95%, send 1 request until the …
- **Textual difference:** insert: 2021 [5.18.15. Plant Requests 5.18.15.1. Chilled-Water Reset Requests a. If the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if] -> 2024 [5.18.15. Plant Requests 5.18.15.1. Chilled-Water Reset Requests a. If the CHW valve position is greater than 95% and the supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if] | insert: 2021 [supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the supply air temperature exceeds SATsp-C by 2°C (3°F) for 2 minutes, send 2 requests. c. Else if the] -> 2024 [supply air temperature exceeds SATsp-C by 3°C (5°F) for 2 minutes, send 3 requests. b. Else if the CHW valve position is greater than 95% and the supply air temperature exceeds SATsp- C by 2°C (3°F) for 2 minutes, …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.22.8
- **2021 reference:** PDF page(s) 269, 270, 271, 272, 273, 274, 275, 276, 277, 278, 279, 280, 281, 282, 283, 284, 285, 286, 287
- **2024 reference:** PDF page(s) 289, 290, 291, 292, 293, 294, 295, 296, 297, 298, 299, 300, 301, 302, 303, 304, 305, 306
- **2021 excerpt:** 5.22.8. Plant Requests 5.22.8.1. If There Is a Chilled-Water Coil, Chilled-Water Reset Requests a. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed. The previous sequence is to prevent CHWST reset until fan is at full speed since chiller plant energy is much larger than FC fan energy. b. If the supply air temperature is 10°F greater than setpoint for 5 minutes, send 3 requests, c. Else if the supply air temperature is 5°F greater than setpoint for 5 minutes, send 2 requests, d. Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%. e. Else if the CHW …
- **2024 excerpt:** 5.22.8. Plant Requests If there is a chilled water coil, keep Sections 5.22.8.1 and 5.22.8.2. Delete otherwise. 5.22.8.1. Chilled-Water Reset Requests a. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed. The previous sequence is to prevent CHWST reset until fan is at full speed since chiller plant energy is much larger than FC fan energy. b. If the CHW valve position is greater than 95% and the supply air temperature is 6°C (10°F) greater than setpoint for 5 minutes, send 3 requests, c. Else if the CHW valve position is greater than 95% and the supply air temperature is 3°C (5°F) greater than setpoint for 5 …
- **Textual difference:** insert: 2021 [5.22.8. Plant Requests 5.22.8.1. If There Is a Chilled-Water Coil, Chilled-Water Reset Requests a. All requests shall be suppressed (send 0] -> 2024 [5.22.8. Plant Requests If there is a chilled water coil, keep Sections 5.22.8.1 and 5.22.8.2. Delete otherwise. 5.22.8.1. Chilled-Water Reset Requests a. All requests shall be suppressed (send 0 requests) if fan is not at] | delete: 2021 [5.22.8. Plant Requests 5.22.8.1. If There Is a Chilled-Water Coil, Chilled-Water Reset Requests a. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.] -> 2024 [5.22.8. Plant Requests If there is a chilled water coil, keep Sections 5.22.8.1 and 5.22.8.2. Delete otherwise. 5.22.8.1. Chilled-Water Reset Requests a. All requests shall be suppressed (send 0 requests) if fan is not at MaxCoolSpeed.] | insert: 2021 [is …
- **Operational interpretation:** Address an issue with the request logic structure, which could cause requests to be generated without its associated loop above 95%.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

## Reviewer notes
- The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without the controlled standalone addendum redline.
- System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024 index.

## Validation
- Appendix C inventory row represented: **Pass**.
- All 14 listed section references represented: **Pass**.
- Systems and functional categories populated: **Pass with mapping limitation**.
- 2021-to-2024 evidence status: **Complete**.
- CDL implementation status: **Not assessed by this PDF-based workflow**.
