# ASHRAE Guideline 36-2024 Addendum l Report

## Inventory
- **Description:** Adds options for control of staged fans and economizer dampers to address large air handling systems.
- **ASHRAE approval date:** December 3, 2024
- **Affected sections:** 3.1.4.2; 4.6; 5.16.1; 5.16.2; 5.16.4; 5.16.6; 5.16.10; 5.16.11; 5.16.14
- **Appendix C PDF page(s):** 306

## Methodology and limitations
The supplied `addendum_a_analysis.py` extraction workflow was run in `--all` mode against the supplied 2021 and 2024 PDFs. It extracted Appendix C inventory rows and section-level evidence. The comparisons below use that evidence and normalized word-level alignment; they are not a substitute for the controlled standalone addendum redline. Because the 2024 PDF is consolidated, unrelated cumulative edits in an affected section are not independently attributed to this addendum.

## Impact classification
- **Systems impacted:** Economizer systems; Air handling units; Multiple-zone VAV air handling units; Generic sequences or cross-system functions
- **Primary functional category:** Economizer control
- **Secondary functional categories:** Airflow control, Equipment enable/disable, Process control
- **Comparison status:** Partial
- **Quality level:** Partially verified

## Section-level comparison
### Section 3.1.4.2
- **2021 reference:** PDF page(s) 13
- **2024 reference:** PDF page(s) 14, 15
- **2021 excerpt:** 3.1.4.2. Ventilation Setpoints a. For projects complying with the Ventilation Rate Procedure of ASHRAE Standard 62.1: 1. DesVou, the uncorrected design outdoor air rate, including diversity where applicable 2. DesVot, design total outdoor air rate (Vou adjusted for ventilation efficiency) DesVou and DesVot can be determined using the 62MZCalc spreadsheet provided with Standard 62.1 User’s Manual. b. For projects complying with California Title 24 Ventilation Standards: 1. AbsMinOA, the design outdoor air rate when all zones with CO2 sensors or occupancy sensors are unpopulated 2. DesMinOA, the design minimum outdoor airflow with areas served …
- **2024 excerpt:** 3.1.4.2. Ventilation Setpoints a. For projects complying with the Ventilation Rate Procedure of ASHRAE Standard 62.1: 1. DesVou, the uncorrected design outdoor airflow rate, including diversity where applicable 2. DesVot, design total outdoor airflow rate (Vou adjusted for ventilation efficiency) DesVou and DesVot can be determined using the 62MZCalc spreadsheet provided with Standard 62.1 User’s Manual. b. For projects complying with California Title 24 Ventilation Standards: 1. AbsMinOA, the design outdoor airflow rate when all zones with CO2 sensors or occupancy sensors are unpopulated 2. DesMinOA, the design minimum outdoor airflow with …
- **Textual difference:** replace: 2021 [For projects complying with the Ventilation Rate Procedure of ASHRAE Standard 62.1: 1. DesVou, the uncorrected design outdoor air rate, including diversity where applicable 2. DesVot, design total outdoor air rate (Vou adjusted for ventilation efficiency) DesVou] -> 2024 [For projects complying with the Ventilation Rate Procedure of ASHRAE Standard 62.1: 1. DesVou, the uncorrected design outdoor airflow rate, including diversity where applicable 2. DesVot, design total outdoor airflow rate (Vou adjusted for ventilation efficiency) DesVou] | replace: 2021 [62.1: 1. DesVou, the uncorrected design outdoor air rate, including diversity where applicable 2. DesVot, design total outdoor air rate (Vou adjusted for ventilation efficiency) DesVou and DesVot can be determined using the 62MZCalc spreadsheet provided with] -> 2024 …
- **Operational interpretation:** Adds options for control of staged fans and economizer dampers to address large air handling systems.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 4.6
- **2021 reference:** PDF page(s) not located
- **2024 reference:** PDF page(s) 3
- **2021 excerpt:** Not located in the supplied edition.
- **2024 excerpt:** Not located in the supplied edition.
- **Textual difference:** Comparison unavailable from the supplied extraction evidence.
- **Operational interpretation:** Adds options for control of staged fans and economizer dampers to address large air handling systems.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.16.1
- **2021 reference:** PDF page(s) 111, 112
- **2024 reference:** PDF page(s) 126, 127, 128
- **2021 excerpt:** 5.16.1. Supply Fan Control 5.16.1.1. Supply Fan Start/Stop a. Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied). Delete the following section if the air-handler serves dual-duct boxes that do not have hot-duct inlet airflow sensors, i.e., those that have only a box discharge airflow sensor. This section may also be deleted if there is a supply AFMS. c. Totalize current airflow rate from VAV boxes to a software point Vps. VAV box airflow rates …
- **2024 excerpt:** 5.16.1. Supply Fan Control 5.16.1.1. Supply Fan Start/Stop a. Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode. b. If there are any VAV-reheat boxes on perimeter zones, supply fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied). Retain the following if the AHU has multiple supply air fans in an array, each with non-powered backdraft dampers. If VFDs are used, they may each serve multiple fan motors. If ECMs are used, each fan can be controlled individually. But there is little energy value to having more than 6 stages so if there are more than 6 VFDs/ECMs, …
- **Textual difference:** insert: 2021 [fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied). Delete the following section if the air-handler serves dual-duct boxes that do not have hot-duct inlet airflow sensors,] -> 2024 [fan shall also run when system is in Setback Mode or Warmup Mode (i.e., all modes except unoccupied). Retain the following if the AHU has multiple supply air fans in an array, each with non-powered backdraft dampers. If VFDs are used, they may each serve multiple fan motors. If ECMs are used, each fan can be controlled individually. But there is little energy value to having more than 6 stages so if there are more than 6 VFDs/ECMs, they should be grouped to be controlled with six digital outputs. c. Staged supply fan controls 1. VFD/ECM groups shall be lead/lag controlled per Section 5.1.15. 2. …
- **Operational interpretation:** Adds options for control of staged fans and economizer dampers to address large air handling systems.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.16.2
- **2021 reference:** PDF page(s) 112, 113, 114, 115, 116, 117
- **2024 reference:** PDF page(s) 128, 129, 130, 131, 132, 133, 134
- **2021 excerpt:** 5.16.2. Supply Air Temperature Control 5.16.2.1. Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise. 5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used to reset the Occupied Mode SAT setpoint was chosen to maximize economizer hours. It may be preferable to use a lower range of OATs (e.g., 18°C [65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running anyway; reheat is minimized, as in a VAV dual-fan dual-duct system, or the climate severely …
- **2024 excerpt:** 5.16.2. Supply Air Temperature Control 5.16.2.1. Control loop is enabled when the supply air fan is proven ON, and disabled otherwise. When the loop is disabled, the output shall be set to deadband (no heating, minimum economizer). 5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used to reset the Occupied Mode SAT setpoint was chosen to maximize economizer hours. It may be preferable to use a lower range of OATs (e.g., 18°C [65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running anyway; reheat is minimized, as in a VAV dual-fan dual-duct …
- **Textual difference:** replace: 2021 [Air Temperature Control 5.16.2.1. Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise. 5.16.2.2. Supply Air Temperature Setpoint The default range of] -> 2024 [Air Temperature Control 5.16.2.1. Control loop is enabled when the supply air fan is proven ON, and disabled otherwise. When the loop is disabled, the output shall be set to deadband (no heating, minimum economizer). 5.16.2.2. Supply Air Temperature Setpoint The default range] | insert: 2021 [Control 5.16.2.1. Control loop is enabled when the supply air fan is proven ON, and disabled and output set to deadband (no heating, minimum economizer) otherwise. 5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor] -> 2024 [when the supply air fan is proven ON, and …
- **Operational interpretation:** Adds options for control of staged fans and economizer dampers to address large air handling systems.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.16.4
- **2021 reference:** PDF page(s) 119, 120, 121, 122
- **2024 reference:** PDF page(s) 136, 137, 138, 139
- **2021 excerpt:** 5.16.4. Minimum Outdoor Air Control with a Separate Minimum Outdoor Air Damper and Differential Pressure Control The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.4.1 and delete Section 5.16.4.2. If the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.4.2 and delete Section 5.16.4.1. 5.16.4.1. DP Setpoint for ASHRAE Standard 62.1 Ventilation a. See Section 3.2.1.3.a for design OA DP setpoints. b. See Section 5.16.3.1 for calculation of current outdoor air setpoint MinOAsp. c. The minimum outdoor …
- **2024 excerpt:** 5.16.4. Minimum Outdoor Airflow Control with a Separate Minimum Outdoor Air Damper and Differential Pressure Control The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.4.1 and delete Section 5.16.4.2. If the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.4.2 and delete Section 5.16.4.1. 5.16.4.1. DP Setpoint for ASHRAE Standard 62.1 Ventilation a. See Section 3.2.1.3.a for design OA DP setpoints. b. See Section 5.16.3.1 for calculation of current outdoor airflow setpoint, MinOAsp. c. The …
- **Textual difference:** replace: 2021 [5.16.4. Minimum Outdoor Air Control with a Separate Minimum Outdoor Air Damper and Differential Pressure Control The engineer must select between ventilation] -> 2024 [5.16.4. Minimum Outdoor Airflow Control with a Separate Minimum Outdoor Air Damper and Differential Pressure Control The engineer must select between ventilation] | replace: 2021 [a. See Section 3.2.1.3.a for design OA DP setpoints. b. See Section 5.16.3.1 for calculation of current outdoor air setpoint MinOAsp. c. The minimum outdoor air DP setpoint MinDPsp shall be calculated as MinDPsp = DesMinDP [MinOAsp Des𝑉𝑜𝑡] -> 2024 [a. See Section 3.2.1.3.a for design OA DP setpoints. b. See Section 5.16.3.1 for calculation of current outdoor airflow setpoint, MinOAsp. c. The minimum outdoor airflow DP setpoint MinDPsp shall be calculated as MinDPsp = DesMinDP …
- **Operational interpretation:** Adds options for control of staged fans and economizer dampers to address large air handling systems.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.16.6
- **2021 reference:** PDF page(s) 125, 126
- **2024 reference:** PDF page(s) 143, 144, 145, 146, 147
- **2021 excerpt:** 5.16.6. Minimum Outdoor Air Control with a Single Common Damper for Minimum Outdoor Air and Economizer Functions and Airflow Measurement The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and delete Section 5.16.6.2. If the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete Section 5.16.6.1. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission. …
- **2024 excerpt:** 5.16.6. Minimum Outdoor Airflow Control with a Single (or Staged) Common Damper(s) for Minimum Outdoor Airflow and Economizer Functions and Airflow Measurement The engineer must select between ventilation logic options: If the project is to comply with ASHRAE Standard 62.1 ventilation requirements, keep Section 5.16.6.1 and delete Section 5.16.6.2. If the project is to comply with California Title 24 ventilation requirements, keep Section 5.16.6.2 and delete Section 5.16.6.1. 5.16.6.1. Outdoor Airflow Setpoint for ASHRAE Standard 62.1 Ventilation a. See Section 5.16.3.1 for calculation of current outdoor airflow setpoint, MinOAsp. If the …
- **Textual difference:** replace: 2021 [5.16.6. Minimum Outdoor Air Control with a Single Common Damper for Minimum Outdoor Air and Economizer Functions and Airflow Measurement The engineer] -> 2024 [5.16.6. Minimum Outdoor Airflow Control with a Single (or Staged) Common Damper(s) for Minimum Outdoor Airflow and Economizer Functions and Airflow Measurement] | insert: 2021 [5.16.6. Minimum Outdoor Air Control with a Single Common Damper for Minimum Outdoor Air and Economizer Functions and Airflow Measurement The engineer must select between ventilation] -> 2024 [5.16.6. Minimum Outdoor Airflow Control with a Single (or Staged) Common Damper(s) for Minimum Outdoor Airflow and Economizer Functions and Airflow Measurement The engineer must select between ventilation] | replace: 2021 [5.16.6. Minimum Outdoor Air Control with a Single Common Damper for Minimum …
- **Operational interpretation:** Adds options for control of staged fans and economizer dampers to address large air handling systems.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.16.10
- **2021 reference:** PDF page(s) 130, 131
- **2024 reference:** PDF page(s) 150, 151
- **2021 excerpt:** 5.16.10. Return-Fan Control − Direct Building Pressure 5.16.10.1. See Section 3.1.4.5 for pressure Zone Group assignments. 5.16.10.2. Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise. 5.16.10.3. Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5). 5.16.10.4. Building static pressure shall be time averaged with a sliding 5-minute window and 15 second sampling rate (to dampen fluctuations). The averaged value shall be that displayed and used for control. a. Where multiple building pressure sensors are used, the highest of the averaged …
- **2024 excerpt:** 5.16.10. Return-Fan Control − Direct Building Pressure Note that return fan arrays, if used, are not staged (as they are with supply air fans) because there is little energy benefit to doing so and also because staging requires knowledge of return airflow rate and that is not always measured when using Direct Building Pressure control logic. 5.16.10.1. See Section 3.1.4.5 for pressure Zone Group assignments. 5.16.10.2. Return fan operates whenever the associated supply fan is proven ON and shall be off otherwise. 5.16.10.3. Return fans shall be controlled to maintain return-fan discharge static pressure at setpoint (Section 5.16.10.5). …
- **Textual difference:** insert: 2021 [5.16.10. Return-Fan Control − Direct Building Pressure 5.16.10.1. See Section 3.1.4.5 for pressure Zone Group assignments. 5.16.10.2. Return fan operates whenever the associated supply fan] -> 2024 [5.16.10. Return-Fan Control − Direct Building Pressure Note that return fan arrays, if used, are not staged (as they are with supply air fans) because there is little energy benefit to doing so and also because staging requires knowledge of return airflow rate and that is not always measured when using Direct Building Pressure control logic. 5.16.10.1. See Section 3.1.4.5 for pressure Zone Group assignments. 5.16.10.2. Return fan operates whenever the associated supply fan] | replace: 2021 [fans for any unit within the pressure zone are proven ON and the minimum outdoor air damper is open. The exhaust dampers shall be closed …
- **Operational interpretation:** Adds options for control of staged fans and economizer dampers to address large air handling systems.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.16.11
- **2021 reference:** PDF page(s) 128
- **2024 reference:** PDF page(s) 148
- **2021 excerpt:** 5.16.11. A building pressure sensor is required for options in Sections 5.16.8, 5.16.9, 5.16.10.
- **2024 excerpt:** 5.16.11. A building pressure sensor is required for options in Sections 5.16.8, 5.16.9, 5.16.10.
- **Textual difference:** No textual difference detected by normalized extraction; verify formatting and attribution manually.
- **Operational interpretation:** Adds options for control of staged fans and economizer dampers to address large air handling systems.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.16.14
- **2021 reference:** PDF page(s) 134, 135, 136, 137, 138, 139, 140, 141, 142, 143, 144, 145
- **2024 reference:** PDF page(s) 155, 156, 157, 158, 159, 160, 161, 162, 163, 164
- **2021 excerpt:** 5.16.14. Automatic Fault Detection and Diagnostics The AFDD routines for AHUs continually assess AHU performance by comparing the values of BAS inputs and outputs to a subset of potential fault conditions. The subset of potential fault conditions that is assessed at any point depends on the operating state (OS) of the AHU, as determined by the position of the cooling and heating valves and the economizer damper. Time delays are applied to the evaluation and reporting of fault conditions to suppress false alarms. Fault conditions that pass these filters are reported to the building operator along with a series of possible causes. These …
- **2024 excerpt:** 5.16.14. Automatic Fault Detection and Diagnostics Automatic fault detection and diagnostics (AFDD) is a sophisticated system for detecting and diagnosing air- handler faults. To function correctly, AFDD requires specific sensors and data be available, as detailed in the sequences below. If this information is not available, AFDD tests that do not apply should be deleted. The AFDD routines for AHUs continually assess AHU performance by comparing the values of BAS inputs and outputs to a subset of potential fault conditions. The subset of potential fault conditions that is assessed at any point depends on the operating state (OS) of the AHU, …
- **Textual difference:** insert: 2021 [5.16.14. Automatic Fault Detection and Diagnostics The AFDD routines for AHUs continually assess AHU performance by comparing the values of BAS inputs and outputs] -> 2024 [5.16.14. Automatic Fault Detection and Diagnostics Automatic fault detection and diagnostics (AFDD) is a sophisticated system for detecting and diagnosing air- handler faults. To function correctly, AFDD requires specific sensors and data be available, as detailed in the sequences below. If this information is not available, AFDD tests that do not apply should be deleted. The AFDD routines for AHUs continually assess AHU performance by comparing the values of BAS inputs and outputs] | replace: 2021 [any of these components are not present, the associated tests and variables should be omitted from the programming. Note that these alarms rely on reasonably …
- **Operational interpretation:** Adds options for control of staged fans and economizer dampers to address large air handling systems.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

## Reviewer notes
- The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without the controlled standalone addendum redline.
- System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024 index.
- At least one affected section was not cleanly isolated by the PDF extractor and requires manual page-level review.

## Validation
- Appendix C inventory row represented: **Pass**.
- All 9 listed section references represented: **Pass**.
- Systems and functional categories populated: **Pass with mapping limitation**.
- 2021-to-2024 evidence status: **Partial**.
- CDL implementation status: **Not assessed by this PDF-based workflow**.
