# ASHRAE Guideline 36-2024 Addendum s Report

## Inventory
- **Description:** Revises the trim and respond resets to direct the designer on how to set the default number of ignored requests for each application, rather than provide a fixed value that will not be appropriate for many applications.
- **ASHRAE approval date:** March 14, 2024
- **Affected sections:** 5.1.14.3; 5.16.1.2; 5.16.2.2; 5.17.1.2; 5.17.2.2; 5.20.5.2; 5.20.5.4; 5.21.4.1
- **Appendix C PDF page(s):** 307

## Methodology and limitations
The supplied `addendum_a_analysis.py` extraction workflow was run in `--all` mode against the supplied 2021 and 2024 PDFs. It extracted Appendix C inventory rows and section-level evidence. The comparisons below use that evidence and normalized word-level alignment; they are not a substitute for the controlled standalone addendum redline. Because the 2024 PDF is consolidated, unrelated cumulative edits in an affected section are not independently attributed to this addendum.

## Impact classification
- **Systems impacted:** Multiple-zone VAV air handling units; Air handling units; Dual-duct systems; Condenser-water systems; Central plants; Hot-water plants; Hydronic distribution systems
- **Primary functional category:** Setpoint generation
- **Secondary functional categories:** None
- **Comparison status:** Complete
- **Quality level:** Partially verified

## Section-level comparison
### Section 5.1.14.3
- **2021 reference:** PDF page(s) 47
- **2024 reference:** PDF page(s) 53, 54, 55
- **2021 excerpt:** 5.1.14.3. For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc. shall be tuned to provide stable control. See Table 5.1.14.3. Table 5.1.14.3 Trim & Respond Variables Variable Definition Device Associated device (e.g., fan, pump) SP0 Initial setpoint SPmin Minimum setpoint SPmax Maximum setpoint Td Delay timer T Time step I Number of ignored requests R Number of requests from zones/systems SPtrim Trim amount SPres Respond amount (must be opposite in sign to SPtrim) SPres-max Maximum …
- **2024 excerpt:** 5.1.14.3. Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven ON, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max. In other words, every time step T. If R≤I, change Setpoint by SPtrim If R > I, change setpoint by (R – I)*SPres but no larger …
- **Textual difference:** replace: 2021 [5.1.14.3. For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial values are defined in system/plant sequences] -> 2024 [5.1.14.3. Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0.] | replace: 2021 [5.1.14.3. For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc.] -> 2024 [5.1.14.3. Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is OFF, the setpoint shall be SP0. The reset] | replace: 2021 [5.1.14.3. For each upstream system or plant setpoint being controlled by a …
- **Operational interpretation:** Revises the trim and respond resets to direct the designer on how to set the default number of ignored requests for each application, rather than provide a fixed value that will not be appropriate for many applications.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.16.1.2
- **2021 reference:** PDF page(s) 111, 112
- **2024 reference:** PDF page(s) 127, 128
- **2021 excerpt:** 5.16.1.2. Static Pressure Set-Point Reset a. Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not for Resale, 01/27/2022 04:30:51 MST No …
- **2024 excerpt:** 5.16.1.2. Static Pressure Set-Point Reset a. Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2. Table 5.16.1.2 Trim & Respond Variables Variable Value Device Supply fan SP0 120 Pa (0.5 in. of water) SPmin 25 Pa (0.1 in. of water) SPmax Max_DSP (see Section 3.2.1.1) Td 10 minutes T 2 minutes I See note R Zone static pressure reset requests SPtrim –12 Pa (–0.05 in. of water) SPres 15 Pa (+0.06 in. of water) ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 128 === 126 ASHRAE Guideline 36-2024 SPres-max 32 …
- **Textual difference:** delete: 2021 [setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters shown in Table 5.16.1.2. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not for Resale, 01/27/2022 04:30:51 MST No reproduction or networking permitted without license from IHS Markit --`,,,,```,,,`,`,`,`````,,,``, === PDF page 112 === 110 ASHRAE Guideline 36-2021 Table 5.16.1.2 Trim & Respond Variables Variable Value Device Supply fan SP0 120 Pa (0.5 in. of water)] -> …
- **Operational interpretation:** Revises the trim and respond resets to direct the designer on how to set the default number of ignored requests for each application, rather than provide a fixed value that will not be appropriate for many applications.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.16.2.2
- **2021 reference:** PDF page(s) 112, 113, 114
- **2024 reference:** PDF page(s) 128, 129, 130
- **2021 excerpt:** 5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used to reset the Occupied Mode SAT setpoint was chosen to maximize economizer hours. It may be preferable to use a lower range of OATs (e.g., 18°C [65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running anyway; reheat is minimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available economizer hours. If using this logic, the engineer should oversize interior zones and rooms with high cooling loads (design them to be satisfied by the warmest SAT) so …
- **2024 excerpt:** 5.16.2.2. Supply Air Temperature Setpoint The default range of outdoor air temperatures [21°C (70°F) –16°C (60°F)] used to reset the Occupied Mode SAT setpoint was chosen to maximize economizer hours. It may be preferable to use a lower range of OATs (e.g., 18°C [65°F] – 13°C [55°F]) to minimize fan energy if there is a 24/7 chiller plant that is running anyway; reheat is minimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available economizer hours. This lower range also can be used to indirectly limit zone humidity in humid climates, e.g. setting both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures …
- **Textual difference:** insert: 2021 [as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available economizer hours. If using this logic, the engineer should oversize interior zones and rooms with high cooling loads (design them] -> 2024 [as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available economizer hours. This lower range also can be used to indirectly limit zone humidity in humid climates, e.g. setting both Max_ClgSAT and OAT_Max to 16°C (60°F) ensures that supply air dew point temperature is always below 16°C (60°F), effectively maintaining space dew point temperature below that limit in zones with low latent loads such as offices. See Section 5.16.2.3 for other more direct ways to limit zone humidity. If using this logic, the engineer should oversize interior zones and rooms with …
- **Operational interpretation:** Revises the trim and respond resets to direct the designer on how to set the default number of ignored requests for each application, rather than provide a fixed value that will not be appropriate for many applications.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.17.1.2
- **2021 reference:** PDF page(s) 146, 147
- **2024 reference:** PDF page(s) 165, 166
- **2021 excerpt:** 5.17.1.2. Static Pressure Set-Point Reset a. Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2. The T&R reset parameters in Table 5.17.1.2 are suggested as a starting place; they will most likely require adjustment during the commissioning/tuning phase. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE …
- **2024 excerpt:** 5.17.1.2. Static Pressure Set-Point Reset a. Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 5.1.14) using the parameters in Table 5.17.1.2. The T&R reset parameters in Table 5.17.1.2 are suggested as a starting place; they will most likely require adjustment during the commissioning/tuning phase. Table 5.17.1.2 Trim & Respond Variables Variable Value Device Supply fan SP0 120 Pa (0.5 in. of water) SPmin 25 Pa (0.1 in. of water) SPmax Max_DSP (See Section 3.2.1.1) Td 10 min T 2 min I See note R Zone hot-duct static pressure reset requests SPtrim –12 Pa (–0.05 in. of water) …
- **Textual difference:** delete: 2021 [Table 5.17.1.2 are suggested as a starting place; they will most likely require adjustment during the commissioning/tuning phase. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not for Resale, 01/27/2022 04:30:51 MST No reproduction or networking permitted without license from IHS Markit --`,,,,```,,,`,`,`,`````,,,``,`-`-`,,`,,`,`,,`--- === PDF page 147 === ASHRAE Guideline 36-2021 145 Table 5.17.1.2 Trim & Respond Variables Variable Value Device Supply fan …
- **Operational interpretation:** Revises the trim and respond resets to direct the designer on how to set the default number of ignored requests for each application, rather than provide a fixed value that will not be appropriate for many applications.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.17.2.2
- **2021 reference:** PDF page(s) 147, 148
- **2024 reference:** PDF page(s) 166, 167
- **2021 excerpt:** 5.17.2.2. Supply Air Temperature Setpoint a. During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for Max_HtgSAT. The T&R reset parameters in Table 5.17.2.2 are suggested as a starting place; they will most likely require adjustment during the commissioning/tuning phase. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine …
- **2024 excerpt:** 5.17.2.2. Supply Air Temperature Setpoint a. During Occupied Mode, setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for Max_HtgSAT. The T&R reset parameters in Table 5.17.2.2 are suggested as a starting place; they will most likely require adjustment during the commissioning/tuning phase. Table 5.17.2.2 Trim & Respond Variables Variable Value Device Heating supply fan SP0 SPmax SPmin 21°C (70°F) SPmax Max_HtgSAT Td 10 min T 2 min I See note R Zone heating SAT requests SPtrim –0.2°C (–0.4°F) SPres +0.3°C (+0.6°F) SPres-max +0.8°C (+1.4°F) Informative note: The number of …
- **Textual difference:** replace: 2021 [5.17.2.2. Supply Air Temperature Setpoint a. During Occupied Mode (Table 5.17.2.2). Setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for] -> 2024 [5.17.2.2. Supply Air Temperature Setpoint a. During Occupied Mode, setpoint shall be reset using T&R logic (see Section 5.1.14) between 21°C (70°F) and Max_HtgSAT. See Section 3.1.5.1 for] | delete: 2021 [Table 5.17.2.2 are suggested as a starting place; they will most likely require adjustment during the commissioning/tuning phase. © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided by …
- **Operational interpretation:** Revises the trim and respond resets to direct the designer on how to set the default number of ignored requests for each application, rather than provide a fixed value that will not be appropriate for many applications.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.20.5.2
- **2021 reference:** PDF page(s) 199, 200, 201
- **2024 reference:** PDF page(s) 217, 218, 219
- **2021 excerpt:** 5.20.5.2. Differential Pressure Controlled Loops: Chilled water supply temperature setpoint CHWSTsp and pump differential pressure setpoint CHW-DPsp shall be reset based on the current value of the logic variable called “CHW Plant Reset” as shown below and described subsequently. The recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply temperature setpoint down towards design. Parametric plant analysis performed in a variety of climate zones during the development of ASHRAE’s “Fundamentals of Design and Control of Central Chilled-Water Plants” Self- Directed Learning Course showed …
- **2024 excerpt:** 5.20.5.2. Differential Pressure Controlled Loops: Chilled water supply temperature setpoint CHWSTsp and pump differential pressure setpoint CHW-DPsp shall be reset based on the current value of the logic variable called “CHW Plant Reset” as shown below and described subsequently. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 218 === 216 ASHRAE Guideline 36-2024 The recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply temperature setpoint down towards design. Parametric plant analysis performed in a variety of climate zones …
- **Textual difference:** insert: 2021 [on the current value of the logic variable called “CHW Plant Reset” as shown below and described subsequently. The recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply temperature setpoint down] -> 2024 [on the current value of the logic variable called “CHW Plant Reset” as shown below and described subsequently. ThisfileislicensedtoKarthikeyaDevaprasad(karthikeya.devaprasad@pnnl.gov).DownloadDate:1/28/2025 === PDF page 218 === 216 ASHRAE Guideline 36-2024 The recommended logic first resets differential pressure setpoint to maximum before resetting chilled water supply temperature setpoint down] | replace: 2021 [variety of climate zones during the development of ASHRAE’s “Fundamentals of Design and Control of Central Chilled-Water Plants” Self- Directed Learning …
- **Operational interpretation:** Revises the trim and respond resets to direct the designer on how to set the default number of ignored requests for each application, rather than provide a fixed value that will not be appropriate for many applications.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.20.5.4
- **2021 reference:** PDF page(s) 201
- **2024 reference:** PDF page(s) 220
- **2021 excerpt:** 5.20.5.4. Coil Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 60°F Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim +0.75°F SPres -1°F SPres-max -2.5°F The reset starts at CHWSTmin because starting at a high temperature often causes the chiller to bring down CHWST too quickly and pass the CHWST setpoint, leading the chiller to cycle off. Additionally, if the loop reset starts at a CHWST that cannot satisfy the load at startup (e.g., CHWST setpoint = 60°F, but an …
- **2024 excerpt:** 5.20.5.4. Coil Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim & Respond logic with the parameters shown in Table 5.20.5.4: Table 5.20.5.4 Trim & Respond Variables Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 15.6°C (60°F) Td 15 minutes T 5 minutes I See note R Cooling CHWST Reset Requests SPtrim +0.4°C (+0.75°F) SPres -0.6°C (-1°F) SPres-max -1.4°C (-2.5°F) Informative note: The number of ignored requests can be adjusted to balance responsiveness to demand (fewer ignores) vs energy efficiency (more ignores). The value that is set should be considered as a function of the …
- **Textual difference:** replace: 2021 [Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 60°F Td 15 minutes T 5 minutes] -> 2024 [Pumped Loops: Chilled water supply temperature setpoint, CHWSTsp, shall be reset using Trim & Respond logic with the parameters shown in Table 5.20.5.4: Table 5.20.5.4 Trim & Respond Variables Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 15.6°C (60°F) Td 15 minutes T 5] | replace: 2021 [& Respond logic with the following parameters: Variable Value Device Any CHW Pump SP0 CHWSTmin SPmin CHWSTmin SPmax 60°F Td 15 minutes T 5 minutes I 2 R Cooling CHWST Reset Requests SPtrim +0.75°F SPres -1°F SPres-max] -> 2024 [5.20.5.4: Table 5.20.5.4 Trim & Respond …
- **Operational interpretation:** Revises the trim and respond resets to direct the designer on how to set the default number of ignored requests for each application, rather than provide a fixed value that will not be appropriate for many applications.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.21.4.1
- **2021 reference:** PDF page(s) 244, 245
- **2024 reference:** PDF page(s) 264, 265
- **2021 excerpt:** 5.21.4.1. Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE's prior written permission. Copyright American Society of Heating, Refrigerating and Air-Conditioning Engine Provided by IHS Markit under license with ASHRAE - Uncontrolled Copy Licensee=BATTELLE PACIFIC NW DIVISION/5940137102, User=Devaprasad, Karthikeya Not for Resale, 01/27/2022 04:30:51 MST No …
- **2024 excerpt:** 5.21.4.1. Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the parameters shown in Table 5.21.4.1: Table 5.21.4.1 Trim & Respond Variables Variable Value Device Any HW Pump Distribution Loop SP0 SPmax SPmin 32.2°C (90ºF) for condensing and hybrid boiler plants; 68.3°C (155°F) for non- condensing plants SPmax HWSTmax Td 10 minutes T 5 minutes I See note R Hot-Water Reset Requests SPtrim -1.1°C (-2ºF) SPres +1.7°C (+3ºF) SPres-max +3.9°C (+7ºF) Informative note: The number of ignored requests can be adjusted to balance responsiveness to demand (fewer ignores) vs energy efficiency (more ignores). The …
- **Textual difference:** replace: 2021 [5.21.4.1. Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop © ASHRAE. Per international copyright law, additional reproduction, distribution, or] -> 2024 [5.21.4.1. Plant hot water supply temperature setpoint shall be reset using Trim & Respond logic with the parameters shown in Table 5.21.4.1: Table 5.21.4.1 Trim & Respond Variables Variable Value Device Any HW Pump Distribution Loop SP0 SPmax SPmin 32.2°C (90ºF) for condensing and hybrid boiler] | delete: 2021 [reset using Trim & Respond logic with the following parameters: Variable Value Device Any HW Pump Distribution Loop © ASHRAE. Per international copyright law, additional reproduction, distribution, or transmission in either print or digital form …
- **Operational interpretation:** Revises the trim and respond resets to direct the designer on how to set the default number of ignored requests for each application, rather than provide a fixed value that will not be appropriate for many applications.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

## Reviewer notes
- The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without the controlled standalone addendum redline.
- System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024 index.

## Validation
- Appendix C inventory row represented: **Pass**.
- All 8 listed section references represented: **Pass**.
- Systems and functional categories populated: **Pass with mapping limitation**.
- 2021-to-2024 evidence status: **Complete**.
- CDL implementation status: **Not assessed by this PDF-based workflow**.
