# ASHRAE Guideline 36-2024 Addendum t Report

## Inventory
- **Description:** Revises the location of where requests are defined to recognize that they are used more broadly than indicated by their current definition as a subsection of Trim and Respond Setpoint Requests.
- **ASHRAE approval date:** March 14, 2024
- **Affected sections:** 5.1.14; 5.1.16
- **Appendix C PDF page(s):** 307

## Methodology and limitations
The supplied `addendum_a_analysis.py` extraction workflow was run in `--all` mode against the supplied 2021 and 2024 PDFs. It extracted Appendix C inventory rows and section-level evidence. The comparisons below use that evidence and normalized word-level alignment; they are not a substitute for the controlled standalone addendum redline. Because the 2024 PDF is consolidated, unrelated cumulative edits in an affected section are not independently attributed to this addendum.

## Impact classification
- **Systems impacted:** Generic sequences or cross-system functions
- **Primary functional category:** Setpoint generation
- **Secondary functional categories:** None
- **Comparison status:** Complete
- **Quality level:** Partially verified

## Section-level comparison
### Section 5.1.14
- **2021 reference:** PDF page(s) 46, 47, 48, 49, 50
- **2024 reference:** PDF page(s) 52, 53, 54, 55
- **2021 excerpt:** 5.1.14. Trim & Respond Set-Point Reset Logic Trim & Respond (T&R) logic resets a setpoint for pressure, temperature, or other variables at an air handler or plant. It reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and generates a request. When a sufficient number of requests are present, the setpoint is increased in response. The importance of each zone’s requests can be adjusted to ensure that critical zones are always satisfied. When a sufficient number of requests no longer exist, the setpoint resumes decreasing at its fixed rate. A running total of the requests generated by each zone is kept to …
- **2024 excerpt:** 5.1.14. Trim & Respond Set-Point Reset Logic Trim & Respond (T&R) logic resets a setpoint for pressure, temperature, or other variables at an air handler or plant. It reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and generates a “request”, as defined in Section 5.1.16. When a sufficient number of requests are present, the setpoint is increased in response. The importance of each zone’s requests can be adjusted to ensure that critical zones are always satisfied. When a sufficient number of requests no longer exist, the setpoint resumes decreasing at its fixed rate. A running total of the requests …
- **Textual difference:** replace: 2021 [reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and generates a request. When a sufficient number of requests are present, the setpoint is increased in response. The importance of each] -> 2024 [reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and generates a “request”, as defined in Section 5.1.16. When a sufficient number of requests are present, the setpoint is increased in response. The importance of each] | replace: 2021 [It typically does generate low-frequency cyclic hunting, but this behavior is slow enough to be nondisruptive. See Section 5.1.14.4 for an example of T&R implementation. 5.1.14.1. T&R set-point reset logic and zone/system reset requests, where referenced in] -> 2024 [It typically does generate low-frequency cyclic hunting, but …
- **Operational interpretation:** Revises the location of where requests are defined to recognize that they are used more broadly than indicated by their current definition as a subsection of Trim and Respond Setpoint Requests.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

### Section 5.1.16
- **2021 reference:** PDF page(s) 54
- **2024 reference:** PDF page(s) 60, 61
- **2021 excerpt:** 5.1.16. Not Used This section was deleted in Addendum a. To avoid section numbering changes, an empty section was inserted.
- **2024 excerpt:** 5.1.16. Requests 5.1.16.1. A “request” is a call to reset a setpoint or enable equipment to run that is generated by downstream zones or air-handling systems. These requests are sent upstream to the plant or system that serves the zone or air handler that generated the request. a. For each downstream zone or system, and for each type of request listed for the zone/system, provide the following software points: 1. Importance-Multiplier (default = 1) Importance-Multiplier is used to scale the number of requests the zone/system is generating. A value of zero causes the requests from that zone or system to be ignored. A value greater than one …
- **Textual difference:** replace: 2021 [5.1.16. Not Used This section was deleted in Addendum a. To avoid section numbering changes, an empty section was inserted.] -> 2024 [5.1.16. Requests 5.1.16.1. A “request” is a call to reset a setpoint or enable equipment to run that is generated by downstream zones or air-handling systems. These requests are sent upstream to the plant or system that serves the zone or air handler that generated the request. a. For each downstream zone or system, and for each type of request listed for the zone/system, provide the following software points: 1. Importance-Multiplier (default = 1) Importance-Multiplier is used to scale the number of requests the zone/system is generating. A value of zero causes the requests from that zone or system to be ignored. A value greater than one can be used to effectively increase the number of …
- **Operational interpretation:** Revises the location of where requests are defined to recognize that they are used more broadly than indicated by their current definition as a subsection of Trim and Respond Setpoint Requests.. The affected behavior should be confirmed against the full section and controlled addendum source before implementation.

## Reviewer notes
- The 2024 source is a consolidated edition; section differences cannot be attributed exclusively to this addendum without the controlled standalone addendum redline.
- System categories are engineering mappings from affected sections and descriptions; confirm against the official 2024 index.

## Validation
- Appendix C inventory row represented: **Pass**.
- All 2 listed section references represented: **Pass**.
- Systems and functional categories populated: **Pass with mapping limitation**.
- 2021-to-2024 evidence status: **Complete**.
- CDL implementation status: **Not assessed by this PDF-based workflow**.
